Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,222,0.0,27.35,0.0,1.0,567.279923475184,1445.0192141534708,11210.61682941886,2545018854.4754777,2259509895.613089,362.89907080586624,1179588764.8631458,25103923.744471643,1154484841.1186743,0.33816193354384133,,1633380620.0090048,0.0,0.7068069909586104
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,223,0.0,26.49,0.0,1.0,567.279923475184,1445.01921434638,11210.616829524635,2545018854.4994907,2259509895.634452,362.89907080586624,1179588764.924609,25103923.827249113,1154484841.09736,0.3381619335375981,,1638476568.9833553,0.0,0.7046086974644359
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,223,0.0,25.36,0.0,1.0,567.279923475184,1445.0192143110876,11210.61682931321,2545018854.4514933,2259509895.591839,362.89907080586624,1179588764.8841846,25103923.744212776,1154484841.1399717,0.3381619335500796,,1645172408.9147692,0.0,0.7017409451338432
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,223,0.0,24.29,0.0,1.0,567.279923475184,1445.0192141986447,11210.616829708228,2545018854.5411696,2259509895.671455,362.89907080586624,1179588764.8880131,25103923.827656988,1154484841.0603561,0.3381619335267593,,1651512717.522391,0.0,0.6990468973150391
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,223,0.0,23.04,0.0,1.0,567.279923475184,1445.0192143463692,11210.616829610619,2545018854.5190105,2259509895.651782,362.89907080586624,1179588764.90733,25103923.827300828,1154484841.0800292,0.3381619335325218,,1658919620.1013885,0.0,0.6959257260514349
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,223,0.0,22.04,0.0,1.0,567.279923475184,1445.0192141603186,11210.616829439874,2545018854.4802485,2259509895.617368,362.89907080586624,1179588764.858222,25103923.74378052,1154484841.1144414,0.3381619335426015,,1664845142.1645865,0.0,0.6934487850403981
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,223,0.0,21.02,0.0,1.0,567.279923475184,1445.0192143042304,11210.616829206077,2545018854.427172,2259509895.570246,362.89907080586624,1179588764.9063792,25103923.744813975,1154484841.1615653,0.3381619335564046,,1670889174.6690485,0.0,0.6909404038662427
74616793.12353167,102987133.33333334,direct_partial,74616793.12353167,0.0,0.0,0.0,0.0,0.0,0.0,6,223,295.48703842435293,20.83,75439962.69554041,311.7978823688864,665.8498495068521,1445.0192143476281,11210.616829609608,2545018854.518781,2337315311.1523776,367.1527563207378,1177223312.1023538,25921830.131134674,1151301481.971219,0.3299387564421243,19.131186291946193,1672015023.8610563,42132393.05403561,0.6716467152184539
173411329.25441748,102987133.33333334,charging,102987133.33333334,70424195.92108414,0.0,499.0272306738888,0.0,0.0,0.06303501861143859,7,223,582.7343139944613,25.06,104896716.05131847,724.6262265759237,665.9346457401779,1445.0192141689301,11210.616829346609,2545018854.4590755,2363950065.276387,369.0639758947243,1180045311.2504983,27008243.193454076,1153037068.0570443,0.32767005146741246,13.802277325204109,1646950065.5337286,57923263.18509169,0.6763183215045833
214102549.8664209,102987133.33333334,charging,102987133.33333334,111115416.53308755,0.0,787.3660163591785,0.0,0.0,0.16249177857259797,8,223,712.7758799170493,29.36,105344184.89644693,894.660824509169,665.9355585318859,1445.019214197386,11210.616829623137,2545018854.5218525,2364354862.586827,369.0930595315565,1180087982.8689897,27455712.12248288,1152632270.746507,0.3275133690228772,13.74021205967333,1621470320.661977,57490201.18174746,0.686515409832723
223445875.131732,102987133.33333334,charging,102987133.33333334,120458741.79839864,0.0,853.5730020613419,0.0,0.0,0.2703115262013991,9,223,771.1695635197646,31.92,105446930.57239307,933.703363193252,665.9357670315096,1445.0192143476293,11210.616829609644,2545018854.5187893,2364447811.032244,369.0997377854592,1180097780.0992856,27558457.798196983,1152539322.3010886,0.327477397738071,13.726035273440074,1606300984.1801906,57140927.64794308,0.6928641836578714
224966777.0974966,102987133.33333334,charging,102987133.33333334,121979643.76416326,0.0,864.3501431585931,0.0,0.0,0.3794925969161687,10,223,815.5964308468866,33.72,105463655.4638089,940.0586887488679,665.9358009326129,1445.019214342697,11210.616829613773,2545018854.5197268,2364462941.165494,369.1008248757046,1180099374.8574326,27575182.689594664,1152524192.1678379,0.3274715425398969,13.723730196657053,1595635044.466434,56864928.81950588,0.6974427901962883
219151842.53611672,102987133.33333334,charging,102987133.33333334,116164709.20278338,0.0,823.1454030438889,0.0,0.0,0.48346885835329156,11,223,825.3000262252257,35.1,105399710.41586135,915.7600797299739,665.9356712590181,1445.0192143042425,11210.616829206132,2545018854.4271846,2364405093.3944273,369.0966685647675,1180093277.4980736,27511237.55916649,1152582039.9389071,0.3274939292992995,13.732547251116722,1587457824.0192208,56612023.95019315,0.7010541804914542
216226389.28255615,102987133.33333334,charging,102987133.33333334,113239255.9492228,0.0,802.4155840307451,0.0,0.0,0.5848266163361225,12,223,817.8287812436515,36.01,105367540.10567136,903.5356180338147,665.9356059617503,1445.0192141639989,11210.616829436747,2545018854.4795384,2364375990.7150164,369.09457756460404,1180090209.866249,27479067.24793013,1152611142.618319,0.3275051921924901,13.736987094786473,1582065598.9417107,56450755.34834693,0.7034480550654781
232185456.73250136,102987133.33333334,charging,102987133.33333334,129198323.39916801,0.0,915.5018483397939,0.0,0.0,0.7004689550737807,13,223,845.4780312646234,36.5,105543037.06484285,970.2230650169238,665.9359616917193,1445.0192143061374,11210.616829231161,2545018854.4328666,2364534753.5714273,369.10598457646626,1180106943.969315,27654564.207407072,1152452379.761908,0.3274437526762017,13.712799537418492,1579162093.1307435,56467144.9263466,0.7045926747622023
250447810.71138638,102987133.33333334,charging,102987133.33333334,147460677.37805304,0.0,1044.90924607397,0.0,0.0,0.8324574914199663,14,223,858.2632849960625,36.6,105743862.5579792,1046.5351532121429,665.9363673166981,1445.0192143042368,11210.616829292168,2545018854.4467163,2364716430.9752135,369.1190381772924,1180126092.059472,27855389.70135216,1152270702.35812,0.32737345311278004,13.685219600773722,1578569540.9244237,56558740.62311238,0.7046974328323495
252519431.10413295,102987133.33333334,charging,102987133.33333334,149532297.7707996,0.0,1059.588788723748,0.0,0.0,0.9663002857850713,15,223,818.1172209769102,36.46,105766643.53065093,1055.1917414209329,665.9364132323705,1445.0192141603252,11210.616829439967,2545018854.4802694,2364737039.955054,369.1205189526696,1180128264.051215,27878170.672937512,1152250093.3782773,0.3273654790427993,13.682097637590896,1579399114.0132716,56593164.12204203,0.7043126723627324
227435729.8282187,102987133.33333334,charging,102987133.33333334,37650108.28323955,0.0,266.78940420151895,0.0,86798488.21164581,1.0,16,223,725.5211752845889,35.9,104536309.48373964,587.6746008857874,665.9339048774059,1445.01921430246,11210.616829234326,2545018854.433585,2363624032.059031,369.0405520154534,1180010937.900616,26647836.62631373,1153363101.2743022,0.3277962765839783,13.852653039278922,1582717406.3686626,56022566.28891428,0.7038109282242445
204645567.79672608,102987133.33333334,charging,102987133.33333334,0.0,0.0,0.0,0.0,101658434.46339273,1.0,17,223,658.5077342976938,35.12,104122282.81601858,430.3477640939877,665.932543281518,1445.0192141534778,11210.616829418906,2545018854.475488,2363249497.417084,369.01364438555265,1179971445.87523,26233809.95898126,1153737635.9162488,0.3279413116342164,13.91095382054296,1587339313.577957,55922541.79491495,0.7021021221565779
131275595.24071562,102987133.33333334,charging,102987133.33333334,0.0,0.0,0.0,0.0,28288461.90738228,1.0,18,223,459.082031740249,34.05,104122282.8160188,430.3477640939877,665.932543281518,1445.0192143024633,11210.616829234337,2545018854.433588,2363249497.379725,369.01364438566395,1179971445.9122045,26233809.958596233,1153737635.9536083,0.3279413116448356,13.910953820856728,1593679622.1855786,56089842.28764087,0.6993326405892736
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.9078186725244268,19,223,0.0,32.53,104287625.54810001,1.0,654.149999999995,1445.0192143061454,11210.616829317225,2545018854.452405,2363399068.292701,369.0243898733521,1179987217.731372,26399152.690746315,1153588065.0406258,0.3278833875501901,13.88761572899013,1602686415.7216399,55554702.85828353,0.6956696780191592
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8156373450488537,20,223,0.0,30.58,104287625.54810615,1.0,654.15,1445.0192141584077,11210.616829414792,2545018854.4745545,2363399068.3124523,369.02438987329356,1179987217.7119708,26399152.69108989,1153588065.020881,0.32788338754457746,13.887615728823777,1614241183.7448757,55865580.898215026,0.6907271375955464
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7234560175732806,21,223,0.0,29.88,104287625.54810615,1.0,654.15,1445.0192142054716,11210.616829643051,2545018854.5263734,2363399068.3586564,369.02438987315566,1179987217.748116,26399152.77343783,1153588064.9746783,0.3278833875314453,13.887615728436309,1618389049.1891143,55977178.14331733,0.6889699792933311
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6312746900977074,22,223,0.0,28.58,104287625.54810615,1.0,654.15,1445.0192143463823,11210.6168296107,2545018854.519029,2363399068.352102,369.0243898731751,1179987217.7551396,26399152.773908403,1153588064.9812312,0.32788338753330787,13.88761572849132,1626092227.8712716,56184430.169935904,0.6857302926169317
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5390933626221344,23,223,0.0,27.37,104287625.54810615,1.0,654.15,1445.0192143395416,11210.616829503677,2545018854.494733,2363399068.330443,369.0243898732398,1179987217.7774308,26399152.77454051,1153588065.0028903,0.327883387539464,13.887615728672914,1633262109.5677412,56377333.97932704,0.6827421491659531
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.44691203514656125,0,224,0.0,26.4,104287625.54810615,1.0,654.15,1445.0192143061395,11210.616829317196,2545018854.4523983,2363399068.292701,369.02438987335256,1179987217.73137,26399152.690737266,1153588065.0406327,0.3278833875501915,13.88761572898938,1639009865.9690435,56531975.87611166,0.6803654363287508
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.35473070767098813,1,224,0.0,25.51,104287625.54810615,1.0,654.15,1445.0192141603204,11210.616829439892,2545018854.4802527,2363399068.317533,369.0243898732783,1179987217.7061694,26399152.69037021,1153588065.015799,0.32788338754313306,13.887615728781155,1644283580.6052895,56673863.80202745,0.6781992511386763
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.26254938019541507,2,224,0.0,24.82,104287625.54810615,1.0,654.15,1445.0192143395411,11210.616829503679,2545018854.4947333,2363399068.3304434,369.0243898732398,1179987217.7774305,26399152.77454007,1153588065.0028903,0.327883387539464,13.887615728672918,1648372190.828896,56783866.800771154,0.6765293181472727
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.17036805271984198,3,224,0.0,24.16,104287625.54810615,1.0,654.15,1445.0192143061345,11210.616829317196,2545018854.4523983,2363399068.292701,369.02438987335256,1179987217.7313695,26399152.690738365,1153588065.040631,0.32788338755019103,13.887615728989362,1652283035.3906069,56889087.060439035,0.6749396680928325
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.07818672524426891,4,224,0.0,23.78,104287625.54810615,1.0,654.15,1445.0192142054789,11210.616829643108,2545018854.5263863,2363399068.3586674,369.02438987315554,1179987217.7481198,26399152.77345505,1153588064.9746647,0.3278833875314415,13.887615728436192,1654534733.7746222,56949668.42206602,0.6740277991981907
0.0,102987133.33333334,discharging,87352036.66666616,0.0,87352036.66666616,0.0,618.9782415171288,0.0,0.0,5,224,0.0,23.32,88455492.85391055,1.0,654.15,1445.0192143358447,11210.616829592753,2545018854.5149546,2349080770.3801656,367.99640234604243,1178473383.03355,26202116.74704937,1152271266.2865007,0.32898955279731307,16.341278407832764,1657260473.923693,48366216.7453745,0.6755706114299246
86630450.47318651,102987133.33333334,direct_partial,86630450.47318651,0.0,0.0,0.0,0.0,0.0,0.0,6,224,331.38675910712817,22.73,87585730.54225405,361.998819240113,665.8914794448935,1445.0192142005496,11210.616829733266,2545018854.5468535,2348294386.7480273,367.9399838616471,1178390004.352956,26053940.62779725,1152336063.7251587,0.3290897760046299,16.503341871672013,1660756531.9409797,48668179.0300384,0.6741075265435867
178781173.3308209,102987133.33333334,charging,102987133.33333334,75794039.99748755,0.0,537.0780509005193,0.0,0.0,0.06784143800848665,7,224,598.8100526674673,24.17,104955766.57593766,747.0649557357497,665.934766642169,1445.0192143426862,11210.616829527671,2545018854.5001802,2364003484.319698,369.06781385214435,1180050942.8152752,27067293.80163786,1152983649.0136373,0.3276493725681381,13.794056535951585,1652223780.1699748,58096148.96548542,0.6741333182011464
220477638.19004697,102987133.33333334,charging,102987133.33333334,117490504.85671362,0.0,832.5400169967648,0.0,0.0,0.17300438752386746,8,224,732.7396056931765,28.69,105414289.78313692,921.30012319801,665.9357008382034,1445.0192143005609,11210.616829295273,2545018854.4474216,2364418282.581246,369.097616194293,1180094667.6785905,27525816.926504668,1152568850.752086,0.32748882508603616,13.730536035782478,1625440420.4443197,57634527.88106006,0.6847994807948778
221377451.8697555,102987133.33333334,charging,102987133.33333334,118390318.53642216,0.0,838.9161143427766,0.0,0.0,0.2789727388092708,9,224,766.0042253849584,30.95,105424184.75758244,925.0601346929453,665.9357209088604,1445.019214204236,11210.616829644185,2545018854.526631,2364427234.10612,369.09825934842365,1180095611.2101493,27535711.98293743,1152559899.227212,0.32748536087774827,13.729171346082982,1612048740.5814924,57282159.06623428,0.6904322561035878
222859110.42379528,102987133.33333334,charging,102987133.33333334,119871977.09046194,0.0,849.4151758564542,0.0,0.0,0.3862672873385071,10,224,811.274459186228,32.45,105440478.10126244,931.2514755453793,665.9357539495788,1445.0192142042397,11210.616829730243,2545018854.546168,2364441973.846482,369.09931838599346,1180097164.8135393,27552005.326690957,1152545159.4868484,0.32747965668356643,13.726924768403421,1603160457.4866955,57053512.967407316,0.6942148301351804
216645818.5925656,102987133.33333334,charging,102987133.33333334,113658685.25923225,0.0,805.3876683307493,0.0,0.0,0.4880004664960755,11,224,820.2450952299513,33.79,105372152.44086602,905.2882686797341,665.9356153260208,1445.0192143395295,11210.616829589642,2545018854.514249,2364380163.272363,369.09487735577704,1180090649.7283163,27483679.6673471,1152606970.060969,0.3275035773814306,13.736350376904532,1595220257.92201,56804501.56614092,0.6976935202945039
218237615.91327867,102987133.33333334,charging,102987133.33333334,115250482.57994533,0.0,816.6671753007643,0.0,0.0,0.5911584254814352,12,224,829.3091745931756,34.72,105389656.94670732,911.9398415091556,665.9356508573933,1445.019214346386,11210.616829524675,2545018854.4995003,2364395998.6301274,369.09601511018343,1180092318.8756518,27501184.1724448,1152591134.703207,0.32749744900459604,13.73393444485511,1589709522.4032362,56666760.609188676,0.7000775865127721
229540023.64547616,102987133.33333334,charging,102987133.33333334,126552890.31214282,0.0,896.7562577074127,0.0,0.0,0.7044329001392136,13,224,840.8486964524756,35.13,105513946.05035074,959.1687111650036,665.9359028062697,1445.019214311079,11210.616829313109,2545018854.4514704,2364508436.410571,369.1040936930675,1180104170.1157758,27625473.19301305,1152478696.9227629,0.3274539367051212,13.716803392754882,1587280058.357325,56668645.54721067,0.70104297913038
242675248.11033934,102987133.33333334,charging,102987133.33333334,139688114.777006,0.0,989.832715354523,0.0,0.0,0.8294644010261008,14,224,836.65864838493,35.39,105658390.07622042,1014.056290771973,665.9361948684533,1445.0192141973853,11210.61682962311,2545018854.5218463,2364639107.9592924,369.11348245364934,1180117942.6762896,27769917.302252017,1152348025.3740375,0.32740337204971837,13.696944966901945,1585739422.6208935,56704991.949907884,0.7016054943175448
254511406.69166324,102987133.33333334,charging,102987133.33333334,151524273.3583299,0.0,1073.703966724916,0.0,0.0,0.9650901652439848,15,224,826.7394655120816,35.31,105788548.67388673,1063.5155214163274,665.9364573641747,1445.0192143476243,11210.616829609604,2545018854.51878,2364756856.628925,369.1219428022261,1180130352.6040866,27900075.89967735,1152230276.7044094,0.3273578116328956,13.679096968063279,1586213464.3859494,56787573.63626061,0.701296134353893
234344725.74789625,102987133.33333334,charging,102987133.33333334,39002083.232258186,0.0,276.3695251517853,0.0,92355509.18230473,0.9999999999999999,16,224,747.0282654231308,34.82,104551176.73667865,593.3240386125188,665.9339355397742,1445.0192143426968,11210.616829613795,2545018854.5197315,2363637481.3665433,369.041518262726,1180012355.9292593,26662703.96246849,1153349651.966791,0.3277910691173969,13.850568106530629,1589116970.1969163,56200095.37378602,0.7009892962890619
198434936.5574374,102987133.33333334,charging,102987133.33333334,0.0,0.0,0.0,0.0,95447803.22410405,0.9999999999999999,17,224,640.3901844724843,33.99,104122282.81601955,430.3477640939877,665.932543281518,1445.019214197392,11210.616829623197,2545018854.521866,2363249497.458434,369.0136443854293,1179971445.916971,26233810.042071044,1153737635.8748999,0.3279413116224632,13.910953820195555,1594035153.5093706,56099223.62368197,0.6991779892976997
125339522.99107027,102987133.33333334,charging,102987133.33333334,0.0,0.0,0.0,0.0,22352389.657736927,0.9999999999999999,18,224,440.65228945622806,32.82,104122282.8160188,430.3477640939877,665.932543281518,1445.0192143513102,11210.616829606546,2545018854.5180864,2363249497.4550653,369.0136443854394,1179971445.9201,26233810.04183128,1153737635.8782687,0.3279413116234209,13.910953820223929,1600968014.3233123,56282159.67647519,0.6961759026965211
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.9078186725244268,19,224,0.0,31.04,104287625.54810001,1.0,654.149999999995,1445.0192141689324,11210.616829346582,2545018854.4590693,2363399068.298644,369.0243898733343,1179987217.7250001,26399152.69031742,1153588065.0346828,0.32788338754850094,13.887615728940288,1611515443.5958045,55792245.56571557,0.6918867300460996
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8156373450488537,20,224,0.0,29.59,104287625.54810615,1.0,654.15,1445.0192143042436,11210.616829292212,2545018854.4467263,2363399068.2876453,369.0243898733677,1179987217.7371802,26399152.69149116,1153588065.045689,0.32788338755162866,13.887615729031765,1620107450.587442,56023411.28771686,0.6882446301090842
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7234560175732806,21,224,0.0,27.89,104287625.54810615,1.0,654.15,1445.0192143073962,11210.616829316208,2545018854.4521737,2363399068.292499,369.02438987335313,1179987217.7315931,26399152.6907588,1153588065.0408344,0.3278833875502488,13.887615728991094,1630180838.0948784,56294433.16867961,0.6840231129962145
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6312746900977074,22,224,0.0,27.87,104287625.54810615,1.0,654.15,1445.0192142054846,11210.616829643148,2545018854.5263953,2363399068.358676,369.02438987315554,1179987217.7481246,26399152.773466527,1153588064.974658,0.3278833875314396,13.88761572843614,1630299348.536142,56297621.6613968,0.6839737562433464
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5390933626221344,23,224,0.0,27.04,104287625.54810615,1.0,654.15,1445.0192141534687,11210.616829418876,2545018854.4754815,2363399068.313283,369.02438987329106,1179987217.7111104,26399152.691059567,1153588065.0200508,0.3278833875443415,13.887615728816769,1635217531.8485966,56429944.109160975,0.6819317153338497
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.44691203514656125,0,225,0.0,25.5,104287625.54810615,1.0,654.15,1445.0192143073973,11210.616829230215,2545018854.432652,2363399068.275094,369.0243898734052,1179987217.748943,26399152.69070244,1153588065.0582407,0.3278833875551962,13.88761572913705,1644342835.8259215,56675458.04838606,0.6781749903646139
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.35473070767098813,1,225,0.0,24.58,104287625.54810615,1.0,654.15,1445.0192143073898,11210.616829316188,2545018854.4521694,2363399068.292495,369.02438987335313,1179987217.7315912,26399152.690751962,1153588065.0408392,0.3278833875502502,13.887615728991134,1649794316.1240637,56822128.71337766,0.6759503979529042
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.26254938019541507,2,225,0.0,24.08,104287625.54810615,1.0,654.15,1445.0192143042389,11210.616829292143,2545018854.4467106,2363399068.2876306,369.0243898733677,1179987217.737177,26399152.69147306,1153588065.045704,0.3278833875516329,13.887615729031898,1652757077.1556628,56901841.03130788,0.6747474907270047
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.17036805271984198,3,225,0.0,23.42,104287625.54810615,1.0,654.15,1445.019214204252,11210.61682964427,2545018854.52665,2363399068.358902,369.02438987315475,1179987217.747917,26399152.773483843,1153588064.9744332,0.32788338753137564,13.88761572843426,1656667921.7173731,57007061.29097576,0.6731661933637582
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.07818672524426891,4,225,0.0,22.77,104287625.54810615,1.0,654.15,1445.0192143073837,11210.616829316139,2545018854.4521585,2363399068.2924843,369.02438987335313,1179987217.7315874,26399152.690739155,1153588065.0408483,0.32788338755025276,13.88761572899121,1660519511.0584524,57110687.304285064,0.6716160825190778
0.0,102987133.33333334,discharging,87352036.66666616,0.0,87352036.66666616,0.0,618.9782415171288,0.0,0.0,5,225,0.0,22.47,88455492.85391055,1.0,654.15,1445.0192143395402,11210.616829503691,2545018854.494736,2349080770.3621316,367.9964023460876,1178473383.051536,26202116.747013714,1152271266.3045223,0.32898955280245845,16.341278408010858,1662297167.6774113,48481155.47338156,0.6735362791962134
91265818.68633026,102987133.33333334,direct_partial,91265818.68633026,0.0,0.0,0.0,0.0,0.0,0.0,6,225,345.21605224599637,22.02,92272072.47479634,381.3684267018744,665.9046114198803,1445.0192141652358,11210.61682943567,2545018854.4792943,2352531742.98122,368.2440401573742,1178838989.969162,26104914.264053255,1152734075.7051086,0.3287634421625148,15.674344501425612,1664963652.6058505,51371398.16603676,0.6716253188366046
177267730.14750463,102987133.33333334,charging,102987133.33333334,74280596.81417128,0.0,526.3537628816841,0.0,0.0,0.06648679110084431,7,225,593.9030859316871,23.4,104939123.70645952,740.7407978633737,665.93473258075,1445.0192143073928,11210.616829316235,2545018854.4521804,2363988428.59083,369.06673215521096,1180049355.5916238,27050650.849120453,1152998704.7425034,0.327655200675385,13.796372557031306,1656786432.1586375,58208272.14905551,0.6723045277320226
216782158.79366344,102987133.33333334,charging,102987133.33333334,113795025.4603301,0.0,806.3537776642463,0.0,0.0,0.16834200512159123,8,225,722.1782114733606,26.76,105373651.73214895,905.8579874280817,665.9356183698056,1445.019214202326,11210.616829619032,2545018854.5209208,2364381519.604945,369.0949748063059,1180090792.6865988,27485178.958209384,1152605613.7283895,0.32750305247102857,13.736143416652094,1636876678.026292,57917695.00114961,0.680085815761513
222353768.58314177,102987133.33333334,charging,102987133.33333334,119366635.24980843,0.0,845.8343136827838,0.0,0.0,0.2751842342183639,9,225,771.0964141880625,28.89,105434921.01237558,929.1398260199534,665.935742681692,1445.0192143426812,11210.616829613668,2545018854.519703,2364436946.6187563,369.09895718520426,1180096634.9527073,27546448.238131512,1152550186.7145758,0.327481602183751,13.727690919507024,1624255316.0316806,57614145.67099305,0.6852792163476046
214477952.63811052,102987133.33333334,charging,102987133.33333334,111490819.30477718,0.0,790.0261277469393,0.0,0.0,0.3749770082495562,10,225,785.9009285320927,30.53,105348313.08533603,896.2295034130434,665.9355669169574,1445.0192143061563,11210.616829231274,2545018854.4328923,2364358597.0505066,369.09332785394383,1180088376.5107603,27459840.22793049,1152628536.2828298,0.3275119237266815,13.73964192222418,1614537459.848036,57307365.42148452,0.6894351191337467
212774287.953587,102987133.33333334,charging,102987133.33333334,109787154.62025365,0.0,777.9539264474404,0.0,0.0,0.47324487264291715,11,225,810.7638136376465,31.88,105329578.40847965,889.110475394497,665.9355288582964,1445.0192141936905,11210.616829712208,2545018854.5420732,2364341648.9311824,369.0921101466272,1180086590.0367055,27441105.634553008,1152645484.4021525,0.3275184829161141,13.742229698867774,1606538005.0627182,57083644.81634784,0.6928531403074383
223548133.70686993,102987133.33333334,charging,102987133.33333334,120561000.37353659,0.0,854.2976083262246,0.0,0.0,0.5811561494841244,12,225,852.7811701387106,33.13,105448055.0785115,934.1306665635442,665.935769311203,1445.0192142005371,11210.61682973321,2545018854.546841,2364448828.33873,369.09981087635515,1180097887.298496,27559582.3038918,1152538304.994604,0.3274770040522429,13.725880267363031,1599131102.4837208,56949938.89704875,0.6959431792261006
234982965.68408406,102987133.33333334,charging,102987133.33333334,131995832.35075071,0.0,935.3250515249335,0.0,0.0,0.6993024717820108,13,225,863.9078800341658,34.05,105573800.41087164,981.9128915358339,665.9360239270407,1445.0192143513098,11210.616829520497,2545018854.4985514,2364562583.7083616,369.10798416604734,1180109877.2615845,27685327.63661185,1152424549.6249726,0.3274329833602124,13.708567915014225,1593679622.1855786,56872017.77570815,0.6982056917964726
238628269.7973373,102987133.33333334,charging,102987133.33333334,135641136.46400395,0.0,961.1557478191355,0.0,0.0,0.8207116188749541,14,225,827.0649594808425,34.53,105613886.6996966,997.1453620766405,665.9361049687151,1445.0192143042416,11210.616829292176,2545018854.446718,2364598847.7872043,369.11058974920684,1180113699.389202,27725413.843071405,1152388285.5461307,0.32741895066981697,13.703057583448217,1590835371.595244,56817492.545201495,0.6994120610152391
245629919.26323166,102987133.33333334,charging,102987133.33333334,142642785.92989832,0.0,1010.7695729741986,0.0,0.0,0.9483877754611687,15,225,801.8530411916443,34.41,105690881.68666962,1026.4028440075626,665.9362604559245,1445.019214306144,11210.616829231181,2545018854.4328713,2364668501.543309,369.1155944068868,1180121040.619266,27802408.829242513,1152318631.7900236,0.3273919984807931,13.69248543889393,1591546434.2428277,56877970.44904291,0.6990424483586914
207908559.12581715,102987133.33333334,charging,102987133.33333334,57662383.432469636,0.0,408.59677759908,0.0,47259042.36001417,0.9999999999999999,16,225,668.8210770893037,33.88,104756378.32208717,671.2990070242712,665.9343578623718,1445.0192142054827,11210.616829729137,2545018854.5459166,2363823111.729812,369.0548548207928,1180031927.1510224,26867905.54750168,1153164021.6035209,0.32771919894988727,13.82185178684387,1594686960.9363222,56458298.40400972,0.6984025270219015
200142476.348082,102987133.33333334,charging,102987133.33333334,0.0,0.0,0.0,0.0,97155343.01474866,0.9999999999999999,17,225,645.8913573843188,32.82,104122282.81598105,430.3477640939877,665.932543281518,1445.019214304231,11210.616829292103,2545018854.4467015,2363249497.391384,369.01364438562666,1179971445.901287,26233809.959374186,1153737635.941913,0.32794131164151474,13.910953820763494,1600968014.3233123,56282159.67645478,0.6961759027349331
126480858.35141088,102987133.33333334,charging,102987133.33333334,0.0,0.0,0.0,0.0,23493725.018077537,0.9999999999999999,18,225,443.9610315149826,31.46,104122282.8160188,430.3477640939877,665.932543281518,1445.0192143426827,11210.616829527653,2545018854.500176,2363249497.439096,369.0136443854868,1179971445.9359498,26233810.041712627,1153737635.8942373,0.3279413116279598,13.910953820358058,1609026724.3292618,56494803.29339771,0.6927185369624523
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.9078186725244268,19,225,0.0,29.6,104287625.54810001,1.0,654.149999999995,1445.0192142042351,11210.616829730221,2545018854.5461626,2363399068.3762918,369.02438987310234,1179987217.7305617,26399152.77352586,1153588064.9570358,0.32788338752643137,13.887615728289195,1620048195.3668098,56021817.04135459,0.6882696166728557
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8156373450488537,20,225,0.0,28.27,104287625.54810615,1.0,654.15,1445.0192143444672,11210.616829499524,2545018854.49379,2363399068.329605,369.0243898732424,1179987217.7782793,26399152.774550967,1153588065.0037284,0.3278833875397022,13.887615728679911,1627929139.710863,56233851.80705264,0.6849622458239707
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7234560175732806,21,225,0.0,26.65,104287625.54810615,1.0,654.15,1445.0192141603204,11210.616829439885,2545018854.480251,2363399068.3175316,369.0243898732783,1179987217.7061691,26399152.69036712,1153588065.015802,0.32788338754313384,13.887615728781181,1637528485.453244,56492119.717146546,0.6809764069544891
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6312746900977074,22,225,0.0,26.53,104287625.54810615,1.0,654.15,1445.0192143024603,11210.616829320361,2545018854.453117,2363399068.293338,369.0243898733506,1179987217.730741,26399152.69074592,1153588065.0399952,0.3278833875500103,13.887615728984063,1638239548.1008277,56511250.67344981,0.6806830041763802
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5390933626221344,23,225,0.0,25.79,104287625.54810615,1.0,654.15,1445.0192143042293,11210.616829206028,2545018854.427161,2363399068.2701964,369.02438987341964,1179987217.7545218,26399152.69138446,1153588065.0631373,0.32788338755658797,13.88761572917813,1642624434.427594,56629224.90398653,0.6788792589782702
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.44691203514656125,0,226,0.0,25.02,104287625.54810615,1.0,654.15,1445.0192142005446,11210.616829733266,2545018854.546854,2363399068.3769116,369.02438987310086,1179987217.729923,26399152.773502715,1153588064.9564202,0.32788338752625584,13.887615728283244,1647187086.4162567,56751981.87359907,0.6770125096751313
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.35473070767098813,1,226,0.0,24.26,104287625.54810615,1.0,654.15,1445.0192142054814,11210.616829643113,2545018854.5263877,2363399068.358669,369.02438987315554,1179987217.7481215,26399152.773457035,1153588064.9746644,0.32788338753144136,13.887615728436192,1651690483.184287,56873144.59685299,0.6751800437615509
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.26254938019541507,2,226,0.0,23.55,104287625.54810615,1.0,654.15,1445.0192142993005,11210.616829296263,2545018854.447646,2363399068.2884626,369.0243898733652,1179987217.7363217,26399152.691452667,1153588065.044869,0.32788338755139557,13.887615729024912,1655897603.8491573,56986336.0883139,0.6734770746271231
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.17036805271984198,3,226,0.0,22.88,104287625.54810615,1.0,654.15,1445.019214351313,11210.616829606533,2545018854.518083,2363399068.351262,369.0243898731776,1179987217.755988,26399152.77391511,1153588064.9820728,0.32788338753354707,13.88761572849834,1659867703.6315002,57093150.5943404,0.6718779069090737
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.07818672524426891,4,226,0.0,22.43,104287625.54810615,1.0,654.15,1445.0192143024658,11210.61682923433,2545018854.433586,2363399068.2759266,369.0243898734027,1179987217.7480884,26399152.69068117,1153588065.0574071,0.32788338755495927,13.887615729130056,1662534188.5599391,57164891.680477604,0.670808095621086
0.0,102987133.33333334,discharging,87352036.66666616,0.0,87352036.66666616,0.0,618.9782415171288,0.0,0.0,5,226,0.0,22.02,88455492.85391055,1.0,654.15,1445.0192141973873,11210.61682970917,2545018854.5413837,2349080770.403729,367.99640234598246,1178473383.00961,26202116.746676493,1152271266.2629335,0.3289895527905843,16.341278407599695,1664963652.6058505,48542005.388208844,0.6724642319604925
68319115.99183398,102987133.33333334,direct_partial,68319115.99183398,0.0,0.0,0.0,0.0,0.0,0.0,6,226,273.9574830006258,21.28,69073031.94423538,285.482058392701,665.8221765299567,1445.019214311082,11210.61682922711,2545018854.431947,2331561740.5099893,366.74056226493565,1176609951.910186,25852576.42834027,1150757375.4818459,0.33038565798877273,20.877880598387698,1669348538.9326172,38528581.01991834,0.6737940113126096
166566421.51986408,102987133.33333334,charging,102987133.33333334,63579288.18653074,0.0,450.52408049493425,0.0,0.0,0.05690830490462328,7,226,561.1851679736993,22.34,104821444.70490135,696.0237143624754,665.9344914300823,1445.0192143061463,11210.616829317281,2545018854.452418,2363881972.5326943,369.05908371056546,1180038132.6481965,26932971.847555466,1153105160.800641,0.3276964116880173,13.812769740522041,1663067485.545627,58309829.68202447,0.6698735661264035
215728876.29290324,102987133.33333334,charging,102987133.33333334,112741742.9595699,0.0,798.8901972484952,0.0,0.0,0.15782075087285424,8,226,719.2907003342848,26.12,105362069.1082506,901.4566825806658,665.9355948531056,1445.019214193712,11210.616829712364,2545018854.542109,2364371041.460639,369.094221962285,1180089688.2070632,27473596.334368955,1152616091.8726943,0.32750710760622265,13.737742419693783,1640669012.1467385,58012585.66611454,0.6785356910657957
224926105.24906868,102987133.33333334,charging,102987133.33333334,121938971.91573533,0.0,864.0619416445834,0.0,0.0,0.26696541718585426,9,226,780.6413912480513,28.63,105463208.2079958,939.8887351006294,665.9358000261717,1445.0192143513204,11210.616829520584,2545018854.4985714,2364462536.537643,369.1007958048478,1180099332.2294521,27574735.43375975,1152524596.7956924,0.327471699123834,13.723791829494534,1625795951.7681117,57670782.91450931,0.6846138228047461
220930669.0464534,102987133.33333334,charging,102987133.33333334,117943535.71312004,0.0,835.750202512204,0.0,0.0,0.37253386381897474,10,226,810.0381367570728,30.73,105419271.62421267,923.1931831348186,665.9357109436841,1445.0192142042374,11210.6168297302,2545018854.546158,2364422789.474139,369.09794000404383,1180095142.708823,27530798.849625014,1152564343.8591979,0.3274870809374437,13.729848920486319,1613352355.435396,57314315.34281748,0.6898828856879761
219059927.64658085,102987133.33333334,charging,102987133.33333334,116072794.3132475,0.0,822.4940923376341,0.0,0.0,0.4764278544300443,11,226,836.1417860197088,32.43,105398699.65607405,915.3759990597179,665.9356692080469,1445.019214304249,11210.616829206208,2545018854.427202,2364404179.0147047,369.09660286746976,1180093181.1180315,27510226.799401373,1152582954.3186302,0.32749428316583284,13.73268670545784,1603278967.9279594,57034066.058348864,0.6941961730863186
215954641.86316925,102987133.33333334,charging,102987133.33333334,112967508.52983591,0.0,800.4899764981951,0.0,0.0,0.5775423777771848,12,226,829.6831732105509,33.45,105364551.7828311,902.400079150982,665.9355998942214,1445.019214307399,11210.616829316234,2545018854.45218,2364373287.3193674,369.0943833305928,1180089924.939456,27476078.925490268,1152613846.0139656,0.3275062384287747,13.737399652829554,1597234935.4234974,56854197.956203766,0.696826925922002
231844327.29299992,102987133.33333334,charging,102987133.33333334,128857193.95966658,0.0,913.0845984547332,0.0,0.0,0.6928793796872562,13,226,857.1960895966633,34.16,105539285.76925468,968.7976025654065,665.9359541002411,1445.0192141652503,11210.616829435774,2545018854.4793177,2364531360.0030403,369.105740745983,1180106586.2418299,27650812.911537178,1152455773.3302927,0.3274450658897544,13.713315711578703,1593027814.7586272,56835986.735684894,0.6985157031062154
249417846.9452652,102987133.33333334,charging,102987133.33333334,146430713.61193186,0.0,1037.6109026682766,0.0,0.0,0.8239460200243017,14,226,865.7588440777492,34.41,105732536.3630383,1042.231289326414,665.9363444810949,1445.0192141620935,11210.616829325665,2545018854.454321,2364706184.6742506,369.11830196992486,1180125012.1650505,27844063.50596687,1152280948.6590836,0.32737741767439604,13.686772272120415,1591546434.2428277,56900393.24107775,0.6990100799416498
248197399.33529735,102987133.33333334,charging,102987133.33333334,145210266.001964,0.0,1028.962787016842,0.0,0.0,0.9539202668053766,15,226,812.0476342772633,34.26,105719115.47581854,1037.1314590549607,665.9363174159031,1445.019214342687,11210.616829613715,2545018854.5197134,2364694043.454146,369.1174296077519,1180123732.5807726,27830642.701586474,1152293089.8791862,0.32738211546844176,13.68861252820653,1592435262.5523074,56916981.6403629,0.6986337175314628
228817885.22712928,102987133.33333334,charging,102987133.33333334,51481354.808398,0.0,364.79788779076847,0.0,74349397.08539793,0.9999999999999999,16,226,731.8162020293619,33.87,104688407.45026375,645.470616990725,665.9342181554224,1445.0192143463833,11210.616829524653,2545018854.499495,2363761623.4507904,369.0504371917624,1180025444.5585394,26799934.675995138,1153225509.8825443,0.32774300430830205,13.831351300496104,1594746216.1569543,56423227.52842576,0.698429536891481
185089590.11027348,102987133.33333334,charging,102987133.33333334,0.0,0.0,0.0,0.0,82102456.77694014,0.9999999999999999,17,226,601.0778335995009,32.92,104122282.816004,430.34776409401496,665.9325432815187,1445.019214295621,11210.61682929936,2545018854.4483495,2363249497.3928785,369.0136443856238,1179971445.8997946,26233809.959355816,1153737635.9404387,0.3279413116410936,13.910953820748015,1600375462.1169925,56266524.116399415,0.696431483403136
105282473.41716293,102987133.33333334,charging,102987133.33333334,0.0,0.0,0.0,0.0,2295340.0838295817,0.9999999999999999,18,226,378.58003173303143,31.72,104122282.8160188,430.3477640939877,665.932543281518,1445.0192142005467,11210.61682973325,2545018854.54685,2363249497.4807086,369.0136443853628,1179971445.8940358,26233810.0414105,1153737635.8526254,0.32794131161613194,13.91095382000857,1607486088.5928297,56454150.83722134,0.6933768464231713
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.9078186725244268,19,226,0.0,30.08,104287625.54810001,1.0,654.149999999995,1445.0192143427037,11210.616829527778,2545018854.5002046,2363399068.3353195,369.0243898732249,1179987217.7718441,26399152.773836628,1153588064.9980075,0.3278833875380768,13.88761572863274,1617203944.7764747,55945293.21614158,0.6894711116039121
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8156373450488537,20,226,0.0,28.58,104287625.54810615,1.0,654.15,1445.01921434078,11210.616829588625,2545018854.514018,2363399068.347636,369.0243898731884,1179987217.7602978,26399152.774599645,1153588064.9856982,0.3278833875345775,13.88761572852876,1626092227.8712716,56184430.169935904,0.6857302926195871
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7234560175732806,21,226,0.0,26.91,104287625.54810615,1.0,654.15,1445.0192141652353,11210.616829349627,2545018854.4597607,2363399068.2992625,369.0243898733328,1179987217.7243612,26399152.690291192,1153588065.03407,0.3278833875483262,13.887615728934374,1635987849.7168124,56450669.31182283,0.6816129815434387
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6312746900977074,22,226,0.0,26.67,104287625.54810615,1.0,654.15,1445.019214307396,11210.616829316255,2545018854.4521847,2363399068.292506,369.024389873353,1179987217.731596,26399152.690770067,1153588065.0408258,0.3278833875502464,13.887615728991037,1637409975.0119796,56488931.22442934,0.6810253320275923
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5390933626221344,23,226,0.0,25.96,104287625.54810615,1.0,654.15,1445.0192141571617,11210.616829415809,2545018854.4747853,2363399068.3126583,369.0243898732929,1179987217.7117543,26399152.69107939,1153588065.020675,0.3278833875445189,13.887615728822047,1641617095.6768503,56602122.71589026,0.6792927865417014
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.44691203514656125,0,227,0.0,25.0,104287625.54810615,1.0,654.15,1445.0192143073841,11210.616829230123,2545018854.432631,2363399068.2750745,369.0243898734052,1179987217.7489362,26399152.69067661,1153588065.0582595,0.3278833875552015,13.887615729137211,1647305596.8575206,56755170.36631627,0.676964159522094
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.35473070767098813,1,227,0.0,24.02,104287625.54810615,1.0,654.15,1445.0192143463862,11210.616829610692,2545018854.519027,2363399068.3521,369.0243898731751,1179987217.7551398,26399152.77390532,1153588064.9812346,0.3278833875333088,13.887615728491356,1653112608.4794548,56911406.50945951,0.6746034294662892
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.26254938019541507,2,227,0.0,23.35,104287625.54810615,1.0,654.15,1445.0192141534753,11210.61682933289,2545018854.455961,2363399068.2958717,369.0243898733429,1179987217.728468,26399152.691006515,1153588065.0374615,0.32788338754929014,13.887615728962846,1657082708.261797,57018221.01548599,0.6729989146694234
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.17036805271984198,3,227,0.0,22.96,104287625.54810615,1.0,654.15,1445.019214163993,11210.616829436744,2545018854.479538,2363399068.316896,369.02438987328014,1179987217.7068005,26399152.69036377,1153588065.0164366,0.32788338754331425,13.8876157287865,1659393661.8664443,57080396.62347158,0.6720684529490161
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.07818672524426891,4,227,0.0,22.73,104287625.54810615,1.0,654.15,1445.0192143110648,11210.616829313032,2545018854.451453,2363399068.291862,369.02438987335506,1179987217.7322168,26399152.69074728,1153588065.0414696,0.32788338755042934,13.887615728996348,1660756531.9409797,57117064.28971946,0.6715209242243632
0.0,102987133.33333334,discharging,87352036.66666616,0.0,87352036.66666616,0.0,618.9782415171288,0.0,0.0,5,227,0.0,22.43,88455492.85391055,1.0,654.15,1445.0192143358515,11210.616829506731,2545018854.495426,2349080770.3627462,367.99640234608614,1178473383.0508947,26202116.746987488,1152271266.3039072,0.32898955280228287,16.341278408004783,1662534188.5599391,48486564.354699545,0.6734408477168207
44316178.79813874,102987133.33333334,direct_partial,44316178.79813874,0.0,0.0,0.0,0.0,0.0,0.0,6,227,199.74420760721517,21.37,44806141.82835838,185.18204985122787,665.6445681649891,1445.0192143513145,11210.616829606535,2545018854.5180836,2309643957.0276346,365.17270484041194,1174260845.3598652,25588623.589362554,1148672221.7705026,0.3321007812144405,32.086321084044215,1668815241.9469292,24981290.064500492,0.6781642305090936
139674837.35602173,102987133.33333334,charging,102987133.33333334,36687704.02268839,0.0,259.96978877460265,0.0,0.0,0.03283828910837086,7,227,479.16234393412975,22.9,104525726.21991493,583.6530449080889,665.9338830450766,1445.0192141652485,11210.616829349688,2545018854.4597745,2363614458.242529,369.0398641924493,1180009928.4529226,26637253.362117868,1153372675.0908048,0.3277999835260311,13.854137560677223,1659749193.1902366,58057387.49249329,0.6714217351713748
192108058.81733632,102987133.33333334,charging,102987133.33333334,89120925.48400298,0.0,631.5126222983415,0.0,0.0,0.11260830455658241,8,227,646.3029270298064,26.53,105102318.23915167,802.7534207490996,665.9350661111699,1445.019214299304,11210.616829296278,2545018854.4476495,2364136060.065586,369.07733901033066,1180064918.6502473,27213845.382501733,1152851073.2677455,0.32759805456426627,13.773694075399359,1638239548.1008277,57804819.830123745,0.6797293131394543
209777472.38874894,102987133.33333334,charging,102987133.33333334,106790339.0554156,0.0,756.7184326998461,0.0,0.0,0.20819379079235245,9,227,732.6392208858144,29.0,105296623.34888731,876.5878151748374,665.9354618787683,1445.0192143426968,11210.616829613798,2545018854.5197325,2364311836.332635,369.08996815667524,1180083447.5753782,27408150.574678533,1152675297.0006998,0.3275300210142101,13.746783939056018,1623603508.6047287,57521160.761105485,0.6856572376845318
219353337.94925135,102987133.33333334,charging,102987133.33333334,116366204.61591801,0.0,824.5732034851285,0.0,0.0,0.3123504059694213,10,227,807.0450944117049,30.95,105401926.19898157,916.6020596716605,665.9356757550111,1445.0192142054675,11210.616829643035,2545018854.5263696,2364407097.982175,369.0968125858511,1180093488.775468,27513453.424307745,1152580035.3511603,0.32749315353019876,13.732241548551274,1612048740.5814924,57270061.629974656,0.6904493220972857
225857860.29978666,102987133.33333334,charging,102987133.33333334,122870726.96645331,0.0,870.6643761707403,0.0,0.0,0.4223290640120412,11,227,863.9786626640154,32.45,105473454.43187557,943.782218585222,665.9358207899896,1445.019214339547,11210.616829589791,2545018854.5142827,2364471805.777084,369.1014617933687,1180100309.2146466,27584981.658401415,1152515327.556245,0.3274681120566337,13.722380011861278,1603160457.4866955,57071361.2149286,0.694189398476632
129211089.13347593,102987133.33333334,charging,102987133.33333334,26223955.800142586,0.0,185.82346406800355,0.0,0.0,0.4458015015785258,12,227,524.6023195214152,33.56,104410659.597061,539.92864453042,665.9336453878589,1445.0192141603052,11210.616829353734,2545018854.4606934,2363510366.801027,369.03238588502586,1179998953.2715309,26522186.739271753,1153476766.5322592,0.32784028873547094,13.870297453634489,1596583127.9965458,56322094.57739902,0.6978480984747792
16585844.428419784,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,86401288.90491356,0.0,612.2412242688458,0.0,0.3684657679866716,13,227,123.5619927125635,34.19,104258365.84171586,69.30653213036815,655.8601277608052,1445.0192143426812,11210.616829613675,2545018854.5197043,2363372599.6351504,369.02248829436326,1179984426.7656558,26369893.06747315,1153614533.6981826,0.32789363763004636,13.891740340299641,1592850049.0967312,55402268.63210004,0.6999016602553773
