Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
167512225.30558953,102987133.33333334,charging,102987133.33333334,64525091.97225618,0.0,457.2260646323228,0.0,0.0,0.05775487132197762,7,232,560.523021031659,23.68,104831845.41840713,699.9759026726518,665.9345127652407,1445.019214204237,11210.616829644196,2545018854.5266333,2363891381.389254,369.05975969163035,1180039124.5878644,26943372.64376296,1153095751.9441013,0.32769276924825386,13.811319040257365,1655127285.980942,58104673.18290621,0.6730529078542732
207979808.04282704,102987133.33333334,charging,102987133.33333334,104992674.7094937,0.0,743.9801479598705,0.0,0.0,0.15173131106427704,8,232,695.7974576250384,27.6,105276854.98666957,869.0759949423549,665.935421680472,1445.0192143395427,11210.616829589755,2545018854.514274,2364293953.0236025,369.0886832702648,1180081562.5229125,27388382.213161953,1152693180.3097506,0.32753694233417074,13.749517205115884,1631899239.4932055,57731683.027889326,0.68221595908639
208657408.63377246,102987133.33333334,charging,102987133.33333334,105670275.30043912,0.0,748.7816390096426,0.0,0.0,0.24631425493917927,9,232,734.8611297828256,29.84,105284306.35206427,871.9074544637893,665.9354368343405,1445.0192142091587,11210.61682972598,2545018854.5451994,2364300693.872997,369.0891675870662,1180082273.0378082,27395833.577472642,1152686439.4603355,0.3275343334381415,13.7484868238289,1618626070.0716424,57381626.5768964,0.6877572470373061
204091640.1819064,102987133.33333334,charging,102987133.33333334,101104506.84857306,0.0,716.4285143962484,0.0,0.0,0.3368104883366001,10,232,767.0117938921255,31.58,105234097.9998502,852.8286804360487,665.935334684037,1445.0192143427048,11210.616829527808,2545018854.5002112,2364255273.254754,369.0859041994887,1180077485.3041654,27345625.225585025,1152731860.0785804,0.3275519127112724,13.755432497540012,1608315661.6816776,57079292.2502657,0.6921672587976913
196569812.45429802,102987133.33333334,charging,102987133.33333334,93582679.12096468,0.0,663.1286958974943,0.0,0.0,0.42057411308154674,11,232,777.2858159234362,32.92,105151382.77242216,821.3975526853675,665.9351661853069,1445.0192143042375,11210.616829292127,2545018854.4467072,2364180445.707817,369.08052800577957,1180069597.5413013,27262909.915784523,1152806687.6255167,0.32758087454519336,13.766889536985405,1600375462.1169925,56822828.6437765,0.695635938108709
188578500.08612818,102987133.33333334,charging,102987133.33333334,85591366.75279483,0.0,606.5021000467368,0.0,0.0,0.49718490466639764,12,232,755.9468586437627,34.01,105063504.76671693,788.0046103001519,665.9349868794649,1445.0192141640093,11210.616829350825,2545018854.460033,2364100947.982624,369.07481630467663,1180061217.2596498,27175031.908941608,1152886185.3507082,0.3276116454815539,13.77908144185447,1593916643.068107,56603359.61746391,0.6984987661311831
207193539.80651796,102987133.33333334,charging,102987133.33333334,104206406.47318462,0.0,738.4086358481547,0.0,0.0,0.5904575744577435,13,232,796.886204239428,34.73,105268208.63654225,865.7904507532684,665.9354040936755,1445.0192141689379,11210.616829432696,2545018854.478619,2364286131.138037,369.0881212834846,1180080737.9741368,27379735.778840758,1152701002.195296,0.3275399696353018,13.750713012726482,1589650267.1826038,56599860.51180492,0.7001979728376189
224516912.76192573,102987133.33333334,charging,102987133.33333334,121529779.4285924,0.0,861.1623956717714,0.0,-1.4901161193847656e-08,0.6992359823320725,14,232,805.6588998581835,35.1,105458708.44399215,938.1788606121635,665.9357909061956,1445.0192143005452,11210.6168292952,2545018854.447405,2364458465.790701,369.10050332758976,1180098903.129969,27570235.58733741,1152528667.5426314,0.32747327444912183,13.724411934784712,1587457824.0192208,56643721.59124371,0.7010082014822817
232697990.78415674,102987133.33333334,charging,102987133.33333334,129710857.45082341,0.0,919.1336746613932,0.0,-1.4901161193847656e-08,0.8153370780787748,15,232,778.4868831083304,35.08,105548673.24426365,972.3647683153157,665.9359730966153,1445.0192143463742,11210.616829524588,2545018854.4994802,2364539852.401658,369.10635092235003,1180107481.4016533,27660200.469977688,1152447280.9316757,0.3274417795931114,13.71202407326308,1587576334.460485,56695226.56409851,0.7008862211382888
223254240.11238116,102987133.33333334,charging,102987133.33333334,120267106.77904782,0.0,852.2150725634468,0.0,0.0,0.9229852977709996,16,232,718.5157659297184,34.61,105444823.22099581,932.9025864415311,665.9357627591789,1445.0192143073916,11210.616829316179,2545018854.4521675,2364445904.563101,369.09960081143254,1180097579.133873,27556350.363635417,1152541228.7702377,0.3274781355189515,13.726325767546086,1590361329.8301876,56713848.53953977,0.6997502262835515
184383942.35829353,102987133.33333334,charging,102987133.33333334,81396809.0249602,0.0,576.7793818893485,0.0,-1.4901161193847656e-08,0.9958416407464962,17,232,599.0854187556287,33.87,105017378.5047307,770.4769980527631,665.9348926438373,1445.0192141584105,11210.616829328736,2545018854.455018,2364059220.522782,369.0718183141479,1180056818.4581945,27128905.64763945,1152927912.810555,0.32762779742237214,13.785489011561197,1594746216.1569543,56600579.94876935,0.6981743117372067
91064597.98942238,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,11922535.343910962,0.0,84.48331880069348,0.0,0.9851700636348297,18,232,332.4509218993097,32.29,104138792.45232676,380.5275947047019,664.5898910045036,1445.0192143073932,11210.616829316215,2545018854.4521756,2363264432.1633863,369.0147173242251,1179973020.7649274,26250319.5949802,1153722701.1699471,0.3279355276275903,13.908620159260327,1604108541.0168068,56277467.449983105,0.6948520978174836
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8929887361592567,19,232,0.0,29.7,104287625.54810615,1.0,654.15,1445.0192143426866,11210.616829613726,2545018854.519716,2363399068.35272,369.02438987317316,1179987217.7544906,26399152.77387556,1153588064.9806151,0.32788338753313273,13.887615728486098,1619455643.16049,56005874.577772215,0.6885195826746686
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8008074086836835,20,232,0.0,27.83,104287625.54810615,1.0,654.15,1445.0192141973878,11210.616829623166,2545018854.521859,2363399068.354629,369.0243898731676,1179987217.7528536,26399152.774150237,1153588064.9787035,0.3278833875325894,13.887615728470083,1630536369.4186702,56303998.64683124,0.6838750641838497
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7086260812081103,21,232,0.0,26.63,104287625.54810615,1.0,654.15,1445.019214351299,11210.61682960646,2545018854.518067,2363399068.351248,369.02438987317765,1179987217.7559814,26399152.773894574,1153588064.982087,0.32788338753355106,13.887615728498462,1637646995.894508,56495308.20986376,0.6809274889053343
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6164447537325373,22,232,0.0,25.75,104287625.54810615,1.0,654.15,1445.0192141689301,11210.616829346567,2545018854.4590664,2363399068.298644,369.0243898733348,1179987217.725002,26399152.690313887,1153588065.0346882,0.3278833875485019,13.887615728939544,1642861455.3101223,56635601.88942094,0.6787820315120686
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5242634262569641,23,232,0.0,24.92,104287625.54810615,1.0,654.15,1445.0192143444572,11210.616829585475,2545018854.5133023,2363399068.3470016,369.02438987319033,1179987217.760924,26399152.774593644,1153588064.9863305,0.3278833875347572,13.887615728534021,1647779638.6225762,56767924.337185115,0.6767708276695139
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4320820987813911,0,233,0.0,24.49,104287625.54810615,1.0,654.15,1445.0192143427046,11210.616829613802,2545018854.5197334,2363399068.352736,369.0243898731733,1179987217.7544968,26399152.773900494,1153588064.9805963,0.3278833875331274,13.887615728485935,1650327613.1097515,56836476.93060509,0.6757335581920106
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.339900771305818,1,233,0.0,24.36,104287625.54810615,1.0,654.15,1445.0192141639907,11210.616829350696,2545018854.4600034,2363399068.299478,369.02438987333227,1179987217.7241492,26399152.690292623,1153588065.0338566,0.3278833875482655,13.887615728932591,1651097930.9779673,56857202.13326695,0.675420590781249
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.24771944383024488,2,233,0.0,23.87,104287625.54810615,1.0,654.15,1445.0192142023136,11210.616829705014,2545018854.54044,2363399068.3711925,369.024389873118,1179987217.7363603,26399152.77421816,1153588064.9621422,0.3278833875278822,13.887615728331248,1654001436.788934,56935320.20483856,0.6742435453833324
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.15553811635467182,3,233,0.0,23.41,104287625.54810615,1.0,654.15,1445.0192143073928,11210.616829230175,2545018854.432643,2363399068.2750854,369.0243898734052,1179987217.748941,26399152.690691844,1153588065.058249,0.3278833875551986,13.88761572913712,1656727176.938005,57008655.53733437,0.6731422913600361
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.06335678887909874,4,233,0.0,23.02,104287625.54810615,1.0,654.15,1445.019214311066,11210.61682931303,2545018854.4514527,2363399068.2918615,369.02438987335506,1179987217.7322176,26399152.69074486,1153588065.0414727,0.3278833875504302,13.887615728996375,1659038130.5426528,57070831.145319946,0.6722114334201705
0.0,102987133.33333334,discharging,70783685.1838852,0.0,70783685.1838852,0.0,501.5745786261983,0.0,0.0,5,233,0.0,22.76,71678344.31483191,1.0,654.15,1445.0192143042423,11210.616829292167,2545018854.4467163,2333915921.353116,366.9091892186335,1176861083.4383953,25993319.607654445,1150867763.830741,0.3301703858325927,20.124070208092736,1660578766.279084,39254070.27034379,0.6770476126152161
51552259.130136415,102987133.33333334,direct_partial,51552259.130136415,0.0,0.0,0.0,0.0,0.0,0.0,6,233,218.7100803875962,22.6,52121795.111506216,215.41913763966696,665.7155296244399,1445.0192141689347,11210.61682934661,2545018854.459076,2316249522.411414,365.6448163509093,1174970933.1756315,25668196.456921827,1149302736.7187097,0.3315817517836924,27.608505289423828,1661526849.8091955,28966227.57814212,0.6798624330925748
161652248.81744415,102987133.33333334,charging,102987133.33333334,58665115.4841108,0.0,415.70215654297544,0.0,0.0,0.052509746089639,7,233,542.5260267034276,23.56,104767405.05821982,675.4890789530256,665.9343805096113,1445.0192143073916,11210.616829316194,2545018854.452171,2363833086.734306,369.05557148462145,1180032978.7999167,26878932.200882565,1153154046.599034,0.32771533717783613,13.820311868208627,1655838348.6285257,58087825.711323865,0.6728143042935865
202992852.00994503,102987133.33333334,charging,102987133.33333334,100005718.67661169,0.0,708.6424799037062,0.0,0.0,0.14202248039326507,8,233,680.9709721615098,26.86,105222014.96407115,848.2372230596595,665.9353100862393,1445.019214299292,11210.616829210174,2545018854.4281025,2364244342.3811855,369.0851188424613,1180076333.0594826,27333542.10733441,1152742790.9521482,0.32755614338924194,13.757105018467156,1636284125.8199723,57818526.62031154,0.6804444755999116
204241688.26779673,102987133.33333334,charging,102987133.33333334,101254554.93446338,0.0,717.4917580696823,0.0,0.0,0.23265301825469864,9,233,722.2622662162811,29.0,105235748.03252442,853.4556797143058,665.9353380426206,1445.0192142054725,11210.6168297291,2545018854.545908,2364256765.9829955,369.0860114460961,1180077642.608265,27347275.257928163,1152730367.3503368,0.3275513349723121,13.755204131310157,1623603508.6047287,57487897.075270966,0.6857035634442844
204168295.11429292,102987133.33333334,charging,102987133.33333334,101181161.78095958,0.0,716.9716927474674,0.0,0.0,0.3232178636543787,10,233,770.3347972935937,30.65,105234940.9505762,853.148995000515,665.9353363998468,1445.0192143073928,11210.616829316232,2545018854.4521794,2364256035.7798553,369.08595898865707,1180077565.646713,27346468.09323456,1152731097.5534785,0.3275516175803016,13.755315831921406,1613826397.2004519,57226713.55477225,0.6898231361614279
200643025.94081917,102987133.33333334,charging,102987133.33333334,97655892.60748583,0.0,691.9915663859259,0.0,0.0,0.41062732467154833,11,233,796.4030261287461,31.88,105196174.64908972,838.4181091361266,665.9352574634132,1445.0192142023275,11210.616829619044,2545018854.5209236,2364220966.2704124,369.083439311092,1180073868.938076,27307701.875154,1152766167.062922,0.3275651909850885,13.760683094646,1606538005.0627182,57011326.65735419,0.6929558054470125
192584016.73456287,102987133.33333334,charging,102987133.33333334,89596883.40122953,0.0,634.885269415492,0.0,0.0,0.4908233587029789,12,233,775.5953178024838,32.81,105107552.20206511,804.7422849775884,665.9350767910286,1445.019214351308,11210.616829606519,2545018854.51808,2364140794.9669857,369.07767919563935,1180065417.794217,27219079.42786953,1152846338.3663476,0.3275962218446434,13.772967897578809,1601027269.5439441,56816498.325299144,0.6953890111418958
206718204.16459745,102987133.33333334,charging,102987133.33333334,103731070.83126411,0.0,735.0403981860024,0.0,0.0,0.5836705668948949,13,233,800.3672827115373,33.37,105262981.5165991,863.8041867989881,665.9353934602427,1445.0192143073953,11210.616829230159,2545018854.432639,2364281402.4244604,369.0877815367245,1180080239.568053,27374508.65918155,1152705730.9088714,0.3275417997924446,13.75143602936723,1597708977.1885533,56812021.54161434,0.696700574845266
223985180.33370307,102987133.33333334,charging,102987133.33333334,120998047.00036973,0.0,857.3945292780563,0.0,0.0,0.6919730337510706,14,233,808.6004068130735,33.51,105452861.14592545,935.9569339095214,665.9357790539208,1445.0192141973853,11210.616829709188,2545018854.5413876,2364453176.130412,369.10012326262347,1180098345.574952,27564388.372031353,1152533957.2029204,0.3274753214985974,13.725217819454594,1596879404.0997057,56892361.14553266,0.6969123439061803
227217305.11096925,102987133.33333334,charging,102987133.33333334,124230171.7776359,0.0,880.2974287105043,0.0,0.0,0.803168498430292,15,233,764.7989504338382,33.2,105488403.82859413,949.4628702935091,665.9358510774958,1445.0192141652376,11210.616829435674,2545018854.479295,2364485329.692461,369.10243348229926,1180101734.611721,27599930.970850147,1152501803.6408708,0.32746287852153405,13.720320640745802,1598716315.939297,56960647.79833784,0.6960909820470877
218079444.26086086,102987133.33333334,charging,102987133.33333334,115092310.92752752,0.0,815.546367875918,0.0,0.0,0.9061848817409344,16,233,704.5092832644384,32.25,105387917.58166555,911.2788966439258,665.935647327285,1445.0192143476227,11210.616829523562,2545018854.499247,2364394425.1208982,369.09590205518293,1180092153.0198236,27499444.807388477,1152592708.212435,0.32749805795902,13.734174472167556,1604345561.8993351,57056715.97289721,0.6937469170251573
170799938.95688468,102987133.33333334,charging,102987133.33333334,67812805.62355134,0.0,480.5228679141529,0.0,0.0,0.9668825071616695,17,233,559.7097084376079,31.37,104867999.39483798,713.7141258178358,665.9345868956478,1445.0192143358543,11210.616829592796,2545018854.5149646,2363924087.350346,369.0621094799552,1180042572.6043117,26979526.621323444,1153063045.9829884,0.3276801079725889,13.806278493440272,1609560021.3149493,56913735.111039504,0.6919179144206332
80538193.91942361,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,22448939.413909733,0.0,159.07362406867549,0.0,0.9467889967529947,18,233,301.19857476258244,29.84,104155692.27613579,336.5413771175811,663.2529093784207,1445.0192143426866,11210.616829527638,2545018854.5001726,2363279719.948636,369.01581562253375,1179974632.8865247,26267219.501827665,1153707413.384697,0.3279296069578673,13.906232109954425,1618626070.0716424,56574848.29262179,0.6886979351176722
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8546076692774215,19,233,0.0,27.6,104287625.54810138,1.0,654.1499999999962,1445.01921416032,11210.61682943989,2545018854.4802523,2363399068.3175287,369.0243898732781,1179987217.7061682,26399152.690369546,1153588065.0157986,0.32788338754313334,13.88761572878178,1631899239.4932055,56340666.31307629,0.6833081371008463
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7624263418018483,20,233,0.0,26.29,104287625.54810615,1.0,654.15,1445.0192143005504,11210.61682929523,2545018854.4474115,2363399068.288252,369.02438987336586,1179987217.736541,26399152.691458974,1153588065.045082,0.32788338755145613,13.887615729026717,1639661673.395995,56549512.5860563,0.6800969564277412
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6702450143262751,21,233,0.0,25.25,104287625.54810615,1.0,654.15,1445.0192143463782,11210.61682952464,2545018854.499492,2363399068.334689,369.02438987322716,1179987217.7724786,26399152.773833934,1153588064.9986446,0.32788338753825724,13.887615728637282,1645824216.341721,56715314.20735116,0.6775690339634054
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5780636868507021,22,233,0.0,23.94,104287625.54810615,1.0,654.15,1445.0192141640034,11210.616829436824,2545018854.479556,2363399068.3169127,369.02438987328014,1179987217.7068086,26399152.69038739,1153588065.016421,0.32788338754330987,13.887615728786367,1653586650.2445104,56924160.48032834,0.6744114435193669
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.485882359375129,23,233,0.0,22.64,104287625.54810615,1.0,654.15,1445.0192143444553,11210.61682949944,2545018854.493771,2363399068.3295865,369.0243898732424,1179987217.7782736,26399152.77452647,1153588065.0037472,0.3278833875397076,13.887615728680089,1661289828.9266677,57131412.50694692,0.671306916598256
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3937010318995559,0,234,0.0,21.96,104287625.54810615,1.0,654.15,1445.0192141652467,11210.616829435707,2545018854.4793024,2363399068.3166833,369.02438987328094,1179987217.707021,26399152.690370515,1153588065.0166504,0.32788338754337504,13.887615728788328,1665319183.9296424,57239821.259332016,0.6696943684028376
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.30151970442398285,1,234,0.0,21.31,104287625.54810615,1.0,654.15,1445.0192143476163,11210.616829609557,2545018854.5187697,2363399068.3518744,369.0243898731758,1179987217.7553442,26399152.773884464,1153588064.9814596,0.32788338753337276,13.887615728493197,1669170773.2707212,57343447.2726413,0.6681601873041082
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.20933837694840976,2,234,0.0,20.76,104287625.54810615,1.0,654.15,1445.0192142956223,11210.61682921333,2545018854.4288187,2363399068.2716765,369.0243898734153,1179987217.753034,26399152.69137824,1153588065.0616558,0.32788338755616686,13.887615729165685,1672429810.4054801,57431130.82236454,0.6668675137799492
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.11715704947283669,3,234,0.0,20.26,104287625.54810615,1.0,654.15,1445.0192142091737,11210.616829726132,2545018854.545234,2363399068.3754697,369.0243898731053,1179987217.73142,26399152.77355552,1153588064.9578645,0.32788338752666635,13.887615728295346,1675392571.4370792,57510843.14029476,0.6656966887212264
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.024975721997263597,4,234,0.0,19.81,104287625.54810615,1.0,654.15,1445.0192142054746,11210.616829643064,2545018854.5263762,2363399068.358659,369.02438987315566,1179987217.7481184,26399152.77344291,1153588064.9746754,0.3278833875314445,13.887615728436284,1678059056.365518,57582584.22643194,0.6646464558094135
0.0,102987133.33333334,discharging,27903460.297965966,0.0,27903460.297965966,0.0,197.72446581167014,0.0,0.0,5,234,0.0,19.37,28257735.87061011,1.0,654.15,1445.01921434078,11210.616829588615,2545018854.514015,2294707997.4517317,364.1065838897217,1172648398.9787018,25452936.13246812,1147195462.8462336,0.3332683229648075,50.7675156460001,1680666286.0733252,15621562.367788328,0.6762976365718265
56156412.62495826,102987133.33333334,direct_partial,56156412.62495826,0.0,0.0,0.0,0.0,0.0,0.0,6,234,233.3575153334577,18.96,56776579.06706392,234.65830954310312,665.7511588449437,1445.0192143110783,11210.616829313121,2545018854.451473,2320453356.5440702,365.94545859359107,1175421882.9989955,25718826.918104373,1149703056.0808911,0.3312523955056561,25.360036636004647,1683095750.1192365,31864858.988266792,0.6703961886793526
157451987.5141191,102987133.33333334,charging,102987133.33333334,54464854.180785745,0.0,385.9390227380288,0.0,0.0,0.04875019234585627,7,234,530.4302320195299,20.93,104721216.07577798,657.9376334278871,665.9342856126804,1445.0192143073846,11210.61682923009,2545018854.4326234,2363791302.9196167,369.0525695178785,1180028573.632063,26832743.218340673,1153195830.4137223,0.3277315136945727,13.826764474422045,1671422471.654736,58475789.328856364,0.6666263886282153
204259581.57413572,102987133.33333334,charging,102987133.33333334,101272448.24080238,0.0,717.618550388617,0.0,0.0,0.13939674607915525,8,234,685.8668827606504,24.91,105235944.79971507,853.5304496795015,665.9353384431263,1445.0192141534758,11210.616829418896,2545018854.475486,2364256943.923913,369.0860242355109,1180077661.3520947,27347471.94267349,1152730189.4094212,0.32755126609592095,13.755176899567354,1647838893.8432083,58134336.13552504,0.67570239037326
208475515.58344233,102987133.33333334,charging,102987133.33333334,105488382.25010899,0.0,747.4927412949029,0.0,0.0,0.23381688182166932,9,234,738.1251059107104,27.27,105282306.13010135,871.147386045723,665.9354327666922,1445.019214302473,11210.616829234401,2545018854.4336023,2364298884.287546,369.0890375787684,1180082082.318482,27393833.272696108,1152688249.045786,0.3275350337874183,13.748763402708356,1633854661.7740612,57786845.08187371,0.6814022027563977
203092862.4724939,102987133.33333334,charging,102987133.33333334,100105729.13916054,0.0,709.3511559987815,0.0,0.0,0.3234191331057259,10,234,769.8863707127,29.23,105223114.74838598,848.6551323416337,665.9353123253363,1445.0192143024697,11210.61682932043,2545018854.4531326,2364245337.3132806,369.08519032468007,1180076437.911099,27334641.891045116,1152741796.0200539,0.3275557583118658,13.756952771471683,1622240638.530193,57444652.11285468,0.686284390559103
194966695.24937806,102987133.33333334,charging,102987133.33333334,91979561.91604471,0.0,651.768976006431,0.0,0.0,0.40574784586443297,11,234,780.1483849493192,30.82,105133753.78529339,814.6986779581241,665.935130239193,1445.0192141986217,11210.616829708066,2545018854.541133,2364164497.931646,369.0793821909118,1180067916.4130685,27245281.011381105,1152822635.4016874,0.32758704728448423,13.769333689973056,1612819058.4497082,57144834.614387035,0.6903278808540327
190886757.06201142,102987133.33333334,charging,102987133.33333334,87899623.72867808,0.0,622.8584541561892,0.0,0.0,0.4844247032315305,12,234,774.3886771357901,31.87,105088887.95915985,797.6500212983449,665.9350387019368,1445.0192143513113,11210.616829520519,2545018854.498556,2364123910.581024,369.07646609959966,1180063637.9372168,27200415.184904773,1152863222.752312,0.32760275726393967,13.775557767288932,1606597260.2833505,56954744.62322112,0.6930130343698266
204970708.81811562,102987133.33333334,charging,102987133.33333334,101983575.48478228,0.0,722.6576119579917,0.0,0.0,0.5757077700051716,13,234,799.5025129027582,32.37,105243764.84742731,856.5020055382568,665.9353543590698,1445.0192142054748,11210.616829729071,2545018854.5459013,2364264018.3249674,369.0865325131432,1180078407.0811887,27355292.07282357,1152723115.0083652,0.32754852804529727,13.75409469936719,1603634499.2517514,56959686.18166446,0.6941630442403988
218012922.9707142,102987133.33333334,charging,102987133.33333334,115025789.63738087,0.0,815.0749967119514,0.0,0.0,0.6786646116951023,14,234,792.9984383754448,32.42,105387186.0674855,911.0009270806154,665.9356458426141,1445.0192143042395,11210.616829206143,2545018854.4271874,2364393763.295563,369.0958545085291,1180092083.2485669,27498713.21079607,1152593370.0377707,0.3274983140816804,13.734275421893562,1603338223.1485915,57029416.59278708,0.6941796156767428
221812576.2983037,102987133.33333334,charging,102987133.33333334,118825442.96497035,0.0,841.9994145599389,0.0,0.0,0.785022432481621,15,234,751.1346837734047,32.06,105428969.68717338,926.8783698342494,665.9357306131135,1445.019214351319,11210.61682960656,2545018854.5180893,2364431562.7694545,369.0985703599415,1180096067.4768696,27540496.912991058,1152555570.5638785,0.3274836857032305,13.72851151298315,1605471411.0913424,57109027.74833707,0.6932329670426358
219339826.45090282,102987133.33333334,charging,102987133.33333334,116352693.11756948,0.0,824.477460743377,0.0,0.0,0.889166953838679,16,234,709.43923060597,31.17,105401777.6171872,916.54559977307,665.9356754535332,1445.0192142054843,11210.616829729184,2545018854.545927,2364406963.5856867,369.096802928286,1180093474.590261,27513304.84261458,1152580169.7476463,0.3274932055435857,13.732262047179892,1610745125.727589,57235160.10924659,0.6910034726036286
176671478.76318336,102987133.33333334,charging,102987133.33333334,73684345.42985001,0.0,522.1287139022575,0.0,0.0,0.9551200545421222,17,234,577.805123496345,29.96,104932566.91326524,738.2492686618559,665.9347191586083,1445.0192141937184,11210.61682962636,2545018854.5225844,2363982497.1654463,369.0663059992644,1180048730.3072138,27044094.139327295,1153004636.1678865,0.3276574967673445,13.797285201148595,1617915007.4240587,57170962.89708474,0.6883256481139504
92935775.54861636,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,10051357.784716979,0.0,71.2241179926351,0.0,0.9461233238483157,18,234,338.58818241850145,28.33,104135788.33326975,388.34660133940105,664.8314700048059,1445.019214346377,11210.616829610664,2545018854.519021,2363261714.6689816,369.01452209032254,1179972734.2234123,26247315.559061464,1153725418.6643507,0.32793658007468,13.909044740361722,1627573608.3870711,56913508.87876797,0.6849119870604949
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8539419963727426,19,234,0.0,26.87,104287625.54810603,1.0,654.15,1445.0192143110783,11210.61682922708,2545018854.43194,2363399068.2744575,369.0243898734069,1179987217.7495792,26399152.690703716,1153588065.0588756,0.32788338755537666,13.887615729142409,1636224870.59934,56457046.29725718,0.6815149695542864
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7617606688971694,20,234,0.0,25.54,104287625.54810615,1.0,654.15,1445.0192142956244,11210.616829299395,2545018854.448357,2363399068.289094,369.02438987336325,1179987217.7356915,26399152.69145183,1153588065.0442398,0.3278833875512167,13.887615729019666,1644105814.9433935,56669081.06295163,0.6782720439683254
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6695793414215964,21,234,0.0,24.43,104287625.54810615,1.0,654.15,1445.0192141640066,11210.616829436809,2545018854.4795527,2363399068.31691,369.02438987328014,1179987217.7068076,26399152.690384075,1153588065.0164235,0.32788338754331053,13.887615728786384,1650683144.4335434,56846042.408756725,0.6755890756688797
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5773980139460232,22,234,0.0,23.17,104287625.54810615,1.0,654.15,1445.019214311081,11210.6168292271,2545018854.431945,2363399068.2744617,369.0243898734069,1179987217.749581,26399152.690708797,1153588065.0588722,0.3278833875553757,13.887615729142365,1658149302.2331727,57046917.449940875,0.6725691508765104
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.48521668647045013,23,234,0.0,21.69,104287625.54810615,1.0,654.15,1445.019214300549,11210.616829295239,2545018854.4474134,2363399068.288254,369.02438987336586,1179987217.7365417,26399152.691461183,1153588065.0450807,0.32788338755145574,13.887615729026708,1666919074.8867059,57282865.911014326,0.6690562385699212
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.39303535899487707,0,235,0.0,20.98,104287625.54810615,1.0,654.15,1445.0192141603143,11210.616829353843,2545018854.4607177,2363399068.3001146,369.0243898733304,1179987217.7235167,26399152.690298393,1153588065.0332184,0.3278833875480841,13.887615728927242,1671126195.5515761,57396057.40247524,0.6673839825097604
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.30085403151930395,1,235,0.0,20.37,104287625.54810615,1.0,654.15,1445.019214307386,11210.616829316186,2545018854.452169,2363399068.2924943,369.02438987335313,1179987217.7315896,26399152.690750416,1153588065.0408392,0.3278833875502502,13.887615728991134,1674740764.010127,57493306.43035011,0.66595391738687
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.2086727040437309,2,235,0.0,19.77,104287625.54810615,1.0,654.15,1445.0192142023222,11210.616829705037,2545018854.5404453,2363399068.371197,369.024389873118,1179987217.7363636,26399152.774226326,1153588064.9621372,0.32788338752788077,13.887615728331198,1678296077.248046,57588961.21186638,0.6645532621132604
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.11649137656815782,3,235,0.0,19.21,104287625.54810615,1.0,654.15,1445.0192143110683,11210.616829227025,2545018854.4319277,2363399068.274449,369.02438987340713,1179987217.7495716,26399152.6906865,1153588065.058885,0.3278833875553794,13.88761572914245,1681614369.603437,57678239.00794822,0.6632512892582725
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.024310049092584732,4,235,0.0,18.69,104287625.54810615,1.0,654.15,1445.0192143513107,11210.616829606499,2545018854.5180755,2363399068.351256,369.0243898731776,1179987217.7559843,26399152.773907155,1153588064.9820771,0.3278833875335483,13.887615728498373,1684695641.0763,57761139.81859564,0.6620468740634211
0.0,102987133.33333334,discharging,27159754.972082954,0.0,27159754.972082954,0.0,192.4545553162958,0.0,0.0,5,235,0.0,18.25,27504658.24942318,1.0,654.15,1445.0192141583952,11210.616829328665,2545018854.455002,2294028503.400551,364.05812933396066,1172574815.325091,25443563.753564753,1147131251.571526,0.33332259156523497,52.152520493792466,1687302870.784107,15252334.754992371,0.6737703704640208
67473864.344128,102987133.33333334,direct_partial,67473864.344128,0.0,0.0,0.0,0.0,0.0,0.0,6,235,267.4255478091548,17.87,68218485.32397707,281.95004283975135,665.818069100267,1445.019214205481,11210.616829729159,2545018854.5459213,2330789610.314769,366.6852646929096,1176527535.5679736,25843281.53860202,1150684254.0293715,0.33044573707221436,21.137129751405205,1689554569.168122,38401115.50430325,0.6659223174739639
166364956.6126721,102987133.33333334,charging,102987133.33333334,63377823.279338755,0.0,449.09649621940133,0.0,-7.450580596923828e-09,0.05672797846981912,7,235,557.2604284314634,19.82,104819229.2572976,695.1818618946254,665.9344868849514,1445.0192143024506,11210.616829320288,2545018854.4531,2363879968.374848,369.0589397204418,1180037921.3584018,26930756.39986309,1153107164.9585388,0.3276971875596804,13.81307879007979,1677999801.144886,58705249.27833936,0.6639625794129711
201115181.93058202,102987133.33333334,charging,102987133.33333334,98128048.59724867,0.0,695.3372729706552,0.0,0.0,0.1445600550555861,8,235,676.9170913705867,23.79,105201366.8033754,840.3910864190302,665.9352680391103,1445.0192143005513,11210.616829209192,2545018854.4278793,2364225663.218562,369.08377678302384,1180074364.0614324,27312893.94666147,1152761470.114771,0.32756337303934047,13.759964002989843,1654475478.5539901,58292162.02349031,0.6730401969330198
203581923.17133138,102987133.33333334,charging,102987133.33333334,100594789.83799802,0.0,712.816649682881,0.0,1.4901161193847656e-08,0.2346000529102658,9,235,723.9529873996906,26.43,105228492.79856116,850.6987485822152,665.9353232740618,1445.019214311084,11210.616829313145,2545018854.4514785,2364250202.516016,369.085539880007,1180076950.7585506,27340019.94123326,1152736930.8173175,0.3275538752815217,13.75620831588617,1638832100.3071475,57890033.98606882,0.6793905186470026
202118789.30775934,102987133.33333334,charging,102987133.33333334,99131655.974426,0.0,702.4488544884323,0.0,0.0,0.32333043452985727,10,235,769.4449120443181,28.66,105212403.16520853,844.5848160318216,665.9352905151864,1445.0192142005685,11210.616829647364,2545018854.5273523,2364235647.2456036,369.0844941079343,1180075416.4783068,27323930.39057529,1152751486.0877314,0.3275595087841067,13.758435746537746,1625618186.1062157,57528858.1548132,0.6848786563350066
189389009.51567882,102987133.33333334,charging,102987133.33333334,86401876.18234548,0.0,612.2453857282229,0.0,0.0,0.40066669377973807,11,235,763.8247392109937,30.45,105072417.68977562,791.391450087752,665.9350050789864,1445.0192143395257,11210.616829589604,2545018854.5142403,2364109010.9849396,369.0753956044957,1180062067.2646384,27183944.91624633,1152878122.348392,0.3276085244944295,13.777843962763878,1615011501.6130915,57169865.98830405,0.6894456215608354
193124853.36994016,102987133.33333334,charging,102987133.33333334,90137720.03660682,0.0,638.7176483992966,0.0,0.0,0.4813468177880703,12,235,787.7094514294117,31.69,105113499.61629952,807.002255026679,665.9350889253903,1445.0192143110712,11210.61682931309,2545018854.451466,2364146175.161912,369.078065752884,1180065984.930377,27225026.75895478,1152840958.1714222,0.32759413934706005,13.772142821940548,1607663854.2547262,56996498.79157991,0.692538244250089
203363318.6293969,102987133.33333334,charging,102987133.33333334,100376185.29606354,0.0,711.2676136200973,0.0,0.0,0.5711911479295563,13,235,798.5843709685672,32.38,105226088.87160929,849.7852754832235,665.9353183802447,1445.0192141603052,11210.61682935378,2545018854.4607034,2364248027.8334703,369.0853836327227,1180076721.5136456,27337616.013782546,1152739105.4998631,0.32755471697172855,13.756541069556848,1603575244.0311193,56948536.91485078,0.694202105821796
225734313.8056222,102987133.33333334,charging,102987133.33333334,122747180.47228885,0.0,869.788923294978,0.0,0.0,0.6810592224510271,14,235,823.435808745144,32.59,105472095.82905883,943.2659603323269,665.9358180370327,1445.0192143395386,11210.616829589728,2545018854.514268,2364470576.719642,369.10137348626154,1180100179.6692538,27583623.05556372,1152516556.6136901,0.3274685876838013,13.722567196689996,1602330884.3978474,57048452.43076486,0.6945467688035499
230419039.76314706,102987133.33333334,charging,102987133.33333334,127431906.42981371,0.0,902.9849831217655,0.0,0.0,0.7951204834769343,15,235,781.2401627605892,32.34,105523612.32040052,962.8418168103261,665.9359223761342,1445.0192141652485,11210.61682934968,2545018854.4597726,2364517181.0035167,369.10472198908155,1180105091.7924185,27635139.462601963,1152469952.3298166,0.3274505527667138,13.71547275944697,1603812264.913647,57115939.38283614,0.6938710230512141
219694774.88891557,102987133.33333334,charging,102987133.33333334,116707641.55558223,0.0,826.9926323223613,0.0,0.0,0.8995827107176536,16,235,710.8431502906145,31.74,105405680.87605421,918.0288070604621,665.9356833731064,1445.0192143463785,11210.616829610675,2545018854.5190234,2364410494.629515,369.09705663224895,1180093846.805666,27517208.101847757,1152576638.7038183,0.3274918390246269,13.731723561693018,1607367578.1515658,57147059.443547845,0.6924400739239265
178063659.17146933,102987133.33333334,charging,102987133.33333334,75076525.83813599,0.0,531.9937315238133,0.0,0.0,0.9667819189101353,17,235,581.8526358046223,30.68,104947876.29326558,744.0667111571449,665.9347504952024,1445.0192143407835,11210.616829588605,2545018854.5140133,2363996346.5223074,369.0673010258902,1180050190.3307803,27059403.519769233,1152990786.811011,0.32765213562229023,13.795154455559913,1613648631.5385559,57065837.95471727,0.6901183941746268
87019822.4389763,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,15967310.89435704,0.0,113.14467751749582,0.0,0.9524899596447675,18,235,320.1291085650519,29.21,104145286.21731064,363.6258705955106,664.071763522766,1445.019214204228,11210.616829644137,2545018854.52662,2363270306.550766,369.0151393454521,1179973640.2252185,26256813.442649446,1153716826.7825692,0.327933252586916,13.907702458141948,1622359148.9714572,56726663.004630536,0.6871101039349379
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8603086321691944,19,235,0.0,27.41,104287625.54810609,1.0,654.15,1445.0192142054702,11210.616829729073,2545018854.545902,2363399068.3760657,369.02438987310364,1179987217.7307699,26399152.77350236,1153588064.9572675,0.32788338752649665,13.887615728290333,1633025088.6852133,56370956.99389258,0.6828405144594419
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7681273046936212,20,235,0.0,26.07,104287625.54810615,1.0,654.15,1445.0192143358545,11210.616829506767,2545018854.4954348,2363399068.331074,369.02438987323785,1179987217.7767868,26399152.77452797,1153588065.0022588,0.3278833875392845,13.887615728667551,1640965288.249899,56584586.0059456,0.6795606317652125
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.675945977218048,21,235,0.0,24.7,104287625.54810615,1.0,654.15,1445.0192143513166,11210.616829606564,2545018854.5180902,2363399068.351269,369.0243898731776,1179987217.7559876,26399152.773924377,1153588064.9820633,0.32788338753354435,13.88761572849825,1649083253.47648,56802997.757074416,0.6762397341252295
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.583764649742475,22,235,0.0,23.06,104287625.54810615,1.0,654.15,1445.0192143476281,11210.616829609606,2545018854.5187807,2363399068.3518844,369.0243898731758,1179987217.7553492,26399152.773898594,1153588064.9814506,0.3278833875333702,13.887615728493122,1658801109.6601245,57064454.159885526,0.6723067874928569
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.49158332226690193,23,235,0.0,22.16,104287625.54810615,1.0,654.15,1445.0192141571652,11210.6168293298,2545018854.4552593,2363399068.2952514,369.02438987334494,1179987217.7291017,26399152.691018615,1153588065.038083,0.32788338754946683,13.887615728968001,1664134079.5170026,57207936.332159914,0.6701678425417401
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3994019947913288,0,236,0.0,21.34,104287625.54810615,1.0,654.15,1445.0192143061547,11210.61682931732,2545018854.4524264,2363399068.292728,369.02438987335256,1179987217.7313776,26399152.690773025,1153588065.0406046,0.3278833875501835,13.887615728989115,1668993007.6088252,57338664.533565484,0.6682308409536349
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.30722066731575576,1,236,0.0,20.89,104287625.54810615,1.0,654.15,1445.0192143476158,11210.616829523518,2545018854.4992375,2363399068.3344636,369.02438987322785,1179987217.7726867,26399152.773816623,1153588064.9988701,0.32788338753832136,13.887615728639158,1671659492.5372643,57410405.61970268,0.6671726031599367
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.21503933984018267,2,236,0.0,20.36,104287625.54810615,1.0,654.15,1445.0192141986324,11210.616829708142,2545018854.5411506,2363399068.371832,369.0243898731162,1179987217.7357185,26399152.774216216,1153588064.9615023,0.3278833875277003,13.88761572832581,1674800019.230759,57494900.676708706,0.6659305247071454
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.1228580123646096,3,236,0.0,19.84,104287625.54810615,1.0,654.15,1445.0192143073928,11210.616829316232,2545018854.4521794,2363399068.2925014,369.024389873353,1179987217.7315967,26399152.69076388,1153588065.0408328,0.3278833875502484,13.887615728991099,1677881290.703622,57577801.48735614,0.6647163682691325
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.030676684889036507,4,236,0.0,19.32,104287625.54810615,1.0,654.15,1445.0192141652515,11210.6168293497,2545018854.4597774,2363399068.2992764,369.0243898733328,1179987217.7243679,26399152.69031283,1153588065.034055,0.3278833875483219,13.887615728934248,1680962562.176485,57660702.29800357,0.6635066311405509
0.0,102987133.33333334,discharging,34272709.27215744,0.0,34272709.27215744,0.0,242.85708870487233,0.0,4.084748134278415e-18,5,236,0.0,18.78,34707251.15482084,1.0,654.15,1445.0192143358524,11210.61682959279,2545018854.514963,2300528055.225027,364.521783523302,1173277856.48956,25533202.442480892,1147744654.047079,0.33280431491039136,41.367542771965425,1684162344.0906122,19218314.62707209,0.673803972220225
56951456.672036424,102987133.33333334,direct_plus_discharge,56951456.67203643,0.0,4.563576076179743e-09,0.0,3.233758939637078e-14,0.0,0.0,6,236,235.06808764107137,18.31,57580365.96914333,237.98052482322862,665.756727889531,1445.019214351313,11210.616829520475,2545018854.4985466,2321179341.1874914,365.99739268489793,1175499685.3407238,25727569.856177825,1149772115.484546,0.33119559228857715,25.008576494442263,1686947339.4603148,32372399.211425174,0.6687366460253648
161644668.08196712,102987133.33333334,charging,102987133.33333334,58657534.74863377,0.0,415.6484393030113,0.0,0.0,0.05250296075406458,7,236,542.1112263715934,21.56,104767321.69526295,675.4574016701373,665.934380338414,1445.0192142005574,11210.61682973336,2545018854.5468755,2363833011.4062943,369.0555660663341,1180032970.8477242,26878848.92063882,1153154121.9270854,0.32771536634923665,13.82032350819484,1667689392.7549217,58402427.06237073,0.668072294119989
204174115.41011724,102987133.33333334,charging,102987133.33333334,101186982.0767839,0.0,717.0129354775962,0.0,0.0,0.14307301576176096,8,236,686.1047987963738,25.51,105235004.9545803,853.1733160124055,665.9353365301246,1445.019214197387,11210.616829709192,2545018854.5413885,2364256093.760045,369.0859631484683,1180077571.753976,27346532.18068802,1152731039.5732882,0.3275515951479249,13.755306973061666,1644283580.6052895,58039001.29527728,0.6771519404308881
206851683.8081605,102987133.33333334,charging,102987133.33333334,103864550.47482717,0.0,735.9862375528197,0.0,0.0,0.23603969840001185,9,236,735.3790073772941,28.09,105264449.35120696,864.3619522624999,665.9353964463378,1445.019214347627,11210.61682952359,2545018854.4992533,2364282730.3487043,369.0878769413064,1180080379.5615664,27375976.576941054,1152704402.9846253,0.32754128584941433,13.751232990441169,1628995733.682239,57647423.898329094,0.6834311085921342
204980443.1509649,102987133.33333334,charging,102987133.33333334,101993309.81763154,0.0,722.7265896310868,0.0,0.0,0.327331478142886,10,236,781.8499459974581,30.0,105243871.89289412,856.5426819629813,665.9353545769205,1445.0192143513113,11210.616829606508,2545018854.5180774,2364264115.137927,369.0865394708304,1180078417.3141043,27355399.118696734,1152723018.1954076,0.327548490572605,13.754079886895642,1617677986.5415306,57334296.969363585,0.6881877999003404
196151648.35382563,102987133.33333334,charging,102987133.33333334,93164515.0204923,0.0,660.165576897033,0.0,-1.4901161193847656e-08,0.4107208141719849,11,236,792.4139400616567,31.54,105146784.35034667,819.6501889143981,665.9351568101248,1445.0192143358506,11210.616829506705,2545018854.4954205,2364176285.8407607,369.0802291261359,1180069159.0693235,27258311.576752327,1152810847.492571,0.3275824846576799,13.767527001365218,1608552682.5642054,57038235.94877647,0.6921332451318754
191353695.06464905,102987133.33333334,charging,102987133.33333334,88366561.7313157,0.0,626.1671859820202,0.0,0.0,0.48981561661181905,12,236,785.4683681706401,32.78,105094022.73284209,799.6011944099879,665.9350491820827,1445.0192141652512,11210.616829435745,2545018854.479311,2364128555.6701736,369.07679983776046,1180064127.5382774,27205549.875117816,1152858577.6631596,0.32760095928550326,13.774845169241344,1601205035.2058403,56813917.31693478,0.6953229189021128
205656753.76039174,102987133.33333334,charging,102987133.33333334,102669620.4270584,0.0,727.5189398465701,0.0,0.0,0.5817127458555964,13,236,811.4789927831578,33.7,105251309.0727787,859.3687510958924,665.9353697114027,1445.0192143513104,11210.616829606519,2545018854.5180798,2364270843.119811,369.087022863902,1180079126.512106,27362836.298582803,1152716290.2135231,0.32754588660428197,13.753050822733869,1595753554.907698,56753563.40869353,0.697556021052384
219347959.97733396,102987133.33333334,charging,102987133.33333334,116360826.64400062,0.0,824.5350950708615,0.0,0.0,0.6858645473382314,14,236,805.5260770360107,34.33,105401867.05907574,916.5795869790513,665.9356756350141,1445.0192143005513,11210.616829209213,2545018854.427884,2364407044.3936887,369.09680874214337,1180093483.1420114,27513394.202368896,1152580088.9396424,0.3274931742599702,13.732249708384986,1592020476.0078835,56735055.42982869,0.6990606351049475
224036051.64747053,102987133.33333334,charging,102987133.33333334,121048918.31413719,0.0,857.755004403091,0.0,0.0,0.7942125478944114,15,236,763.1440023811776,34.51,105453420.56212573,936.1695076109903,665.9357801878951,1445.0192141603059,11210.616829439827,2545018854.4802375,2364453682.150364,369.10015962390617,1180098398.8873398,27564947.704369124,1152533451.1829708,0.32747512566848763,13.725140716272735,1590953882.0365078,56734309.29738858,0.6994851679127044
222539365.44729838,102987133.33333334,charging,102987133.33333334,119552232.11396503,0.0,847.1494566947908,0.0,0.0,0.9012209003190166,16,236,719.7563674115456,34.14,105436961.96404243,929.9153714005017,665.9357468201858,1445.0192143110742,11210.616829227078,2545018854.43194,2364438792.8813357,369.0990898436303,1180096829.5586362,27548489.106637955,1152548340.4519982,0.3274808876840379,13.727409526581155,1593146325.1998909,56784033.81498621,0.6985436289202834
176818919.00647068,102987133.33333334,charging,102987133.33333334,73831785.67313734,0.0,523.1734783519646,0.0,0.0,0.9673059712687384,17,236,577.3251001254671,33.51,104934188.26829994,738.8653706639459,665.9347224777733,1445.0192141584116,11210.616829414781,2545018854.4745517,2363983963.852946,369.06641137858855,1180048884.8916678,27045715.411280703,1153003169.4803872,0.3276569289997977,13.797059513349616,1596879404.0997057,56612457.792035595,0.6973140878729511
88592329.9324341,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,14394803.400899246,0.0,102.00185864096187,0.0,0.9544215259667221,18,236,323.433857947968,32.4,104142761.60402136,370.1968378797468,664.2725403320004,1445.0192143476295,11210.616829609651,2545018854.5187907,2363268022.754669,369.01497527406923,1179973399.4084904,26254288.82982848,1153719110.578662,0.3279341370594775,13.908059223613893,1603456733.5898554,56239500.704203315,0.6951387167962028
