Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8622401984911491,19,236,0.0,30.85,104287625.54810615,1.0,654.15,1445.0192143513093,11210.61682952045,2545018854.498541,2363399068.3338394,369.02438987322955,1179987217.7733288,26399152.773836445,1153588064.9994924,0.3278833875384982,13.8876157286444,1612641292.7878122,55822536.24653271,0.6914072962955111
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7700588710155759,20,236,0.0,29.04,104287625.54810615,1.0,654.15,1445.0192141534835,11210.616829418988,2545018854.4755073,2363399068.3133,369.02438987329094,1179987217.711123,26399152.69109136,1153588065.0200317,0.3278833875443361,13.88761572881666,1623366487.7222004,56111094.837440096,0.6868731544852676
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6778775435400027,21,236,0.0,28.48,104287625.54810615,1.0,654.15,1445.0192142091566,11210.616829639957,2545018854.525671,2363399068.3580256,369.0243898731575,1179987217.7487571,26399152.773449928,1153588064.9753072,0.3278833875316241,13.887615728441629,1626684780.0775914,56200372.63352194,0.6854823474536493
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5856962160644297,22,236,0.0,27.63,104287625.54810615,1.0,654.15,1445.019214346376,11210.616829610653,2545018854.5190187,2363399068.3520937,369.0243898731751,1179987217.755134,26399152.77389428,1153588064.9812398,0.3278833875333103,13.887615728491385,1631721473.8313098,56335883.574003324,0.683382030782652
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.49351488858885656,23,236,0.0,26.57,104287625.54810615,1.0,654.15,1445.0192143395375,11210.616829589691,2545018854.51426,2363399068.347853,369.02438987318783,1179987217.7600806,26399152.774602167,1153588064.9854784,0.327883387534515,13.887615728526892,1638002527.2182999,56504873.688015394,0.6807807769788886
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4013335611132835,0,237,0.0,25.63,104287625.54810615,1.0,654.15,1445.0192143110683,11210.61682922699,2545018854.43192,2363399068.2744412,369.02438987340713,1179987217.7495701,26399152.69067767,1153588065.0588925,0.32788338755538143,13.887615729142512,1643572517.9577057,56654732.8457242,0.6784905162023329
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.30915223363771044,1,237,0.0,24.6,104287625.54810615,1.0,654.15,1445.0192142042522,11210.616829730307,2545018854.546182,2363399068.376312,369.02438987310273,1179987217.7305737,26399152.773552123,1153588064.9570215,0.32788338752642676,13.8876157282883,1649675805.6827996,56818940.22066044,0.675998603409871
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.21697090616213732,2,237,0.0,24.28,104287625.54810615,1.0,654.15,1445.0192142956219,11210.61682921335,2545018854.4288235,2363399068.2716804,369.0243898734153,1179987217.7530348,26399152.69138376,1153588065.061651,0.32788338755616553,13.887615729165642,1651571972.7430232,56869956.1041358,0.6752281395014004
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.12478957868656425,3,237,0.0,24.43,104287625.54810615,1.0,654.15,1445.019214346379,11210.616829610684,2545018854.519026,2363399068.3520985,369.0243898731751,1179987217.7551367,26399152.7739031,1153588064.9812336,0.32788338753330853,13.887615728491346,1650683144.4335434,56846042.408756725,0.6755890756482711
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.03260825121099116,4,237,0.0,24.6,104287625.54810615,1.0,654.15,1445.01921420917,11210.616829726101,2545018854.5452275,2363399068.375463,369.0243898731053,1179987217.7314174,26399152.773547575,1153588064.9578698,0.32788338752666785,13.887615728295387,1649675805.6827996,56818940.22066044,0.675998603410368
0.0,102987133.33333334,discharging,36430700.30775013,0.0,36430700.30775013,0.0,258.1486554203467,0.0,0.0,5,237,0.0,24.4,36892437.54392907,1.0,654.15,1445.01921434446,11210.61682949947,2545018854.4937778,2302500271.6514544,364.6625485656806,1173490826.452237,25560397.795941655,1147930428.6562953,0.3326474091650625,38.928098461507545,1650860910.0954394,20111355.54255921,0.6869835318409673
39671198.7209009,102987133.33333334,direct_partial,39671198.7209009,0.0,0.0,0.0,0.0,0.0,0.0,6,237,180.9164900308863,24.21,40110082.333007656,165.77227771949472,665.5853702197162,1445.0192141689402,11210.616829432682,2545018854.4786158,2305404596.1983094,364.86990381277326,1173804146.610328,25537544.087735124,1148266602.5225928,0.3324348602540831,35.82146561953108,1651986759.287447,22190316.340245686,0.6858692663033136
144820868.68771267,102987133.33333334,charging,102987133.33333334,41833735.354379326,0.0,296.43466751162725,0.0,0.0,0.03744437905410029,7,237,490.0059543930489,25.22,104582315.54465795,605.156537683084,665.9339997325634,1445.0192143426984,11210.616829527762,2545018854.5002007,2363665650.1926675,369.04354203097125,1180015325.9110487,26693842.77038199,1153321483.1406667,0.32778016249483105,13.84620322856666,1646001982.0036168,57724480.53159195,0.6769405233187968
197524203.47408423,102987133.33333334,charging,102987133.33333334,94537070.14075089,0.0,669.891529343511,0.0,0.0,0.12206225644485957,8,237,664.8830487569558,28.16,105161877.91711937,825.3856240894625,665.935187579558,1445.0192143005534,11210.616829295222,2545018854.44741,2364189940.024622,369.08121014985915,1180070598.3691823,27273405.06045373,1152797193.3087287,0.32757719971410715,13.765434836965383,1628580947.1378148,57580182.241334505,0.6836815137193875
205552184.11169818,102987133.33333334,charging,102987133.33333334,102565050.77836484,0.0,726.7779572692389,0.0,0.0,0.21386578788939503,9,237,731.7884191666603,30.26,105250159.1524946,858.9317905450827,665.9353673714821,1445.0192142042415,11210.616829730263,2545018854.546172,2364269802.879092,369.08694812263377,1180079016.8321683,27361686.377926536,1152717330.4542418,0.3275462892162912,13.753209924644846,1616137350.805099,57296630.39713641,0.688833466633743
207897559.04248536,102987133.33333334,charging,102987133.33333334,104910425.70915201,0.0,743.3973299336313,0.0,0.0,0.3077686085125906,10,237,794.3374078886035,31.87,105275950.51967564,868.7323046943536,665.9354198409086,1445.0192142091687,11210.61682964005,2545018854.525692,2364293134.814615,369.0886244825614,1180081476.263763,27387477.745045193,1152693998.5187178,0.32753725900593406,13.74964228541055,1606597260.2833505,57056154.01871341,0.6928690727342967
203224905.33420593,102987133.33333334,charging,102987133.33333334,100237772.00087258,0.0,710.286814301281,0.0,0.0,0.39748904821380504,11,237,822.4160734238087,33.19,105224566.78314945,849.2068939885806,665.9353152815233,1445.0192143395327,11210.616829589673,2545018854.5142555,2364246650.9377475,369.0852847019112,1180076576.4052227,27336094.00963694,1152740482.3955858,0.32755524989110946,13.75675176587815,1598775571.159929,56819724.67814274,0.6962694840299495
194021387.77932423,102987133.33333334,charging,102987133.33333334,91034254.44599089,0.0,645.0705087716058,0.0,0.0,0.47897163879548155,12,237,800.0698495007701,34.1,105123358.52961826,810.7485635802212,665.9351090372691,1445.0192143513104,11210.616829520475,2545018854.4985466,2364155093.9494705,369.07870654148496,1180066925.1392174,27234885.755354963,1152832039.3838625,0.32759068720613016,13.770775314482055,1593383346.0824187,56621407.709035255,0.6986840715063602
168013884.1734713,102987133.33333334,charging,102987133.33333334,65026750.84013796,0.0,460.78082918884775,0.0,0.0,0.5371755330088097,13,237,678.8566215031735,34.33,104837362.00677554,702.0721623231859,665.9345240797971,1445.0192143513218,11210.616829606593,2545018854.518097,2363896371.850474,369.06011823568156,1180039650.7154624,26948889.232599556,1153090761.482863,0.3276908373012332,13.81054969903108,1592020476.0078835,56431113.487993754,0.6994993173172265
128297113.87041348,102987133.33333334,charging,102987133.33333334,25309980.53708014,0.0,179.34701746516853,0.0,0.0,0.5598298931096731,14,237,499.00704567382553,34.18,104400608.8920828,536.1094566555321,665.9336246044301,1445.0192141937146,11210.616829712335,2545018854.5421023,2363501274.83415,369.03173268296416,1179997994.6173787,26512136.11819522,1153485858.4991834,0.3278438093672361,13.871710659742629,1592909304.3173628,56219471.99595023,0.6994516590013321
99192653.06047145,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,3794480.272861898,0.0,26.887761480938256,0.0,0.5564335442910283,15,237,371.0325803727491,34.34,104125743.10539812,414.4919377545984,665.6480677438913,1445.0192143427055,11210.616829527802,2545018854.50021,2363252627.647698,369.0138692647796,1179971776.0167682,26237270.3311356,1153734505.6856327,0.3279400993402948,13.910464642062319,1591961220.787251,56025814.180497095,0.7000871252049697
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4642522168154552,16,237,0.0,33.03,104287625.54810224,1.0,654.1499999999968,1445.0192143073814,11210.61682931614,2545018854.452159,2363399068.2924824,369.0243898733529,1179987217.7315857,26399152.69073938,1153588065.0408463,0.3278833875502526,13.887615728991701,1599723654.6900408,55474990.54035463,0.6969484106122336
4838460.318954952,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,98148673.0143784,0.0,695.4834179941078,0.0,0.37640167980567313,17,237,72.68654097338307,31.9,104277225.91210347,20.218259432276128,654.6244277656393,1445.0192141973807,11210.616829623124,2545018854.5218496,2363389660.7034373,369.0237140034825,1179986225.7680304,26388753.13813513,1153597472.6298952,0.32788703065626906,13.889081454217536,1606419494.6214545,55684832.44909126,0.6940584016546708
94913110.76327711,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,8074022.57005623,0.0,57.21268196016925,0.0,0.3691748147159676,18,237,342.5472571687302,30.79,104132613.78130385,396.6092042583439,665.088063993418,1445.0192143024542,11210.616829320328,2545018854.4531093,2363258842.881317,369.0143157806359,1179972431.375951,26244140.923933398,1153728290.4520175,0.3279376922668033,13.90949343689256,1612996824.111604,56544830.52948667,0.6910449267586798
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.27699348724039446,19,237,0.0,30.2,104287625.54810327,1.0,654.1499999999977,1445.0192141603122,11210.616829439823,2545018854.480237,2363399068.3175154,369.0243898732782,1179987217.706165,26399152.69035079,1153588065.0158143,0.3278833875431376,13.887615728781673,1616492882.128891,55926162.25984028,0.6897721410709302
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.1848121597648214,20,237,0.0,28.74,104287625.54810615,1.0,654.15,1445.019214340783,11210.616829502602,2545018854.4944887,2363399068.330229,369.0243898732404,1179987217.7776399,26399152.77453622,1153588065.0031037,0.3278833875395247,13.887615728674666,1625144144.3411598,56158922.22819822,0.6861273781870636
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.09263083228924832,21,237,0.0,28.44,104287625.54810615,1.0,654.15,1445.0192143073953,11210.616829316199,2545018854.452172,2363399068.292497,369.02438987335313,1179987217.731593,26399152.69075593,1153588065.040837,0.3278833875502496,13.887615728991117,1626921800.9601192,56206749.61895637,0.6853832196263014
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.0004495048136752295,22,237,0.0,27.47,104287625.54810615,1.0,654.15,1445.0192142091541,11210.616829639946,2545018854.5256686,2363399068.358023,369.0243898731575,1179987217.7487566,26399152.77344618,1153588064.9753106,0.32788338753162505,13.887615728441657,1632669557.3614213,56361391.51574098,0.6829881156068782
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0004495048136752295,23,237,0.0,26.03,0.0,1.0,567.279923475184,1445.0192142023195,11210.616829705055,2545018854.5404496,2259509895.670813,362.89907080586624,1179588764.8886418,25103923.82764591,1154484841.0609958,0.3381619335269466,,1641202309.1324267,0.0,0.7034384698564555
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0004495048136752295,0,238,0.0,24.42,0.0,1.0,567.279923475184,1445.0192143463805,11210.616829610692,2545018854.519027,2259509895.651797,362.89907080586624,1179588764.9073348,25103923.827321358,1154484841.0800135,0.3381619335325171,,1650742399.6541753,0.0,0.6993731071073682
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0004495048136752295,1,238,0.0,23.26,0.0,1.0,567.279923475184,1445.019214351318,11210.616829520537,2545018854.4985604,2259509895.633626,362.89907080586624,1179588764.9254608,25103923.827275675,1154484841.098185,0.3381619335378398,,1657616005.247485,0.0,0.6964730296060446
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0004495048136752295,2,238,0.0,22.63,0.0,1.0,567.279923475184,1445.0192142993105,11210.616829296307,2545018854.447656,2259509895.588432,362.89907080586624,1179588764.888259,25103923.744882178,1154484841.1433768,0.338161933551077,,1661349084.1472998,0.0,0.6949080432038912
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0004495048136752295,3,238,0.0,22.12,0.0,1.0,567.279923475184,1445.0192141640027,11210.616829350745,2545018854.460015,2259509895.5994043,362.89907080586624,1179588764.8761325,25103923.743725214,1154484841.1324072,0.33816193354786384,,1664371100.3995306,0.0,0.6936462912960182
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0004495048136752295,4,238,0.0,21.74,0.0,1.0,567.279923475184,1445.019214346385,11210.616829610715,2545018854.5190325,2259509895.6518016,362.89907080586624,1179588764.907336,25103923.82732777,1154484841.0800083,0.3381619335325156,,1666622798.783546,0.0,0.6927091372580869
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0004495048136752295,5,238,0.0,21.23,0.0,1.0,567.279923475184,1445.0192143042245,11210.61682929208,2545018854.4466963,2259509895.58758,362.89907080586624,1179588764.8891022,25103923.74486946,1154484841.1442327,0.3381619335513277,,1669644815.0357766,0.0,0.6914553507115193
23833205.67341499,102987133.33333334,charging_only,0.0,23833205.67341499,0.0,168.8825618770715,0.0,0.0,0.02178203894551584,6,238,134.41643620812755,20.58,0.0,99.59075896936913,620.0702421403822,1445.0192142005546,11210.616829647304,2545018854.527339,2259509895.659176,362.89907080586624,1179588764.8995078,25363378.62960485,1154225386.269903,0.3380859362243418,,1673496404.3768559,0.0,0.6897089131779109
139262985.09366757,102987133.33333334,charging,102987133.33333334,36275851.76033422,0.0,257.0513955825855,0.0,0.0,0.054251688913842425,7,238,474.05960796639613,22.59,104521197.20718294,581.9320561349816,665.9338737007795,1445.0192143073855,11210.616829316179,2545018854.4521675,2363610361.1979685,369.0395698450741,1180009496.4852223,26632724.349826768,1153376772.1353955,0.32780156988989734,13.854772940255678,1661586105.0298276,58103527.10088437,0.6706889142003785
195672150.01566744,102987133.33333334,charging,102987133.33333334,92685016.68233408,0.0,656.7678422878661,0.0,1.4901161193847656e-08,0.13721183741336235,8,238,659.8102924825314,27.51,105141511.45451139,817.6465304860653,665.9351460588293,1445.0192141620953,11210.616829325641,2545018854.4543157,2364171515.739325,369.0798864087584,1180068656.1914434,27253038.59743575,1152815617.5940077,0.32758433096301737,13.768258035193,1632432536.4788935,57671653.43455224,0.6820973668215368
211879879.0132249,102987133.33333334,charging,102987133.33333334,108892745.67989154,0.0,771.6161271902217,0.0,1.4901161193847656e-08,0.23467913769002194,9,238,754.1861092741051,30.36,105319742.86828938,885.3730484440381,665.9355088724263,1445.0192143061483,11210.616829317292,2545018854.45242,2364332751.190993,369.0914708624447,1180085652.1532884,27431270.01094757,1152654382.142341,0.3275219264967704,13.743588628341332,1615544798.5987792,57318705.63259787,0.6890307423330069
205537250.73093265,102987133.33333334,charging,102987133.33333334,102550117.39759932,0.0,726.6721390408509,0.0,-1.4901161193847656e-08,0.32646930262149787,10,238,789.1002322921354,32.17,105249994.9346996,858.8693890895321,665.9353670373189,1445.019214346379,11210.616829610637,2545018854.519015,2364269654.2966275,369.0869374490687,1180079001.1971893,27361522.160481278,1152717479.036708,0.3275463467204174,13.753232646182212,1604819603.664391,56994668.601113155,0.6936500054637521
192108939.03044188,102987133.33333334,charging,102987133.33333334,89121805.69710854,0.0,631.5188595056355,0.0,0.0,0.40624010592747284,11,238,785.3290696938693,33.36,105102327.91858715,802.7570988565451,665.935066130922,1445.0192141620882,11210.616829325634,2545018854.4543138,2364136068.827906,369.077339639435,1180064919.5669336,27213855.061504237,1152851064.5054295,0.32759805117326507,13.773692732326376,1597768232.4091852,56726868.8554467,0.6967993218137878
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3140587784518998,12,238,14.570854479358768,33.84,104287625.54810615,1.0,654.15,1445.0192141603168,11210.616829439894,2545018854.4802527,2363399068.3175335,369.0243898732783,1179987217.7061694,26399152.690369107,1153588065.0158002,0.3278833875431334,13.887615728781167,1594923981.81885,55345856.58530999,0.6990299635672553
72242937.12341464,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,30744196.209918708,0.0,217.85397608405123,0.0,0.2865403814728617,13,238,334.843175776336,30.87,104169010.06038557,301.87835563902826,662.2249637635483,1445.0192143513207,11210.616829520568,2545018854.4985676,2363291767.348223,369.01668113017774,1179975903.271258,26280537.28614535,1153695365.9851127,0.32792494126520394,13.90435077100931,1612522782.3465483,56346194.29310471,0.6913037405178045
122451316.35136257,102987133.33333334,charging,102987133.33333334,19464183.018029228,0.0,137.92358182834235,0.0,0.0,0.3039623075985471,14,238,483.5038569732454,30.45,104336324.45367593,511.6818819649364,665.9334915788505,1445.019214304243,11210.616829292188,2545018854.446721,2363443122.01716,369.02755481336385,1179991862.9132283,26447851.597054612,1153544011.3161736,0.327866327985371,13.880755987286106,1615011501.6130915,56769249.80627427,0.6900091476330245
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.21178098012297397,15,238,0.0,30.59,104287625.54810615,1.0,654.15,1445.0192143061438,11210.616829317223,2545018854.4524045,2363399068.292708,369.02438987335256,1179987217.7313716,26399152.69074631,1153588065.0406253,0.3278833875501894,13.887615728989298,1614181928.5242438,55863986.651856415,0.690752304806532
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.1195996526474009,16,238,0.0,30.76,104287625.54810615,1.0,654.15,1445.0192141689438,11210.616829346673,2545018854.45909,2363399068.2986636,369.0243898733347,1179987217.725013,26399152.690342586,1153588065.0346704,0.32788338754849683,13.887615728939418,1613174589.7735004,55836884.46376015,0.691180427960725
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.027418325171827813,17,238,0.0,29.06,104287625.54810615,1.0,654.15,1445.0192143407746,11210.61682958857,2545018854.5140057,2363399068.347625,369.0243898731885,1179987217.7602928,26399152.77458353,1153588064.9857092,0.32788338753458063,13.887615728528855,1623247977.2809365,56107906.34472289,0.6869229305316515
12199773.08417881,102987133.33333334,direct_plus_discharge,42832166.7324041,0.0,30632393.648225293,0.0,217.06174094363683,0.0,0.0,18,238,96.81490390707636,28.33,43352358.286829,50.97865043235526,657.2146986898152,1445.0192143110796,11210.616829227107,2545018854.4319468,2308331482.237171,365.0789434974172,1174119536.5255895,25618852.030362897,1148500684.4952266,0.33219081119759697,33.15509153202945,1627573608.3870711,23465601.33758771,0.6956229008557345
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,238,0.0,26.57,0.0,1.0,567.279923475184,1445.0192141652526,11210.616829435796,2545018854.4793224,2259509895.616546,362.89907080586624,1179588764.8590753,25103923.74381063,1154484841.1152647,0.33816193354284263,,1638002527.2182999,0.0,0.704812612881521
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,238,0.0,25.66,0.0,1.0,567.279923475184,1445.0192143005518,11210.616829295268,2545018854.44742,2259509895.5882225,362.89907080586624,1179588764.8884742,25103923.744886495,1154484841.1435878,0.33816193355113877,,1643394752.2958097,0.0,0.702500016828447
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,238,0.0,23.59,0.0,1.0,567.279923475184,1445.019214165255,11210.616829349727,2545018854.459783,2259509895.599199,362.89907080586624,1179588764.8763487,25103923.743737034,1154484841.1326118,0.3381619335479238,,1655660582.9666295,0.0,0.6972956009280562
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,238,0.0,21.82,0.0,1.0,567.279923475184,1445.01921434269,11210.616829613744,2545018854.51972,2259509895.652412,362.89907080586624,1179588764.9066973,25103923.827297784,1154484841.0793996,0.3381619335323373,,1666148757.01849,0.0,0.6929062223383381
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,238,0.0,20.91,0.0,1.0,567.279923475184,1445.019214339539,11210.616829503642,2545018854.494725,2259509895.630221,362.89907080586624,1179588764.9295385,25103923.827946626,1154484841.1015918,0.33816193353883767,,1671540982.096,0.0,0.6906709757447559
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,239,0.0,20.96,0.0,1.0,567.279923475184,1445.0192142042285,11210.616829730172,2545018854.5461516,2259509895.675878,362.89907080586624,1179588764.8828616,25103923.8269291,1154484841.0559325,0.33816193352546353,,1671244705.9928405,0.0,0.6907934169760525
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,239,0.0,20.85,0.0,1.0,567.279923475184,1445.01921420547,11210.616829729075,2545018854.5459027,2259509895.675657,362.89907080586624,1179588764.8830736,25103923.82691885,1154484841.0561547,0.33816193352552865,,1671896513.419792,0.0,0.6905241034893398
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,239,0.0,20.7,0.0,1.0,567.279923475184,1445.0192142993087,11210.616829210292,2545018854.428129,2259509895.571096,362.89907080586624,1179588764.9055333,25103923.744818315,1154484841.160715,0.3381619335561556,,1672785341.7292717,0.0,0.6901571961213181
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,239,0.0,20.56,0.0,1.0,567.279923475184,1445.0192143463735,11210.616829610626,2545018854.5190125,2259509895.6517835,362.89907080586624,1179588764.9073305,25103923.827303473,1154484841.080027,0.3381619335325211,,1673614914.8181198,0.0,0.6898151007488427
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,239,0.0,19.79,0.0,1.0,567.279923475184,1445.0192143110683,11210.616829226992,2545018854.4319205,2259509895.5744615,362.89907080586624,1179588764.901445,25103923.744095042,1154484841.1573498,0.3381619335551698,,1678177566.806782,0.0,0.6879396221188268
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,239,0.0,18.96,0.0,1.0,567.279923475184,1445.019214202324,11210.61682970506,2545018854.540451,2259509895.670817,362.89907080586624,1179588764.8886442,25103923.827647675,1154484841.0609965,0.33816193352694685,,1683095750.1192365,0.0,0.6859293899228305
74560080.91919844,102987133.33333334,direct_partial,74560080.91919844,0.0,0.0,0.0,0.0,0.0,0.0,6,239,286.9034524996441,17.57,75382626.8445285,311.5609015971947,665.8496211672192,1445.0192143513134,11210.616829606543,2545018854.5180855,2337263493.312323,367.1490429171796,1177217794.0914156,25921206.4844757,1151296587.60694,0.3299427751917436,19.14559930083777,1691332225.7870815,42469433.5655049,0.6640301567347918
168965931.55655268,102987133.33333334,charging,102987133.33333334,65978798.223219335,0.0,467.52705557930324,0.0,0.0,0.059056049125806725,7,239,565.2602509334691,15.91,104847831.37920193,706.0504404765792,665.9345455492758,1445.0192143463885,11210.616829524712,2545018854.4995084,2363905842.7400117,369.06079868061937,1180040649.1982832,26959358.604949683,1153081290.5933335,0.32768717087188926,13.809089867087188,1701168592.4119902,59336880.879593834,0.6549717158433135
200434717.02853686,102987133.33333334,charging,102987133.33333334,97447583.69520351,0.0,690.5154853563687,0.0,0.0,0.14627905780240066,8,239,679.3225543190275,16.39,105193883.94001204,837.5476579279024,665.9352527972258,1445.0192142023204,11210.616829705064,2545018854.5404515,2364218894.0207257,369.0832904231066,1180073650.478748,27305411.166138943,1152768239.3126092,0.32756599304554235,13.761000370996323,1698324341.8216553,59456949.26347322,0.6558086863019076
207329730.86776197,102987133.33333334,charging,102987133.33333334,104342597.53442863,0.0,739.3736883737284,0.0,0.0,0.23967362896539793,9,239,746.1951761281468,17.61,105269706.28777987,866.3595462975269,665.9354071401256,1445.0192143110746,11210.616829227081,2545018854.4319406,2364287485.934877,369.0882186264184,1180080880.8288314,27381233.43037656,1152699647.398455,0.3275394452829117,13.750505870877095,1691095204.9045534,59306960.54389076,0.6585341758321803
200114013.8699142,102987133.33333334,charging,102987133.33333334,97126880.53658086,0.0,688.2429764974082,0.0,0.0,0.32660958389138633,10,239,778.5801620129467,19.09,105190357.26595537,836.2075498698919,665.9352456129743,1445.019214204231,11210.616829730145,2545018854.5461454,2364215703.6556187,369.0830612019108,1180073314.1690686,27301884.491356526,1152771429.677712,0.3275672278703603,13.761488862776401,1682325432.2510207,59028466.586769685,0.6619972140339144
152561700.49910057,102987133.33333334,charging,102987133.33333334,49574567.16576722,0.0,351.28635323449885,0.0,0.0,0.3709825969315335,11,239,646.8238828165563,20.52,104667439.09267418,637.5028080805355,665.9341750206331,1445.0192143444747,11210.6168295856,2545018854.5133314,2363742654.962679,369.04907440263185,1180023444.6898506,26778966.319198314,1153244478.3706522,0.32775034820228094,13.834284298142666,1673851935.7006474,58510194.140658826,0.6657063546386203
189198020.89603466,102987133.33333334,charging,102987133.33333334,86210887.56270131,0.0,610.8920366313009,0.0,0.0,0.4481479068218031,12,239,798.2159442434676,21.47,105070317.44663216,790.5933744178017,665.9350007907243,1445.0192143061458,11210.616829231196,2545018854.4328747,2364107110.955942,369.075259098291,1180061866.9666004,27181844.58920721,1152880022.3773932,0.3276092599405346,13.77813554421397,1668222689.7406094,58585575.10786014,0.6676363820152091
194597144.52636534,102987133.33333334,charging,102987133.33333334,91610011.19303201,0.0,649.150332350134,0.0,-1.4901161193847656e-08,0.5301458435397148,13,239,792.1361163335504,22.16,105129689.94958714,813.1544527503704,665.9351219511854,1445.0192142005553,11210.616829733346,2545018854.546872,2364160821.635832,369.0791180579308,1180067528.8725064,27241217.175004832,1152826311.6975017,0.32758847023737175,13.769897232694523,1664134079.5170026,58509759.99597777,0.6692191881192484
179196917.55694127,102987133.33333334,charging,102987133.33333334,76209784.22360793,0.0,540.0240226239594,0.0,0.0,0.598359404292215,14,239,685.2924348233955,22.65,104960338.38739915,748.8022076851443,665.934775996985,1445.019214198637,11210.616829622119,2545018854.521621,2364007620.150948,369.06811099561435,1180051378.795833,27071865.613447446,1152979513.1823857,0.32764777158890934,13.7934204513474,1661230573.706036,58338252.840791166,0.6705050099668038
222430859.0638662,102987133.33333334,charging,102987133.33333334,119443725.73053285,0.0,846.38057833805,0.0,0.0,0.7052706352401792,15,239,772.6443762800027,22.84,105435768.75269584,929.4619605909318,665.9357444006978,1445.0192143476202,11210.616829609588,2545018854.5187764,2364437713.523661,369.09901228679996,1180096715.7881541,27547295.978482146,1152549419.8096719,0.3274813053963308,13.727574037089793,1660104724.514028,58572488.84091441,0.670602606966458
224378518.0095989,102987133.33333334,charging,102987133.33333334,121391384.67626557,0.0,860.1817277480532,0.0,0.0,0.8139251692715122,16,239,734.7142853763509,22.71,105457186.55943915,937.6005566017642,665.9357878215136,1445.0192143427032,11210.61682961382,2545018854.5197372,2364457089.085912,369.1004044073895,1180098758.0326579,27568713.78523909,1152530044.2474189,0.327473807224833,13.724621674574392,1660875042.3822439,58604976.80278593,0.6702782419034307
153739147.5630858,102987133.33333334,charging,102987133.33333334,50752014.22975245,0.0,359.6297661754727,0.0,0.0,0.8593520871042034,17,239,513.3159360017673,22.16,104680387.11610724,642.4229538786036,665.9342016585296,1445.01921433954,11210.616829503651,2545018854.494727,2363754368.0502625,369.04991592863576,1180024679.625604,26791914.34253461,1153232765.2830694,0.3277458133184563,13.832473024675902,1664134079.5170026,58259637.07463551,0.6695523527368331
26950231.131814443,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,76036902.2015189,0.0,538.7989772317043,0.0,0.7912932689275671,18,239,142.53321040220257,21.1,104241726.13189721,112.61573493704252,656.9797966956686,1445.0192142005553,11210.616829733306,2545018854.546863,2363357547.1687913,369.02140688776376,1179982839.5218482,26353253.357304826,1153629586.1645434,0.3278994668262582,13.894086999237187,1670415132.9039924,57553642.1625215,0.6676217781308792
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.699111941451994,19,239,0.0,19.51,104287625.54810552,1.0,654.1499999999997,1445.0192143110764,11210.61682922707,2545018854.431938,2363399068.2744555,369.024389873407,1179987217.749577,26399152.69069975,1153588065.0588772,0.32788338755537716,13.88761572914248,1679836712.9844775,57630411.61718973,0.6639481396365123
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6069306139764208,20,239,0.0,18.72,104287625.54810615,1.0,654.15,1445.0192143358536,11210.616829592802,2545018854.514966,2363399068.3484855,369.024389873186,1179987217.759441,26399152.77459515,1153588064.9848456,0.32788338753433516,13.887615728521562,1684517875.414404,57756357.07951983,0.6621162406411637
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5147492865008477,21,239,0.0,17.71,104287625.54810615,1.0,654.15,1445.0192142091648,11210.616829726065,2545018854.545219,2363399068.3754554,369.0243898731053,1179987217.7314138,26399152.773536757,1153588064.9578772,0.32788338752666996,13.887615728295449,1690502652.698234,57917375.96173888,0.6597888642593577
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4225679590252746,22,239,0.0,16.84,104287625.54810615,1.0,654.15,1445.0192143476208,11210.616829523566,2545018854.499248,2363399068.334471,369.02438987322785,1179987217.7726912,26399152.773828547,1153588064.9988627,0.32788338753831925,13.88761572863911,1695657856.8932161,58056075.394937456,0.6577971719103136
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.33038663154970155,23,239,0.0,16.56,104287625.54810615,1.0,654.15,1445.0192141620785,11210.616829411558,2545018854.47382,2363399068.311802,369.0243898732955,1179987217.7125938,26399152.69106137,1153588065.0215325,0.32788338754476265,13.887615728829196,1697317003.0709114,58100714.292978376,0.6571587227420009
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.23820530407412846,0,240,0.0,16.38,104287625.54810615,1.0,654.15,1445.0192143110737,11210.616829227061,2545018854.4319363,2363399068.2744536,369.0243898734069,1179987217.749577,26399152.690697536,1153588065.0588796,0.32788338755537777,13.887615729142425,1698383597.042287,58129410.727433264,0.6567489451863573
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.14602397659855537,1,240,0.0,15.9,104287625.54810615,1.0,654.15,1445.0192143427264,11210.616829613966,2545018854.5197706,2363399068.3527703,369.0243898731731,1179987217.7545083,26399152.773945976,1153588064.9805622,0.3278833875331177,13.887615728485628,1701227847.6326222,58205934.55264628,0.6556586992138869
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.053842649122982304,2,240,0.0,15.45,104287625.54810615,1.0,654.15,1445.0192141584084,11210.616829414794,2545018854.474555,2363399068.312453,369.02438987329356,1179987217.7119713,26399152.691091217,1153588065.02088,0.3278833875445772,13.887615728823768,1703894332.5610614,58277675.63878347,0.6546398760466825
0.0,102987133.33333334,discharging,60154265.90290583,0.0,60154265.90290583,0.0,426.2543055569432,0.0,0.0,3,240,0.0,15.01,60914971.36572166,1.0,654.15,1445.0192142054843,11210.616829643142,2545018854.5263944,2324191386.3838644,366.2129073932292,1175822245.5405254,25859366.021507554,1149962879.519018,0.33093266712855884,23.647984705292195,1706501562.2688682,34081281.61758079,0.6606769011645149
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,240,0.0,14.63,0.0,1.0,567.279923475184,1445.0192143426955,11210.616829613771,2545018854.5197268,2259509895.652415,362.89907080586624,1179588764.9066985,25103923.827308595,1154484841.0793898,0.3381619335323344,,1708753260.6528835,0.0,0.6756299271893018
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,240,0.0,14.29,0.0,1.0,567.279923475184,1445.0192143444701,11210.61682949951,2545018854.493787,2259509895.629388,362.89907080586624,1179588764.9303856,25103923.82796458,1154484841.102421,0.3381619335390806,,1710767938.1543708,0.0,0.6748342749209545
62472502.38386269,102987133.33333334,direct_partial,62472502.38386269,0.0,0.0,0.0,0.0,0.0,0.0,6,240,251.3616735525493,14.03,63162124.92357721,261.05107354755273,665.7914904392317,1445.0192143427053,11210.616829613817,2545018854.519737,2326221362.2455697,366.3581944516378,1176039423.2371943,25788283.09884595,1150251140.1383483,0.33080169943575155,22.814649621625883,1712308573.8908029,35918011.26933627,0.657953122268178
174951776.9669102,102987133.33333334,charging,102987133.33333334,71964643.63357687,0.0,509.94287331501454,0.0,0.0,0.06441383662926499,7,240,583.6294855751008,14.29,104913655.88127545,731.0632270760666,665.9346804373056,1445.0192141639982,11210.616829436745,2545018854.4795384,2363965389.6000934,369.0650768873188,1180046926.7567744,27025183.02348185,1153021743.7332926,0.32766411923924577,13.799918080110496,1710767938.1543708,59629362.79308437,0.651278525513022
206040811.18802595,102987133.33333334,charging,102987133.33333334,103053677.85469261,0.0,730.2403782957475,0.0,0.0,0.15665472651925416,8,240,696.9614461346141,17.1,105255532.43425608,860.973594826523,665.9353783048921,1445.019214300552,11210.616829209195,2545018854.4278803,2364274663.6683493,369.0872973694072,1180079529.2425268,27367059.577544384,1152712469.6649823,0.3275444079127881,13.752466512059328,1694117221.1567845,59379582.17793014,0.6573792820567508
207312658.33370495,102987133.33333334,charging,102987133.33333334,104325525.0003716,0.0,739.2527120632483,0.0,0.0,0.2500340164640855,9,240,747.2461916851703,18.97,105269518.54637028,866.2882060570419,665.9354067582358,1445.0192143024692,11210.616829320428,2545018854.453132,2364287316.1149664,369.08820642373564,1180080862.9073966,27381045.689029664,1152699817.2183669,0.3275395110103667,13.750531837168861,1683036494.8986044,59091869.11417874,0.6616618161036432
203696488.5297884,102987133.33333334,charging,102987133.33333334,100709355.19645506,0.0,713.6284620552373,0.0,0.0,0.34017655903948385,10,240,793.8924662870717,20.8,105229752.63859433,851.1774777618599,665.9353258387042,1445.019214165248,11210.616829349723,2545018854.4597826,2364251342.2263746,369.0856217654151,1180077070.8877654,27341279.780804504,1152735791.106961,0.3275534341691333,13.75603393370024,1672192789.5229518,58780368.45979663,0.665946658843828
185005891.93769306,102987133.33333334,charging,102987133.33333334,82018758.60435972,0.0,581.1865287820774,0.0,0.0,0.41358959425406205,11,240,772.4850433031744,22.56,105024217.89307413,773.075911161719,665.9349066218747,1445.01921429931,11210.616829296356,2545018854.447667,2364065407.666013,369.07226284132565,1180057470.7037635,27135745.0364454,1152921725.667318,0.3276254024638684,13.78453857155452,1661763870.6917236,58387960.85902846,0.6702441636375409
179942052.25792107,102987133.33333334,charging,102987133.33333334,76954918.92458773,0.0,545.304061699246,0.0,0.0,0.48247010731080886,12,240,766.9098982964833,24.11,104968532.40466267,751.9158689954131,665.9347927615039,1445.019214160316,11210.616829439856,2545018854.480244,2364015032.6951056,369.06864356382573,1180052160.1851451,27080059.546915025,1152972100.63823,0.3276449021981889,13.792280541746592,1652579311.4937668,58112674.621324174,0.6739799508014187
197340247.87382725,102987133.33333334,charging,102987133.33333334,94353114.5404939,0.0,668.5880163596203,0.0,0.0,0.5669233304299188,13,240,806.5426929627857,25.31,105159855.01390915,824.6169369855411,665.9351834562214,1445.0192143061497,11210.616829231263,2545018854.43289,2364188110.01448,369.08107866889884,1180070405.475355,27271382.1565029,1152799023.318852,0.32757790802722586,13.765715202935866,1645468685.017929,58029126.51784578,0.6767246870012443
211280874.6833371,102987133.33333334,charging,102987133.33333334,108293741.35000375,0.0,767.3715707846287,0.0,0.0,0.6638544762132403,14,240,800.0399377340522,26.09,105313155.80179822,882.870015631041,665.9354954853893,1445.0192142993064,11210.616829296272,2545018854.447648,2364326792.239577,369.0910427207357,1180085024.0389047,27424682.945147723,1152660341.093757,0.32752423273090303,13.744498873248006,1640846777.808635,57990391.12597908,0.6784996008867764
226386716.15069103,102987133.33333334,charging,102987133.33333334,123399582.81735769,0.0,874.4118590812761,0.0,0.0,0.7743065005182436,15,240,787.5428072262483,26.37,105479270.09710458,945.9921250618698,665.9358325735566,1445.0192142091553,11210.616829639961,2545018854.525672,2364477066.9182267,369.1018398028444,1180100863.7375557,27590797.322453734,1152510066.415102,0.32746607607758504,13.721578798752347,1639187631.630939,58037535.57233697,0.67905548932805
226176561.3386532,102987133.33333334,charging,102987133.33333334,123189428.00531986,0.0,872.9226979699225,0.0,0.0,0.8845704202618128,16,240,740.8449564918305,26.1,105476959.08923976,945.1139604742472,665.9358278912009,1445.0192142042245,11210.61682973014,2545018854.546144,2364474976.2872996,369.10168959071893,1180100643.36067,27588486.314635552,1152512157.0460346,0.32746688512041816,13.72189717113765,1640787522.5880024,58079028.70996025,0.6784006408069521
183973196.4336155,102987133.33333334,charging,102987133.33333334,80986063.10028216,0.0,573.8688282277582,0.0,0.0,0.95705911435374,17,240,602.5738237149125,25.22,105012861.65805027,768.7606322838103,665.9348834115101,1445.0192143042382,11210.616829292167,2545018854.4467163,2364055134.4187202,369.0715247411731,1180056387.7160366,27124388.801424436,1152931998.914612,0.32762937910132733,13.786116766031903,1646001982.0036168,57962184.011613436,0.6766175145635703
79148934.05765454,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,23838199.275678795,0.0,168.91794664045008,0.0,0.9357221105675779,18,240,296.7089972095202,23.83,104157922.69088382,330.7361385804256,663.0792009186165,1445.0192143513013,11210.616829520415,2545018854.498533,2363281737.602337,369.0159605745629,1179974845.6475992,26269449.916604552,1153705395.7309947,0.32792882556237735,13.905916996532037,1654238457.6714623,57507658.53256762,0.6739932895477824
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.843540783092005,19,240,0.0,21.99,104287625.54810338,1.0,654.15,1445.0192143024599,11210.616829320319,2545018854.4531074,2363399068.293328,369.0243898733504,1179987217.7307384,26399152.690735776,1153588065.0400026,0.3278833875500127,13.887615728984485,1665141418.2677464,57235038.52025467,0.6697653468808371
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7513594556164318,20,240,0.0,20.82,104287625.54810615,1.0,654.15,1445.0192141571672,11210.616829329812,2545018854.4552627,2363399068.295254,369.02438987334494,1179987217.729103,26399152.691023465,1153588065.0380797,0.3278833875494659,13.887615728967972,1672074279.081688,57421565.34421291,0.667008289586847
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6591781281408586,21,240,0.0,19.95,104287625.54810615,1.0,654.15,1445.0192143476363,11210.61682960969,2545018854.5188,2363399068.351902,369.0243898731758,1179987217.7553525,26399152.773922212,1153588064.9814303,0.32788338753336443,13.887615728492944,1677229483.2766702,57560264.77741149,0.6649728396627966
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5669968006652856,22,240,0.0,19.47,104287625.54810615,1.0,654.15,1445.0192143426843,11210.616829613698,2545018854.51971,2363399068.352714,369.02438987317316,1179987217.7544892,26399152.773869812,1153588064.9806194,0.32788338753313395,13.887615728486136,1680073733.8670053,57636788.602624506,0.6638551416153843
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4748154731897125,23,240,0.0,18.66,104287625.54810615,1.0,654.15,1445.0192141584043,11210.616829328726,2545018854.455016,2363399068.2950315,369.0243898733455,1179987217.729316,26399152.691015206,1153588065.0383008,0.32788338754952867,13.887615728969848,1684873406.7381954,57765922.55767146,0.6619775220523807
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3826341457141394,0,241,0.0,18.03,104287625.54810615,1.0,654.15,1445.0192143073932,11210.616829316237,2545018854.452181,2363399068.2925024,369.024389873353,1179987217.7315965,26399152.69076564,1153588065.0408309,0.3278833875502478,13.887615728991081,1688606485.6380107,57866360.07826354,0.6605244781619918
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.29045281823856633,1,241,0.0,17.56,104287625.54810615,1.0,654.15,1445.0192142005485,11210.616829647219,2545018854.5273194,2363399068.3594995,369.02438987315304,1179987217.7472665,26399152.77343223,1153588064.9738343,0.32788338753120544,13.887615728429228,1691391481.0077133,57941289.65711794,0.65944460900679
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.19827149076299325,2,241,0.0,17.24,104287625.54810615,1.0,654.15,1445.0192143444729,11210.616829585595,2545018854.51333,2363399068.347027,369.02438987319033,1179987217.7609336,26399152.77462764,1153588064.986306,0.32788338753475027,13.88761572853381,1693287648.067937,57992305.54059328,0.6587113971180484
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.10609016328742016,3,241,0.0,16.96,104287625.54810615,1.0,654.15,1445.0192143476283,11210.61682960961,2545018854.5187817,2363399068.3518853,369.0243898731758,1179987217.7553482,26399152.773899034,1153588064.9814491,0.3278833875333698,13.88761572849311,1694946794.2456324,58036944.43863421,0.6580711728947899
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.01390883581184707,4,241,0.0,16.68,104287625.54810615,1.0,654.15,1445.0192142042317,11210.616829644157,2545018854.5266247,2363399068.358878,369.02438987315475,1179987217.7479067,26399152.773450956,1153588064.9744558,0.3278833875313821,13.887615728434454,1696605940.4233277,58081583.336675115,0.6574321919737076
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01390883581184707,5,241,0.0,16.37,0.0,1.0,567.279923475184,1445.0192141973837,11210.616829709164,2545018854.5413823,2259509895.6716413,362.89907080586624,1179588764.8877919,25103923.82762375,1154484841.060168,0.33816193352670415,,1698442852.2629192,0.0,0.6797313430487172
72702824.19539642,102987133.33333334,direct_plus_discharge,88242100.6138849,0.0,15539276.418488467,0.0,110.11161684378929,0.0,0.0,6,241,281.2328898620014,15.1,89237419.7090216,303.80006533962285,663.7953533947665,1445.019214307399,11210.616829230225,2545018854.432654,2349787757.869009,368.0471282800752,1178548322.3160229,26093979.57106918,1152454342.7449536,0.3289683811497641,16.20098223238818,1705968265.2831805,50486491.27968698,0.6561252650766497
168958699.41627747,102987133.33333334,charging,102987133.33333334,65971566.082944125,0.0,467.47580849176205,0.0,0.0,0.059049575809485735,7,241,564.3500972724893,17.06,104847751.84957841,706.0202198529313,665.9345453862009,1445.0192143476277,11210.616829609628,2545018854.5187855,2363905770.8123198,369.06079351162805,1180040641.5963995,26959279.075375766,1153081362.5210238,0.3276871987186546,13.80910095532511,1694354242.0393124,59155774.64989752,0.6575847024233992
196000057.27323115,102987133.33333334,charging,102987133.33333334,93012923.9398978,0.0,659.0913995329252,0.0,0.0,0.1423032262768026,8,241,665.2598632459452,19.93,105145117.34982951,819.0167419926426,665.9351534112709,1445.0192143395502,11210.616829589755,2545018854.514274,2364174777.824573,369.08012077758707,1180069000.085103,27256644.576343358,1152812355.5087597,0.32758306834954015,13.767758106013938,1677347993.7179341,58870445.05623968,0.6639788691120471
214497778.01024348,102987133.33333334,charging,102987133.33333334,111510644.67691013,0.0,790.1666107219054,0.0,0.0,0.24211374552588538,9,241,771.6614266822957,22.16,105348531.09885949,896.3123468158581,665.9355673597626,1445.019214160327,11210.616829353898,2545018854.46073,2364358794.3000507,369.0933420242165,1180088397.2743504,27460058.24106519,1152628339.0332851,0.32751184739108397,13.73961181373245,1664134079.5170026,58631586.93240203,0.6690569480693422
201679903.47902954,102987133.33333334,charging,102987133.33333334,98692770.1456962,0.0,699.338900915963,0.0,0.0,0.3304512909047439,10,241,788.6274380217541,23.97,105207576.87265696,842.7508632944918,665.9352806867909,1445.0192143061417,11210.616829317225,2545018854.452405,2364231281.1193066,369.08418041577704,1180074956.2293243,27319104.015296146,1152755852.2140281,0.32756119866007577,13.759104026550354,1653408884.5826142,58267166.67518913,0.6734661335986679
191223687.28042758,102987133.33333334,charging,102987133.33333334,88236553.94709423,0.0,625.2459482784504,0.0,0.0,0.40942972647675874,11,241,799.4328965253436,25.66,105092593.07720247,799.05793665105,665.935046264238,1445.0192143005518,11210.616829209212,2545018854.427884,2364127262.304847,369.0767069164381,1180063991.248981,27204120.220494237,1152859871.0284867,0.32760145990372785,13.775043568651608,1643394752.2958097,57936766.22357491,0.6776221203682775
185330195.82971886,102987133.33333334,charging,102987133.33333334,82343062.49638551,0.0,583.4845525084079,0.0,0.0,0.4831330383725576,12,241,792.0033372922225,26.94,105027784.16328843,774.4310654446191,665.9349139097384,1445.0192141652394,11210.616829435698,2545018854.4793,2364068633.8674593,369.0724946316897,1180057810.7714243,27139311.3055493,1152918499.465875,0.32762415365242753,13.784043031344165,1635810084.0549164,57699153.254723124,0.6807866612510697
