Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
207678190.43316677,102987133.33333334,charging,102987133.33333334,104691057.09983343,0.0,741.8428796744092,0.0,0.0,0.576839507384062,13,241,850.2457895993972,27.87,105273538.19050956,867.8156388208886,665.9354149344034,1445.0192143061547,11210.61682931735,2545018854.4524336,2364290952.454215,369.08846768854454,1180081246.2123017,27385065.33318408,1152696180.8791177,0.32753810363709174,13.749975901833382,1630299348.536142,57687181.0822475,0.6828823338653731
217668329.3707343,102987133.33333334,charging,102987133.33333334,114681196.03740096,0.0,812.6331997179379,0.0,0.0,0.6794879115589593,14,241,826.5237773616437,28.36,105383396.6775895,909.5609890954258,665.9356381513921,1445.0192141534794,11210.616829332872,2545018854.455957,2364390335.2665443,369.0956082063241,1180091721.8872757,27494923.820486203,1152596798.0667894,0.3274996407481145,13.734798381138196,1627395842.7251751,57669854.83972716,0.684007038854576
219472210.54544815,102987133.33333334,charging,102987133.33333334,116485077.21211481,0.0,825.415537028412,0.0,0.0,0.7837509267625482,15,241,768.0180655306063,28.4,105403233.40438305,917.0987873145214,665.9356784073419,1445.0192143061472,11210.616829317285,2545018854.4524183,2364408280.4744368,369.0968975517326,1180093613.4059348,27514760.547038175,1152578852.8588967,0.32749269589776053,13.732061205756805,1627158821.8426473,57674382.00974469,0.6840907754094061
219313348.9393017,102987133.33333334,charging,102987133.33333334,116326215.60596836,0.0,824.2898405779406,0.0,0.0,0.887871748730288,16,241,721.1281879062215,28.01,105401486.45213115,916.434959370261,665.9356748627462,1445.0192143476374,11210.616829523635,2545018854.499264,2364406700.142769,369.09678400327925,1180093446.8684402,27513013.67787476,1152580433.1905653,0.32749330749202715,13.732302217664644,1629469775.4472945,57735153.414084785,0.6831300771320005
181657061.93057466,102987133.33333334,charging,102987133.33333334,78669928.59724131,0.0,557.4566538066842,0.0,0.0,0.9582873260532375,17,241,595.198637889787,27.2,104987391.83886488,759.0823038124423,665.9348313369716,1445.019214153458,11210.616829418805,2545018854.4754653,2364032093.5708456,369.06986932991254,1180053958.7442846,27098918.981797215,1152955039.7624874,0.32763829800481464,13.789657589365087,1634269448.318485,57635966.962206066,0.681453602163221
68440472.32030113,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,34546661.01303221,0.0,244.79831610262954,0.0,0.9273654334929055,18,241,263.8575522275488,25.9,104175114.80278148,285.98916469738333,661.7611011889944,1445.0192141603154,11210.616829439883,2545018854.4802504,2363297289.7447333,369.0170778709221,1179976485.5336416,26286641.945041742,1153689843.5886,0.3279228025729675,13.903488544470697,1641972627.0006425,57098355.49221186,0.6790121516264856
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.8351841060173323,19,241,0.0,24.08,104287625.54810597,1.0,654.15,1445.0192143024676,11210.61682923437,2545018854.433595,2363399068.275935,369.0243898734027,1179987217.7480898,26399152.690692205,1153588065.0573976,0.32788338755495655,13.887615729129998,1652757077.1556628,56901841.03130778,0.6747474907338445
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7430027785417592,20,241,0.0,22.74,104287625.54810615,1.0,654.15,1445.0192143444888,11210.61682958569,2545018854.5133514,2363399068.347047,369.0243898731902,1179987217.7609408,26399152.77465479,1153588064.986286,0.32788338753474455,13.887615728533628,1660697276.720348,57115470.04336086,0.6715447112379391
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.650821451066186,21,241,0.0,21.22,104287625.54810615,1.0,654.15,1445.0192143513088,11210.61682952045,2545018854.498541,2363399068.3338394,369.02438987322955,1179987217.7733293,26399152.77383666,1153588064.9994926,0.32788338753849827,13.887615728644402,1669704070.256409,57357795.48986872,0.6679483160847963
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.558640123590613,22,241,0.0,21.25,104287625.54810615,1.0,654.15,1445.0192142005565,11210.616829733319,2545018854.546866,2363399068.3769226,369.02438987310086,1179987217.7299278,26399152.773516852,1153588064.956411,0.3278833875262532,13.887615728283167,1669526304.5945127,57353012.75079293,0.66801892487183
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4664587961150399,23,241,0.0,20.29,104287625.54810615,1.0,654.15,1445.0192143042252,11210.616829292063,2545018854.4466925,2363399068.287614,369.0243898733678,1179987217.7371697,26399152.69144988,1153588065.0457199,0.32788338755163743,13.887615729032035,1675214805.775183,57506060.40121893,0.6657668223222502
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.37427746863946676,0,242,0.0,19.56,104287625.54810615,1.0,654.15,1445.0192143463692,11210.616829524579,2545018854.499478,2363399068.334676,369.02438987322716,1179987217.7724724,26399152.773815837,1153588064.9986565,0.32788338753826063,13.887615728637382,1679540436.8813176,57622440.38539706,0.6640644237192854
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.2820961411638937,1,242,0.0,18.89,104287625.54810615,1.0,654.15,1445.0192142054857,11210.616829729195,2545018854.5459294,2363399068.3760886,369.0243898731035,1179987217.730781,26399152.77353592,1153588064.957245,0.3278833875264903,13.887615728290159,1683510536.6636603,57729254.89142356,0.6625095926202027
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.1899148136883206,2,242,0.0,18.31,104287625.54810615,1.0,654.15,1445.019214339536,11210.616829503668,2545018854.494731,2363399068.330441,369.0243898732398,1179987217.7774284,26399152.77453632,1153588065.002892,0.3278833875394645,13.88761572867293,1686947339.4603148,57821721.180222616,0.6611694871408301
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.09773348621274754,3,242,0.0,17.75,104287625.54810615,1.0,654.15,1445.019214168938,11210.616829432658,2545018854.4786105,2363399068.316072,369.02438987328276,1179987217.7076569,26399152.690395415,1153588065.0172615,0.32788338754354873,13.887615728793387,1690265631.8157058,57910998.97630445,0.6598807264084231
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.005552158737174448,4,242,0.0,17.16,104287625.54810615,1.0,654.15,1445.0192143110742,11210.616829313101,2545018854.451469,2363399068.291876,369.024389873355,1179987217.7322233,26399152.690766044,1153588065.0414572,0.32788338755042584,13.887615728996247,1693761689.8329926,58005059.51146211,0.6585283488644549
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.005552158737174448,5,242,0.0,16.31,0.0,1.0,567.279923475184,1445.0192142956262,11210.61682921336,2545018854.428826,2259509895.571688,362.89907080586624,1179588764.904893,25103923.744802896,1154484841.16009,0.33816193355597246,,1698798383.586711,0.0,0.679589086211985
52475970.17774046,102987133.33333334,direct_plus_discharge,58678971.67286144,0.0,6203001.49512098,0.0,43.95459000263104,0.0,0.0,6,242,220.19701286871518,15.79,59334205.01887949,219.2790080054018,664.7209778783767,1445.0192142042197,11210.616829730106,2545018854.546137,2322763486.888118,366.11073085155147,1175669378.6895335,25753893.904739324,1149915484.784794,0.3310696342215487,24.27463297361399,1701879655.0595737,33542894.425862726,0.6626141196135495
168411209.42055002,102987133.33333334,charging,102987133.33333334,65424076.08721668,0.0,463.59628366629323,0.0,-7.450580596923828e-09,0.05855953056837388,7,242,562.3266553048254,17.64,104841731.27038614,703.7324477021855,665.9345330403403,1445.0192142091598,11210.61682963998,2545018854.5256763,2363900324.4228315,369.06040221085516,1180040067.4062395,26953258.495735053,1153086808.9105043,0.3276893071556851,13.809940420598064,1690917439.242658,59061064.36770011,0.658914841828963
186169967.55704674,102987133.33333334,charging,102987133.33333334,83182834.2237134,0.0,589.4351914046796,0.0,0.0,0.13301450211422813,8,242,635.1209418612048,20.23,105037018.87484084,777.9401822974515,665.9349327790704,1445.019214335863,11210.616829592864,2545018854.5149803,2364076987.945277,369.073094843959,1180058691.4894035,27148546.101347733,1152910145.3880558,0.32762091992902126,13.782760006833898,1675570337.0989747,58762587.12382742,0.6647571116743365
191926083.3530224,102987133.33333334,charging,102987133.33333334,88938950.01968905,0.0,630.2231405964995,0.0,0.0,0.21262163566325964,9,242,698.4788887736407,22.18,105100317.11090682,801.9930079513766,665.9350620276036,1445.0192143513025,11210.616829606462,2545018854.518067,2364134249.8331275,369.07720894530524,1180064727.8369024,27211844.336695757,1152852883.5002067,0.32759875525420373,13.773971737126642,1664015569.0757387,58490251.92248234,0.6692882366180389
196727043.04852986,102987133.33333334,charging,102987133.33333334,93739909.71519652,0.0,664.2428349656159,0.0,0.0,0.2965259937641796,10,242,774.2625367807528,23.76,105153111.7889367,822.0545651925119,665.9351697101836,1445.0192143061483,11210.616829231218,2545018854.43288,2364182009.830872,369.0806403851915,1180069762.4339802,27264638.931518987,1152805123.5024612,0.3275802691393671,13.766649863404611,1654653244.215886,58270154.04570677,0.6730044815036195
185912781.37103403,102987133.33333334,charging,102987133.33333334,82925648.03770068,0.0,587.6127650568186,0.0,0.0,0.37075076408714613,11,242,784.3006640057805,24.94,105034190.67740837,776.8654897943774,665.9349270005523,1445.0192141937132,11210.616829712337,2545018854.5421023,2364074429.4819827,369.07291102442724,1180058421.7548707,27145717.90352036,1152912703.8513503,0.3276219102689129,13.783152918157057,1647661128.1813123,58018122.54587052,0.6759258537968545
176233353.74355316,102987133.33333334,charging,102987133.33333334,73246220.41021982,0.0,519.0241514379591,0.0,0.0,0.43631170953194093,12,242,762.8755427365118,25.8,104927748.98709762,736.4184950837505,665.934709294963,1445.019214351307,11210.616829520453,2545018854.498542,2363978138.6922536,369.0659928606343,1180048270.8539069,27039276.212827444,1153008994.6410794,0.3276591839582288,13.797955884530104,1642565179.2069619,57823806.03013288,0.6780854290704013
185184637.22940496,102987133.33333334,charging,102987133.33333334,82197503.89607161,0.0,582.4531214176388,0.0,0.0,0.5098847353952216,13,242,771.6422974928282,26.76,105026183.50010343,773.8228261805259,665.9349106387587,1445.019214347619,11210.61682960959,2545018854.518777,2364067185.886498,369.07239059614716,1180057658.1727257,27137710.725889575,1152919947.446836,0.32762471414751326,13.784265442059219,1636876678.026292,57726661.894751586,0.6803479730545992
220030889.0074442,102987133.33333334,charging,102987133.33333334,117043755.67411086,0.0,829.3743435448464,0.0,0.0,0.6146478103693074,14,242,840.5746288606725,27.74,105409377.01969913,919.4333122127811,665.9356908719102,1445.0192141937123,11210.616829712364,2545018854.5421085,2364413838.352346,369.09729687411163,1180094199.226807,27520904.245817587,1152573294.9809895,0.3274905450064493,13.731213685786852,1631069666.404358,57782214.38792808,0.6824596686598036
31050574.609646417,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,71936558.72368693,0.0,509.7438630938427,0.0,0.5502591118732431,15,242,164.25686699612945,27.19,104235143.15423363,129.74965827862198,657.4306246268322,1445.0192143110828,11210.616829227143,2545018854.431955,2363351592.024257,369.0209790641625,1179982211.6059225,26346670.296897657,1153635541.3090248,0.3279017730107562,13.895015588746338,1634328703.5391169,56616456.524427965,0.6822430251171906
92550106.60615894,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,10437026.727174403,0.0,73.9569756673911,0.0,0.5409171781047305,16,242,338.45854568529336,26.23,104136407.51310909,386.73502364328385,664.7815798128789,1445.0192141689256,11210.616829432576,2545018854.4785914,2363262274.748751,369.0145623301037,1179972793.2399569,26247934.655374147,1153724858.5845828,0.3279363631611216,13.908957228025045,1640017204.7197871,57239263.20587656,0.6797587049378759
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4487358506291574,17,242,58.437596625885206,25.38,104287625.54809909,1.0,654.1499999999943,1445.0192143042316,11210.616829206083,2545018854.4271736,2363399068.270201,369.0243898734192,1179987217.7545252,26399152.691399034,1153588065.063126,0.3278833875565854,13.887615729178965,1645053898.4735053,56694589.00468506,0.6778839961083911
50045582.14538731,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,52941551.18794604,0.0,375.14486791592935,0.0,0.40134913047135584,18,242,209.42571977814768,24.58,104204647.24338458,209.12325338099922,659.5797379176066,1445.0192143024697,11210.616829320385,2545018854.453122,2363324005.0857277,369.0189971566714,1179979302.6336398,26316174.38603188,1153663128.247608,0.3279124564716656,13.89931884350519,1649794316.1240637,57167347.82341901,0.6758576672305994
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3091678029957827,19,242,0.0,21.85,104287625.54810597,1.0,654.15,1445.0192142091717,11210.616829726112,2545018854.54523,2363399068.3754654,369.0243898731053,1179987217.7314196,26399152.773550224,1153588064.9578693,0.32788338752666774,13.88761572829541,1665970991.356594,57257357.969276555,0.6694342426580636
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.21698647552020967,20,242,0.0,20.41,104287625.54810615,1.0,654.15,1445.0192141571597,11210.61682932979,2545018854.4552574,2363399068.2952495,369.02438987334494,1179987217.7291005,26399152.691016186,1153588065.0380843,0.32788338754946716,13.887615728968017,1674503743.127599,57486929.44491568,0.6660475043579
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.12480514804463658,21,242,0.0,19.58,104287625.54810615,1.0,654.15,1445.019214302461,11210.616829320365,2545018854.4531174,2363399068.293339,369.0243898733506,1179987217.7307415,26399152.69074746,1153588065.039994,0.32788338755000995,13.887615728984052,1679421926.4400537,57619251.892679855,0.6641109487958391
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.03262382056906349,22,242,0.0,18.86,104287625.54810615,1.0,654.15,1445.0192143073946,11210.616829230177,2545018854.4326434,2363399068.275086,369.0243898734052,1179987217.748941,26399152.690693606,1153588065.0582473,0.3278833875551981,13.887615729137105,1683688302.3255558,57734037.63049938,0.6624401436628854
0.0,102987133.33333334,discharging,36448094.75844442,0.0,36448094.75844442,0.0,258.27191283841927,0.0,0.0,23,242,0.0,18.4,36910051.20231608,1.0,654.15,1445.0192142956262,11210.616829299408,2545018854.44836,2302516169.2407656,364.6636833824349,1173492542.438206,25560616.920554668,1147931925.5176513,0.3326461450705461,38.909608827359186,1686414042.4746273,20459504.037238877,0.6725348388365049
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,243,0.0,17.88,0.0,1.0,567.279923475184,1445.0192141603152,11210.616829439856,2545018854.480244,2259509895.617359,362.89907080586624,1179588764.8582227,25103923.74377478,1154484841.1144478,0.3381619335426033,,1689495313.94749,0.0,0.6833311886595322
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,243,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143463746,11210.616829524592,2545018854.4994807,2259509895.6344433,362.89907080586624,1179588764.9246066,25103923.82723718,1154484841.0973694,0.3381619335376009,,1692813606.302881,0.0,0.6819917070602793
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,243,0.0,16.93,0.0,1.0,567.279923475184,1445.019214340792,11210.616829588716,2545018854.514038,2259509895.6473675,362.89907080586624,1179588764.9124842,25103923.828040417,1154484841.0844438,0.3381619335338148,,1695124559.9075282,0.0,0.6810619516641437
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,243,0.0,16.41,0.0,1.0,567.279923475184,1445.0192142042388,11210.616829644208,2545018854.526636,2259509895.658552,362.89907080586624,1179588764.900143,25103923.826883327,1154484841.0732596,0.33816193353053886,,1698205831.3803911,0.0,0.6798262140784392
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,243,0.0,15.91,0.0,1.0,567.279923475184,1445.0192143024658,11210.61682932041,2545018854.453128,2259509895.5932903,362.89907080586624,1179588764.8826966,25103923.744176976,1154484841.1385198,0.3381619335496543,,1701168592.4119902,0.0,0.6786422264601308
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,243,0.0,15.42,0.0,1.0,567.279923475184,1445.0192141937086,11210.61682971229,2545018854.542092,2259509895.6722736,362.89907080586624,1179588764.8871586,25103923.827622462,1154484841.0595362,0.3381619335265191,,1704072098.222957,0.0,0.6774859128692137
46766492.03677662,102987133.33333334,direct_partial,46766492.03677662,0.0,0.0,0.0,0.0,0.0,0.0,6,243,203.1601117214117,14.95,47283400.40849258,195.42106505096845,665.6710570907834,1445.0192143476206,11210.616829523551,2545018854.4992447,2311880576.1833835,365.3325192690216,1174501484.784203,25615568.93076902,1148885915.853434,0.3319248333487646,30.414872329530834,1706857093.5926602,26819317.566704087,0.6626876321661075
162966584.93788344,102987133.33333334,charging,102987133.33333334,59979451.60455009,0.0,425.01556801724286,0.0,0.0,0.05368617701270436,7,243,546.3520183012969,16.27,104781858.40854412,680.9812369770242,665.934410187392,1445.0192143024583,11210.616829320305,2545018854.453104,2363846161.6377373,369.05651085639,1180034357.246765,26893385.551169697,1153140971.6955953,0.327710275344301,13.81829390185582,1699035404.469239,59242890.91162922,0.6558352990678352
196264778.28287366,102987133.33333334,charging,102987133.33333334,93277644.9495403,0.0,660.967217788502,0.0,1.4901161193847656e-08,0.13717677294388356,8,243,667.6822497206181,18.92,105148028.40540133,820.1229199288671,665.9351593465625,1445.019214202326,11210.616829619066,2545018854.5209284,2364177411.2837663,369.08030998478205,1180069277.6810393,27259555.631471947,1152809722.0495675,0.3275820490483685,13.767354536249233,1683332771.0017643,59031549.60812653,0.6616352897114205
202346205.60596234,102987133.33333334,charging,102987133.33333334,99359072.272629,0.0,704.0603308286026,0.0,0.0,0.22611070946960177,9,243,735.3728990094438,21.33,105214903.99233304,845.5351104257186,665.935295607586,1445.0192142042306,11210.616829730183,2545018854.546154,2364237909.612011,369.0846566530827,1180075654.939065,27326431.21774518,1152749223.72132,0.32755863315241046,13.758089489926263,1669052262.8294573,58688334.32103588,0.6672004035921318
198578423.7497617,102987133.33333334,charging,102987133.33333334,95591290.41642836,0.0,677.3617548506805,0.0,0.0,0.31167219429284565,10,243,784.6513629077735,23.39,105173470.85342176,829.7908475753122,665.9352112066957,1445.0192143513084,11210.616829606515,2545018854.5180793,2364200427.5125084,369.0819636469249,1180071703.9000506,27284998.07922627,1152786705.8208244,0.32757314050258124,13.76382831227391,1656845687.3792691,58339874.248190776,0.6721061158694681
179799829.5241854,102987133.33333334,charging,102987133.33333334,76812696.19085205,0.0,544.2962686243415,0.0,0.0,0.3804254071717098,11,243,765.5607504792046,25.04,104966968.42497678,751.3215691689641,665.9347895618871,1445.0192143395343,11210.616829503628,2545018854.494722,2364013617.879726,369.0685419132809,1180052011.1050036,27078495.65139755,1152973515.4536061,0.3276454498718001,13.792498100779959,1647068575.9749925,57965218.69624448,0.6762173976005686
125337188.8122975,102987133.33333334,charging,102987133.33333334,22350055.47896415,0.0,158.37293057024596,0.0,0.0,0.4004304089279514,12,243,568.3481502095847,26.38,104368059.50605415,523.7409491593272,665.9335572695135,1445.0192143476343,11210.616829609657,2545018854.518792,2363471830.1027575,369.0296172823797,1179994889.9624357,26479586.731862035,1153515303.2305737,0.32785521120053496,13.876289222578482,1639128376.4103074,57424389.942340545,0.6799171390999355
43102193.94520567,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,59884939.38812767,0.0,424.3458526018338,0.0,0.3468288275466671,13,243,239.07803625843,27.25,104215794.64342402,180.10922521581668,658.7823573728012,1445.019214165254,11210.616829349723,2545018854.4597826,2363334089.156903,369.0197216174168,1179980365.9620678,26327321.785644256,1153653044.1764235,0.3279085512414817,13.897745550285846,1633973172.215325,56694144.49521211,0.6823654972055883
157249921.91856444,102987133.33333334,charging,102987133.33333334,54262788.585231096,0.0,384.5071819730011,0.0,0.0,0.3953981557958883,14,243,623.0558921870888,27.88,104718994.0225358,657.0932708902311,665.9342810452858,1445.0192143444747,11210.61682958559,2545018854.5133286,2363789292.8639297,369.05242509984964,1180028361.7184596,26830521.24905568,1153197840.469404,0.32773229190180064,13.827075038386475,1630240093.3155103,57381652.08374435,0.6833271991269481
147339741.44003156,102987133.33333334,charging,102987133.33333334,44352608.106698215,0.0,314.2834491351784,0.0,0.0,0.43509711779191085,15,243,540.1247552261415,27.77,104610014.81405209,615.6820394803736,665.9340568026817,1445.0192143426946,11210.616829613782,2545018854.5197287,2363690707.5958166,369.045342263178,1180017967.7773566,26721542.03983823,1153296425.7375183,0.3277704607449844,13.842322670559453,1630891900.7424622,57339199.72917056,0.6831389526086373
43384409.15017867,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,59602724.18315467,0.0,422.34607013574004,0.0,0.3817481405116068,16,243,191.01043188489547,27.8,104215341.55538243,181.28850536977885,658.814497889744,1445.0192142005449,11210.616829647237,2545018854.5273237,2363333679.3484373,369.01969217138355,1179980322.7656074,26326868.78077271,1153653453.9848347,0.3279087099525896,13.897809489997833,1630714135.0805662,56609213.97082948,0.6837180642544967
197311164.1118961,102987133.33333334,charging,102987133.33333334,94324030.77856275,0.0,668.3819282533344,0.0,0.0,0.46617533144887013,17,243,642.7838858902203,26.82,105159535.18872042,824.4954059601265,665.9351828042986,1445.0192143444813,11210.616829585664,2545018854.5133457,2364187820.7598786,369.08105788126716,1180070374.9887142,27271062.415261567,1152799312.5734527,0.3275780199921036,13.765759529750373,1636521146.7025003,57790502.00785806,0.6803939012347091
93892941.56068723,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,9094191.772646114,0.0,64.44162089697582,0.0,0.45803533723030476,18,243,339.361790745553,25.28,104134251.63214648,392.34626848061794,664.9555104517059,1445.019214163992,11210.61682935066,2545018854.4599953,2363260324.502358,369.0144222223316,1179972587.6053002,26245778.77432573,1153726808.8309746,0.327937118458664,13.90926193707862,1645646450.679825,57399117.888430394,0.6774491711345744
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.36585400975473165,19,243,0.0,23.38,104287625.54810487,1.0,654.15,1445.0192143024678,11210.616829320423,2545018854.4531307,2363399068.2933497,369.0243898733505,1179987217.7307446,26399152.690762922,1153588065.0399816,0.32788338755000657,13.887615728984118,1656904942.5999014,57013438.276409484,0.6730705953746541
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.2736726822791586,20,243,0.0,22.36,104287625.54810615,1.0,654.15,1445.0192143407796,11210.616829588584,2545018854.514008,2363399068.3476276,369.0243898731885,1179987217.7602947,26399152.774587505,1153588064.9857073,0.3278833875345801,13.887615728528841,1662948975.1043632,57176051.40498783,0.6706419866041267
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.1814913548035855,21,243,0.0,21.48,104287625.54810615,1.0,654.15,1445.0192141603,11210.616829353741,2545018854.460695,2363399068.300098,369.0243898733304,1179987217.7235043,26399152.690269694,1153588065.0332346,0.3278833875480887,13.887615728927338,1668163434.519977,57316345.08454501,0.6685607554889085
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.08931002732801241,22,243,0.0,20.6,104287625.54810615,1.0,654.15,1445.0192142042301,11210.616829730174,2545018854.546152,2363399068.3762865,369.0243898731029,1179987217.7305598,26399152.77351372,1153588064.957046,0.3278833875264337,13.887615728288491,1673377893.9355915,57456638.7641022,0.6664924018806816
0.0,102987133.33333334,discharging,99779249.70619412,0.0,99779249.70619412,0.0,707.0377163467649,0.0,0.0,23,243,0.0,19.6,101039315.65049729,1.0,654.15,1445.0192143407778,11210.616829502562,2545018854.49448,2360460756.37178,368.8133218445513,1179677219.83847,26358726.504055142,1153318493.334415,0.32810969942763796,14.32835218587538,1679303415.9987895,55821460.943345904,0.6646890426508921
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,244,0.0,19.09,0.0,1.0,567.279923475184,1445.0192143110705,11210.616829313063,2545018854.45146,2259509895.59176,362.89907080586624,1179588764.8841658,25103923.74417149,1154484841.1399944,0.3381619335500862,,1682325432.2510207,0.0,0.686243469312145
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,244,0.0,18.85,0.0,1.0,567.279923475184,1445.0192143427096,11210.616829613848,2545018854.5197434,2259509895.652433,362.89907080586624,1179588764.9067078,25103923.82732913,1154484841.0793786,0.33816193353233115,,1683747557.546188,0.0,0.6856638549557089
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,244,0.0,18.38,0.0,1.0,567.279923475184,1445.0192141534822,11210.616829332897,2545018854.455963,2259509895.595807,362.89907080586624,1179588764.8804305,25103923.744427193,1154484841.1360033,0.33816193354891716,,1686532552.915891,0.0,0.6845316084412268
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,244,0.0,17.79,0.0,1.0,567.279923475184,1445.0192143061572,11210.61682931734,2545018854.4524307,2259509895.5926714,362.89907080586624,1179588764.8833344,25103923.74419481,1154484841.1391397,0.33816193354983587,,1690028610.9331777,0.0,0.6831155600979273
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,244,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143476272,11210.6168295236,2545018854.4992557,2259509895.6342435,362.89907080586624,1179588764.9248235,25103923.82725673,1154484841.0975668,0.3381619335376587,,1692813606.302881,0.0,0.6819917070603959
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,244,0.0,16.83,0.0,1.0,567.279923475184,1445.0192141973953,11210.616829709259,2545018854.541404,2259509895.671663,362.89907080586624,1179588764.8877954,25103923.82764848,1154484841.060147,0.33816193352669804,,1695717112.113848,0.0,0.680823961032621
24258671.09710968,102987133.33333334,charging_only,0.0,24258671.09710968,0.0,171.89741819679114,0.0,0.0,0.021713358088015722,6,244,135.68730688241658,16.47,0.0,101.36863245569764,620.5051128569876,1445.0192143073828,11210.61682931616,2545018854.452163,2259509895.5924335,362.89907080586624,1179588764.883538,25368057.259374913,1154220707.6241632,0.33808456579500973,,1697850300.056599,0.0,0.6798130009375305
133098295.97806013,102987133.33333334,charging,102987133.33333334,30111162.644726783,0.0,213.36828785105618,0.0,0.0,0.04866514181657019,7,244,456.3774036804013,17.69,104453406.01591013,556.171943280403,665.9337337367931,1445.0192141640075,11210.616829350773,2545018854.4600205,2363549035.974129,369.035164010843,1180003030.517355,26564933.158120006,1153438097.359235,0.3278253153465291,13.86429001456311,1690621163.139498,58834409.61036908,0.6593125972020044
186558616.44395676,102987133.33333334,charging,102987133.33333334,83571483.11062342,0.0,592.1891650241516,0.0,0.0,0.12346798371435777,8,244,637.4691425498951,20.7,105041292.72718549,779.5642121552203,665.9349415107336,1445.0192143395448,11210.616829589755,2545018854.514274,2364080854.2231617,369.0733726242644,1180059099.063869,27152819.95369826,1152906279.1101708,0.3276194233619498,13.782166295697213,1672785341.7292717,58690843.24054304,0.6658516525482964
126670208.9002908,102987133.33333334,charging,102987133.33333334,23683075.566957455,0.0,167.81873700429296,0.0,3.725290298461914e-09,0.1446661399675316,9,244,484.79995596110433,22.72,104382718.31814593,529.3111810493979,665.9335875993856,1445.0192143110796,11210.61682922707,2545018854.431938,2363485090.6243205,369.0305699650735,1179996288.1697526,26494245.46080589,1153502042.7089467,0.32785007631584284,13.874226886609787,1660815787.1616118,58006149.47721677,0.6711003729476657
32339817.617059454,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,70647315.71627389,0.0,500.60826190961404,0.0,0.08143141214736986,10,244,189.311784644432,24.74,104233073.31357399,135.13696082464236,657.5733148153757,1445.019214165248,11210.616829435752,2545018854.479313,2363349719.663571,369.0208445463561,1179982014.1256137,26344600.455852307,1153637413.6697614,0.32790249810915234,13.895307582405833,1648846232.593952,57014018.784120746,0.6762789699436398
177464855.31794256,102987133.33333334,charging,102987133.33333334,74477721.98460922,0.0,527.7505956976383,0.0,0.0,0.14809464528812416,11,244,760.9837336283263,26.15,104941291.43136927,741.5645160658217,665.9347370178458,1445.0192141986468,11210.616829708228,2545018854.5411696,2363990389.6648297,369.06687304532534,1180049562.3260093,27052818.657501776,1152996743.6685076,0.3276544415435567,13.796070854300055,1640491246.484843,57776116.25810433,0.6789253382378209
204722532.4651743,102987133.33333334,charging,102987133.33333334,101735399.13184094,0.0,720.8990294636194,0.0,0.0,0.23915557532563397,12,244,886.9111888419293,27.09,105241035.72838375,855.4649620248343,665.9353488048318,1445.0192143463732,11210.616829524597,2545018854.499482,2364261549.409532,369.08635512930164,1180078146.8779006,27352562.954074677,1152725583.923826,0.3275494836020075,13.75447235839315,1634921255.745437,57792633.08119172,0.6809925714751967
161683399.29527593,102987133.33333334,charging,102987133.33333334,58696265.96194258,0.0,415.9228894385839,0.0,0.0,0.2916932034652446,13,244,692.9654543567667,27.74,104767747.61046405,675.6192460725264,665.9343812130852,1445.0192143426889,11210.616829613717,2545018854.519714,2363833396.6767178,369.0555937480435,1180033011.4928484,26879274.83623343,1153153736.656615,0.32771521719207025,13.82026403436862,1631069666.404358,57430399.565618716,0.682945627244719
158734884.11515293,102987133.33333334,charging,102987133.33333334,55747750.781819575,0.0,395.0296531624394,0.0,7.450580596923828e-09,0.34159168596997375,14,244,632.5464049938739,28.27,104735323.69535755,663.2984165271871,665.9343146061528,1445.0192143444729,11210.616829499513,2545018854.493788,2363804065.1001177,369.053486414486,1180029919.1550162,26846850.921800125,1153183068.233216,0.3277265728023412,13.824793034357759,1627929139.710863,57329264.9057224,0.6842767050288514
203454921.93656936,102987133.33333334,charging,102987133.33333334,100467788.60323602,0.0,711.9167164476266,0.0,0.0,0.4315180080475687,15,244,726.6225128505704,28.61,105227096.20503524,850.1680541580866,665.9353204309606,1445.019214168927,11210.616829432587,2545018854.4785943,2364248939.1244726,369.085449105993,1180076817.556163,27338623.347289313,1152738194.2088737,0.3275543642670662,13.756401631571881,1625914462.2093756,57544794.97151267,0.6847437437477655
160075666.8428357,102987133.33333334,charging,102987133.33333334,57088533.50950235,0.0,404.53046581326015,0.0,0.0,0.4826165932029279,16,244,545.4091030730305,28.19,104750067.87087712,668.9010858152677,665.934344899524,1445.01921435131,11210.616829606513,2545018854.518079,2363817403.0992737,369.054444684444,1180031325.3307405,26861595.096681766,1153169730.2340586,0.3277214090206235,13.822733207783656,1628403181.4759188,57349921.4540818,0.6840679861301985
164793944.73041627,102987133.33333334,charging,102987133.33333334,61806811.397082925,0.0,437.9642752731174,0.0,0.0,0.5379383963953216,17,244,545.6839920315533,27.32,104801953.32248025,688.6171442545524,665.9344514357025,1445.0192142993014,11210.61682921025,2545018854.4281197,2363864340.043487,369.05781689493676,1180036273.7556105,26913480.465764616,1153122793.289846,0.3277032378025874,13.815489189347918,1633558385.6709013,57515252.88685028,0.6818879834667033
50462440.16377318,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,52524693.169560164,0.0,372.1910038386964,0.0,0.49092479591043364,18,244,209.80953755849595,26.17,104203977.99042557,210.86515948471,659.6280532073852,1445.0192142091644,11210.616829726066,2545018854.5452194,2363323399.754094,369.0189536622317,1179979238.7950945,26315505.215855572,1153663733.579239,0.32791269090605824,13.899413308833443,1640372736.0435786,56919247.5420557,0.6797084678041387
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3987434684348606,19,244,0.0,24.12,104287625.54810557,1.0,654.1499999999995,1445.0192143513075,11210.616829520486,2545018854.498549,2363399068.333847,369.02438987322955,1179987217.7733302,26399152.77384462,1153588064.9994855,0.3278833875384963,13.887615728644413,1652520056.2731347,56895464.045873106,0.6748435657026239
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.30656214095928747,20,244,0.0,22.48,104287625.54810615,1.0,654.15,1445.019214157159,11210.616829415781,2545018854.474779,2363399068.312652,369.0243898732929,1179987217.7117512,26399152.691071223,1153588065.02068,0.32788338754452034,13.887615728822087,1662237912.4567792,57156920.448684566,0.6709267952558207
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.2143808134837144,21,244,0.0,21.09,104287625.54810615,1.0,654.15,1445.0192143463648,11210.616829610573,2545018854.5190005,2363399068.352077,369.0243898731751,1179987217.755129,26399152.773871977,1153588064.9812572,0.32788338753331525,13.887615728491538,1670474388.1246247,57378520.6925306,0.6676425169611079
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.12219948600814132,22,244,0.0,19.71,104287625.54810615,1.0,654.15,1445.0192143513113,11210.616829520466,2545018854.4985447,2363399068.3338428,369.02438987322955,1179987217.773331,26399152.77383998,1153588064.999491,0.32788338753849783,13.887615728644391,1678651608.571838,57598526.690018,0.6644135205930511
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.030018158532568236,23,244,0.0,18.66,104287625.54810615,1.0,654.15,1445.0192141534753,11210.616829418928,2545018854.4754934,2363399068.3132944,369.02438987329106,1179987217.711113,26399152.691073917,1153588065.020039,0.32788338754433816,13.887615728816664,1684873406.7381954,57765922.55767146,0.6619775220419014
0.0,102987133.33333334,discharging,33536988.236950137,0.0,33536988.236950137,0.0,237.64375504949854,0.0,0.0,0,245,0.0,17.67,33962258.44363746,1.0,654.15,1445.0192141639882,11210.616829350663,2545018854.459996,2299855704.507991,364.4738029834522,1173205214.4111214,25523930.682199854,1147681283.7289214,0.33285784405510543,42.27097225172609,1690739673.5807617,18863421.784494072,0.6713144628950967
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,245,0.0,16.92,0.0,1.0,567.279923475184,1445.0192143476302,11210.616829609664,2545018854.518794,2259509895.6515894,362.89907080586624,1179588764.907551,25103923.827330533,1154484841.0802205,0.33816193353257773,,1695183815.1281602,0.0,0.6810381451128581
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,245,0.0,16.92,0.0,1.0,567.279923475184,1445.0192142993099,11210.616829296323,2545018854.44766,2259509895.588435,362.89907080586624,1179588764.8882604,25103923.74488527,1154484841.1433752,0.3381619335510765,,1695183815.1281602,0.0,0.6810381451501135
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,245,0.0,16.83,0.0,1.0,567.279923475184,1445.0192143024603,11210.61682923428,2545018854.433575,2259509895.5759306,362.89907080586624,1179588764.8999655,25103923.744085725,1154484841.1558797,0.3381619335547392,,1695717112.113848,0.0,0.6808239610890766
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,245,0.0,16.56,0.0,1.0,567.279923475184,1445.0192141652426,11210.616829435683,2545018854.479297,2259509895.6165233,362.89907080586624,1179588764.8590684,25103923.743781257,1154484841.115287,0.3381619335428492,,1697317003.0709114,0.0,0.6801822164195066
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,245,0.0,16.06,0.0,1.0,567.279923475184,1445.019214344472,11210.616829499528,2545018854.493791,2259509895.6293917,362.89907080586624,1179588764.9303873,25103923.82796988,1154484841.1024175,0.33816193353907953,,1700279764.1025105,0.0,0.6789969894817928
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,245,51.095291679195526,15.82,0.0,1.0,567.279923475184,1445.0192143110758,11210.61682931313,2545018854.4514756,2259509895.591823,362.89907080586624,1179588764.8841772,25103923.744188935,1154484841.1399882,0.3381619335500844,,1701701889.3976781,0.0,0.6784295465221709
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7,245,0.0,15.94,0.0,1.0,567.279923475184,1445.019214160309,11210.616829439847,2545018854.4802423,2259509895.6173625,362.89907080586624,1179588764.8582215,25103923.743772134,1154484841.1144495,0.3381619335426038,,1700990826.7500944,0.0,0.6787131493943463
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8,245,0.0,17.23,0.0,1.0,567.279923475184,1445.0192143005593,11210.616829209279,2545018854.427899,2259509895.5708914,362.89907080586624,1179588764.9057515,25103923.744833,1154484841.1609185,0.33816193355621516,,1693346903.2885687,0.0,0.6817769229204295
199725713.653941,102987133.33333334,charging,102987133.33333334,96738580.32060766,0.0,685.4914735670188,0.0,0.0,0.08658839666109712,9,245,731.5306608803058,18.8,105186087.24783854,834.5849769878974,665.9352369137998,1445.019214200554,11210.616829733293,2545018854.5468597,2364211840.8278685,369.0827836661517,1180072906.9787397,27297614.473241962,1152775292.5054977,0.3275687229733906,13.76208036158155,1684043833.649348,59071876.03065751,0.6613303328653494
199540027.57001618,102987133.33333334,charging,102987133.33333334,96552894.23668283,0.0,684.1756983419879,0.0,0.0,0.17301059013587453,10,245,796.5072389865691,21.03,105184045.3150506,833.8090587886617,665.9352327535848,1445.0192143110712,11210.616829227043,2545018854.431932,2364209993.511855,369.08265094824725,1180072712.2791157,27295572.457637012,1152777139.8214786,0.32756943796563437,13.762363235537215,1670829919.4484167,58718501.92754313,0.6665191477578726
183747159.17261803,102987133.33333334,charging,102987133.33333334,80760025.83928469,0.0,572.2671237722174,0.0,0.0,0.2452969636649967,11,245,791.9640943605307,23.01,105010375.99577169,767.8161004114904,665.9348783305377,1445.0192143407874,11210.616829588638,2545018854.514021,2364052885.8624034,369.07136318513574,1180056150.6932,27121903.22226871,1152934247.4709313,0.3276302494972571,13.786462247589938,1659097385.7632844,58309303.61332881,0.6713227883661179
173607462.76238927,102987133.33333334,charging,102987133.33333334,70620329.42905593,0.0,500.4170365501987,0.0,0.0,0.30850753670291653,12,245,770.7434784833978,24.19,104898872.8711377,725.4458009624233,665.9346501585121,1445.0192142054811,11210.616829729164,2545018854.5459228,2363952016.4807043,369.0641160754021,1180045516.9491885,27010400.096558187,1153035116.8526304,0.3276692961374723,13.801976897504534,1652105269.728711,58061497.984458074,0.6742237883586443
145952360.9846051,102987133.33333334,charging,102987133.33333334,42965227.65127176,0.0,304.45244407353215,0.0,0.0,0.34696468753325743,13,245,639.0649439171543,24.84,104594758.21764342,609.8846543351049,665.9340253725239,1445.0192141640061,11210.616829350793,2545018854.4600253,2363676906.0775657,369.04435070518764,1180016512.6156266,26706285.359857842,1153310227.2557688,0.3277758044066382,13.84445980548222,1648253680.3876324,57791034.70488245,0.6760140675405613
126109948.90633254,102987133.33333334,charging,102987133.33333334,23122815.572999194,0.0,163.84872372141984,0.0,0.0,0.3676613684243841,14,245,521.1856406331805,25.36,104376557.31127366,526.9700474737028,665.9335748529656,1445.0192143358452,11210.61682959274,2545018854.5149517,2363479517.350901,369.03016955819027,1179995700.5201752,26488084.537743807,1153507615.9824314,0.32785223445893363,13.87509360259333,1645172408.9147692,57588938.69650763,0.6774335214976734
123597620.59280336,102987133.33333334,charging,102987133.33333334,20610487.259470016,0.0,146.0463161192236,0.0,0.0,0.3861093241447071,15,245,469.43433436892775,23.54,104348930.00906129,516.4718926323799,665.9335176767661,1445.0192143463705,11210.616829524564,2545018854.4994745,2363454525.2419,369.02837405062076,1179993065.3262012,26460457.234766856,1153532608.0914342,0.32786191223178746,13.878981407714187,1655956859.0697894,57858877.74018667,0.6730785482449653
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.29392799666913405,16,245,4.138367276145273,22.36,104287625.54810615,1.0,654.15,1445.0192143513136,11210.61682960653,2545018854.518082,2363399068.3512616,369.0243898731776,1179987217.7559867,26399152.773912687,1153588064.982074,0.3278833875335474,13.88761572849835,1662948975.1043632,57176051.40498783,0.6706419866020145
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.20174666919356093,17,245,0.0,21.87,104287625.54810615,1.0,654.15,1445.01921415348,11210.616829418925,2545018854.475493,2363399068.3132935,369.02438987329106,1179987217.7111154,26399152.691073697,1153588065.0200417,0.32788338754433893,13.887615728816689,1665852480.9153302,57254169.47655944,0.6694815232462128
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.10956534171798786,18,245,22.15208737249252,20.56,104287625.54810615,1.0,654.15,1445.0192143024565,11210.616829234275,2545018854.4335737,2363399068.275915,369.0243898734027,1179987217.7480829,26399152.69066637,1153588065.0574164,0.32788338755496194,13.887615729130138,1673614914.8181198,57463015.74953662,0.666398689907121
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.01738401424241478,19,245,0.0,17.67,104287625.54810615,1.0,654.15,1445.0192143476193,11210.61682960959,2545018854.518777,2363399068.351881,369.0243898731758,1179987217.7553463,26399152.773892194,1153588064.9814541,0.3278833875333712,13.887615728493154,1690739673.5807617,57923752.94717329,0.6596970277304679
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,20,245,0.0,16.03,0.0,1.0,567.279923475184,1445.019214162088,11210.616829325625,2545018854.454312,2259509895.5943303,362.89907080586624,1179588764.8819127,25103923.744441364,1154484841.1374714,0.3381619335493472,,1700457529.7644067,0.0,0.6789260072243156
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,21,245,0.0,14.98,0.0,1.0,567.279923475184,1445.0192143073832,11210.616829316163,2545018854.4521637,2259509895.592434,362.89907080586624,1179588764.8835373,25103923.74416116,1154484841.1393762,0.33816193354990515,,1706679327.9307642,0.0,0.6764509432121104
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,22,245,0.0,14.42,0.0,1.0,567.279923475184,1445.0192142042297,11210.61682973014,2545018854.546144,2259509895.6758714,362.89907080586624,1179588764.8828611,25103923.826921593,1154484841.0559394,0.3381619335254656,,1709997620.2861552,0.0,0.6751382735039977
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,23,245,0.0,14.12,0.0,1.0,567.279923475184,1445.0192142993058,11210.616829210236,2545018854.4281163,2259509895.5710845,362.89907080586624,1179588764.9055314,25103923.74480418,1154484841.1607273,0.33816193355615914,,1711775276.9051147,0.0,0.6744371511475694
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,0,246,0.0,13.96,0.0,1.0,567.279923475184,1445.0192143513204,11210.616829606575,2545018854.5180926,2259509895.650967,362.89907080586624,1179588764.9081888,25103923.827343512,1154484841.0808454,0.3381619335327608,,1712723360.4352264,0.0,0.6740638142446279
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,1,246,0.0,13.74,0.0,1.0,567.279923475184,1445.0192141689283,11210.616829346593,2545018854.4590716,2259509895.598567,362.89907080586624,1179588764.8769794,25103923.743736997,1154484841.1332424,0.3381619335481085,,1714026975.2891297,0.0,0.6735511504645362
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,2,246,0.0,13.68,0.0,1.0,567.279923475184,1445.0192141584014,11210.616829414741,2545018854.4745426,2259509895.612303,362.89907080586624,1179588764.8640013,25103923.74449093,1154484841.1195104,0.33816193354408625,,1714382506.6129217,0.0,0.6734114683661862
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,3,246,0.0,13.57,0.0,1.0,567.279923475184,1445.0192143024508,11210.616829320286,2545018854.4530997,2259509895.593265,362.89907080586624,1179588764.8826869,25103923.744141873,1154484841.138545,0.3381619335496617,,1715034314.0398734,0.0,0.6731555349578294
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,4,246,0.0,13.46,0.0,1.0,567.279923475184,1445.0192143024658,11210.616829234345,2545018854.4335895,2259509895.5759435,362.89907080586624,1179588764.8999689,25103923.744101185,1154484841.1558676,0.33816193355473567,,1715686121.4668255,0.0,0.672899796012129
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,5,246,0.0,13.09,0.0,1.0,567.279923475184,1445.0192143444676,11210.61682958552,2545018854.513313,2259509895.6467233,362.89907080586624,1179588764.9131105,25103923.828024477,1154484841.085086,0.338161933534003,,1717878564.6302087,0.0,0.6720410073535092
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01738401424241478,6,246,0.0,12.77,0.0,1.0,567.279923475184,1445.0192142054775,11210.616829643057,2545018854.526375,2259509895.65832,362.89907080586624,1179588764.9003491,25103923.82685938,1154484841.0734897,0.33816193353060625,,1719774731.690432,0.0,0.6713000370337472
23119002.27526456,102987133.33333334,direct_plus_discharge,42540829.251303196,0.0,19421826.976038635,0.0,137.62344608578366,0.0,0.0,7,246,132.2236013593005,13.15,43039818.83079722,96.60634892168326,660.2526951090032,1445.019214302453,11210.616829320292,2545018854.453101,2308049330.4932485,365.05878888434756,1174089148.8135407,25597650.055449046,1148491498.7580917,0.3322181863518489,33.394932245223764,1717523033.3064167,24376812.647652578,0.6593326828897229
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8,246,8.503475011097073,14.47,0.0,1.0,567.279923475184,1445.0192143358504,11210.616829592786,2545018854.514962,2259509895.6481676,362.89907080586624,1179588764.9116268,25103923.82800568,1154484841.083621,0.3381619335335738,,1709701344.182995,0.0,0.6752552690044868
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9,246,0.0,15.75,0.0,1.0,567.279923475184,1445.0192142054782,11210.616829643108,2545018854.5263863,2259509895.65833,362.89907080586624,1179588764.9003515,25103923.826871533,1154484841.07348,0.33816193353060336,,1702116675.942102,0.0,0.6782642208910185
