Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10,246,0.0,15.87,0.0,1.0,567.279923475184,1445.0192143427091,11210.61682961389,2545018854.519753,2259509895.652441,362.89907080586624,1179588764.9067094,25103923.827340167,1154484841.0793693,0.33816193353232843,,1701405613.2945182,0.0,0.678547685547999
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11,246,0.0,15.98,0.0,1.0,567.279923475184,1445.0192141986463,11210.616829622155,2545018854.5216293,2259509895.654107,362.89907080586624,1179588764.9052856,25103923.827580754,1154484841.077705,0.33816193353184093,,1700753805.8675663,0.0,0.678807736366519
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12,246,3.453364712291276,16.25,0.0,1.0,567.279923475184,1445.0192143426948,11210.616829613775,2545018854.519727,2259509895.652418,362.89907080586624,1179588764.9067006,25103923.82730837,1154484841.0793922,0.33816193353233515,,1699153914.910503,0.0,0.6794468888006538
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13,246,18.977357622194443,17.5,0.0,1.0,567.279923475184,1445.0192143476313,11210.616829609626,2545018854.5187855,2259509895.651582,362.89907080586624,1179588764.9075518,25103923.827322144,1154484841.0802295,0.3381619335325804,,1691747012.3315053,0.0,0.6824216816491727
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14,246,22.20493702648952,18.15,0.0,1.0,567.279923475184,1445.019214158395,11210.61682932866,2545018854.455001,2259509895.5949526,362.89907080586624,1179588764.8812704,25103923.744412925,1154484841.1368575,0.3381619335491674,,1687895422.9904265,0.0,0.6839788919454909
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15,246,0.0,18.51,0.0,1.0,567.279923475184,1445.0192141602922,11210.616829439714,2545018854.4802117,2259509895.617336,362.89907080586624,1179588764.85821,25103923.74373416,1154484841.114476,0.3381619335426116,,1685762235.0476756,0.0,0.6848444087263739
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16,246,0.0,19.53,0.0,1.0,567.279923475184,1445.0192143061383,11210.616829231176,2545018854.4328704,2259509895.575305,362.89907080586624,1179588764.9005964,25103923.74409231,1154484841.1565042,0.33816193355492213,,1679718202.5432136,0.0,0.687308644633684
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17,246,0.0,19.92,0.0,1.0,567.279923475184,1445.0192142993076,11210.616829296301,2545018854.4476547,2259509895.588431,362.89907080586624,1179588764.888259,25103923.74487931,1154484841.1433797,0.3381619335510778,,1677407248.9385662,0.0,0.6882555454997094
38309965.35875819,102987133.33333334,direct_partial,38309965.35875819,0.0,0.0,0.0,0.0,0.0,0.0,18,246,175.60922881613288,19.69,38733879.90600344,160.08415227267588,665.5653012566316,1445.0192143476208,11210.61682960956,2545018854.51877,2304162362.5406747,364.78120514289,1173670177.9244761,25522575.10635779,1148147602.8181183,0.33253289791606394,37.08765995921378,1678770119.0131018,21691480.955430105,0.675197606837676
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,246,0.0,16.74,0.0,1.0,567.279923475184,1445.0192141689445,11210.616829346678,2545018854.459091,2259509895.5985847,362.89907080586624,1179588764.876986,25103923.74376062,1154484841.1332254,0.33816193354810353,,1696250409.0995357,0.0,0.6806099116852036
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,246,0.0,16.15,0.0,1.0,567.279923475184,1445.0192143358597,11210.61682959283,2545018854.514972,2259509895.648196,362.89907080586624,1179588764.9116328,25103923.828019142,1154484841.0836136,0.33816193353357166,,1699746467.1168227,0.0,0.6792100253880196
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,246,0.0,15.96,0.0,1.0,567.279923475184,1445.0192143513043,11210.616829520452,2545018854.4985414,2259509895.633609,362.89907080586624,1179588764.925454,25103923.82725271,1154484841.0982013,0.3381619335378445,,1700872316.3088305,0.0,0.6787604395864477
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,246,0.0,16.1,0.0,1.0,567.279923475184,1445.0192142005494,11210.61682973331,2545018854.5468636,2259509895.6765103,362.89907080586624,1179588764.8822296,25103923.82693003,1154484841.0552995,0.3381619335252781,,1700042743.2199826,0.0,0.6790916555831039
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,246,0.0,15.99,0.0,1.0,567.279923475184,1445.0192143444644,11210.616829585544,2545018854.5133185,2259509895.646728,362.89907080586624,1179588764.9131098,25103923.828029558,1154484841.0850801,0.3381619335340012,,1700694550.646934,0.0,0.6788313872387731
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,247,0.0,16.22,0.0,1.0,567.279923475184,1445.0192142005565,11210.616829647279,2545018854.5273333,2259509895.6591706,362.89907080586624,1179588764.8995056,25103923.826865714,1154484841.07264,0.33816193353035734,,1699331680.5723984,0.0,0.679375812427487
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,247,0.0,16.37,0.0,1.0,567.279923475184,1445.0192143513095,11210.616829606526,2545018854.5180817,2259509895.650957,362.89907080586624,1179588764.9081833,25103923.82732917,1154484841.0808542,0.33816193353276336,,1698442852.2629192,0.0,0.6797313430608967
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,247,0.0,16.58,0.0,1.0,567.279923475184,1445.0192142993062,11210.616829210232,2545018854.4281154,2259509895.5710835,362.89907080586624,1179588764.9055316,25103923.7448044,1154484841.1607273,0.33816193355615914,,1697198492.6296475,0.0,0.6802297115948783
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,247,0.0,16.69,0.0,1.0,567.279923475184,1445.0192141639964,11210.616829436776,2545018854.479545,2259509895.616744,362.89907080586624,1179588764.8588562,25103923.743789528,1154484841.1150668,0.3381619335427846,,1696546685.2026958,0.0,0.6804910534938413
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,247,0.0,16.45,0.0,1.0,567.279923475184,1445.0192142005435,11210.616829733259,2545018854.546852,2259509895.6765003,362.89907080586624,1179588764.882226,25103923.826915238,1154484841.0553107,0.3381619335252814,,1697968810.4978633,0.0,0.6799211115761326
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,247,0.0,16.25,0.0,1.0,567.279923475184,1445.0192142956123,11210.616829213302,2545018854.4288125,2259509895.5717025,362.89907080586624,1179588764.904893,25103923.74478458,1154484841.1601083,0.33816193355597784,,1699153914.910503,0.0,0.6794468888481576
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,247,0.0,16.05,0.0,1.0,567.279923475184,1445.019214351311,11210.616829606515,2545018854.5180793,2259509895.6509547,362.89907080586624,1179588764.9081829,25103923.827327393,1154484841.0808554,0.33816193353276375,,1700339019.3231425,0.0,0.6789733270606373
4177517.7178240307,102987133.33333334,charging_only,0.0,4177517.7178240307,0.0,29.601972312937665,0.0,0.0,0.0037391965026868632,7,247,75.72625445472606,16.48,0.0,17.456407913693322,583.8231531377685,1445.01921434639,11210.616829524688,2545018854.499503,2259509895.6344624,362.89907080586624,1179588764.924614,25147231.07140828,1154441533.8532057,0.33814924834598875,,1697791044.8359673,0.0,0.6799667941261538
27479933.325170096,102987133.33333334,direct_plus_discharge,31657451.042994127,0.0,4177517.717824031,0.0,29.60197231293767,0.0,0.0,8,247,149.59508427693285,17.12,32012285.179596283,114.82917798733573,664.3664049880291,1445.0192141973912,11210.616829709192,2545018854.5413885,2298095950.6364822,364.34824176651273,1173014995.1025841,25453494.69606697,1147561500.4065173,0.33301143624527435,44.83615192078128,1693998710.7155206,18025717.000778086,0.6702950506011592
210067935.02315915,102987133.33333334,charging,102987133.33333334,107080801.6898258,0.0,758.7766566123547,0.0,0.0,0.09584547241419217,9,247,770.6988346067691,18.97,105299817.4771945,877.8015584962161,665.935468372507,1445.019214306146,11210.616829317258,2545018854.452412,2364314725.818479,369.09017576623546,1180083752.1347091,27411344.619843528,1152672407.5148656,0.32752890270689056,13.746342400753871,1683036494.8986044,59108881.35448957,0.6616396215991843
228933538.1076306,102987133.33333334,charging,102987133.33333334,125946404.77429727,0.0,892.4586893158051,0.0,0.0,0.20857709632776755,10,247,912.9172483284459,20.68,105507276.71531545,956.6344169602859,665.9358893017694,1445.0192143073912,11210.616829230177,2545018854.4326434,2364502402.985329,369.10366019468535,1180103534.2059057,27618803.85790159,1152484730.348004,0.32745627149934314,13.717721618085038,1672903852.1705356,58954442.403042905,0.6654613336201223
205523720.23751172,102987133.33333334,charging,102987133.33333334,102536586.90417838,0.0,726.5762616996446,0.0,0.0,0.30035515043719635,11,247,889.3319263601412,22.4,105249846.14402315,858.8128498170782,665.9353667345471,1445.0192141986404,11210.616829708199,2545018854.541163,2364269519.7141366,369.08692777808517,1180078986.9893475,27361373.370145336,1152717613.6192021,0.3275463988105913,13.753253232904202,1662711954.2218354,58538718.33533051,0.6696976983060079
196262306.11762834,102987133.33333334,charging,102987133.33333334,93275172.784295,0.0,660.9496999771873,0.0,0.0,0.38384353359220946,12,247,875.8045464567972,23.67,105148001.21976249,820.1125896016567,665.9351592911365,1445.019214347624,11210.61682952359,2545018854.4992533,2364177386.6712646,369.08030821788,1180069275.1075616,27259528.445490103,1152809746.6620715,0.32758205857284184,13.76735830514584,1655186541.2015736,58281531.884712175,0.6727932459141998
11349271.940952934,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,91637861.39238042,0.0,649.3476794078147,0.0,0.30182066882490655,13,247,125.05659338851481,24.28,104266773.00068782,47.42469904541855,655.3049974106187,1445.019214204233,11210.616829730168,2545018854.5461507,2363380204.8834295,369.02303467217837,1179985228.6759977,26378300.22609397,1153606928.4499037,0.3278906924576405,13.890554983000005,1651571972.7430232,56942143.37610678,0.6752106509194719
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.20963934134933346,14,247,68.27270196124226,24.85,104287625.54810382,1.0,654.1499999999999,1445.01921434447,11210.61682958557,2545018854.5133243,2363399068.347018,369.0243898731901,1179987217.7609334,26399152.774621468,1153588064.986312,0.32788338753475216,13.88761572853419,1648194425.167,56779084.06169406,0.6766017528965472
15204004.977171876,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,87783128.35616148,0.0,622.0329656664317,0.0,0.13106675621252104,15,247,117.73562138631532,24.76,104260584.34322137,63.532300933383034,655.7129586484533,1445.0192143476281,11210.61682952357,2545018854.499249,2363374606.5018578,369.0226324738893,1179984638.4004216,26372111.568946525,1153612526.831475,0.32789286045644855,13.89142752698193,1648727722.152688,56891883.95073549,0.6763597948237489
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.038885428736947954,16,247,48.498458814897184,24.33,104287625.54810402,1.0,654.1499999999976,1445.0192142054818,11210.616829729175,2545018854.545925,2363399068.3760843,369.0243898731034,1179987217.7307768,26399152.77352952,1153588064.9572473,0.32788338752649115,13.88761572829044,1651275696.6398633,56861984.87234144,0.6753484086458313
121352152.41391939,102987133.33333334,charging,102987133.33333334,18365019.080586046,0.0,130.1348846542414,0.0,0.0,0.055323519430115285,17,247,418.49830211900684,23.63,104324237.28572041,507.08885439400854,665.9334665482635,1445.0192141583996,11210.616829328686,2545018854.4550066,2363432187.7923546,369.0267692671363,1179990709.9695969,26435764.4286178,1153554945.5409791,0.32787056216027194,13.882457991763284,1655423562.084102,57831083.3943291,0.6733120196611787
38164075.424466066,102987133.33333334,direct_plus_discharge,99972804.24243996,0.0,61808728.81797388,0.0,437.9778621550794,0.0,0.0,18,247,174.18807922837436,22.51,101171406.48790818,159.47452847799053,658.3526948184829,1445.019214306155,11210.616829317338,2545018854.4524302,2360580235.269323,368.8219032921743,1179689831.694589,26297262.721474715,1153392568.9731143,0.32811844305637894,14.310501722337596,1662060146.7948835,55736279.87927148,0.6714372850374422
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,247,0.0,21.1,0.0,1.0,567.279923475184,1445.0192143476324,11210.616829609658,2545018854.5187926,2259509895.6515193,362.89907080586624,1179588764.9075477,25103923.827329654,1154484841.080218,0.33816193353257706,,1670415132.9039924,0.0,0.6911364835836724
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,247,0.0,19.27,0.0,1.0,567.279923475184,1445.0192143395416,11210.616829503666,2545018854.4947305,2259509895.6302257,362.89907080586624,1179588764.9295387,25103923.82795369,1154484841.1015851,0.3381619335388357,,1681258838.279645,0.0,0.6866788235194745
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,247,0.0,17.98,0.0,1.0,567.279923475184,1445.0192142054866,11210.616829729162,2545018854.5459223,2259509895.6756744,362.89907080586624,1179588764.8830812,25103923.82694467,1154484841.0561366,0.3381619335255233,,1688902761.7411702,0.0,0.6835709356445858
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,247,0.0,17.91,0.0,1.0,567.279923475184,1445.019214346378,11210.616829524615,2545018854.4994864,2259509895.634448,362.89907080586624,1179588764.9246056,25103923.827244908,1154484841.0973606,0.3381619335375983,,1689317548.285594,0.0,0.6834030950954076
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,247,0.0,17.27,0.0,1.0,567.279923475184,1445.0192142956216,11210.616829299415,2545018854.448362,2259509895.5890584,362.89907080586624,1179588764.8876255,25103923.74487229,1154484841.1427531,0.3381619335508943,,1693109882.406041,0.0,0.6818723658396821
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,248,0.0,16.77,0.0,1.0,567.279923475184,1445.019214200543,11210.616829733262,2545018854.546853,2259509895.676501,362.89907080586624,1179588764.8822272,25103923.82691766,1154484841.0553095,0.33816193352528107,,1696072643.43764,0.0,0.6806812464797336
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,248,0.0,16.18,0.0,1.0,567.279923475184,1445.0192143426987,11210.616829527773,2545018854.500203,2259509895.635084,362.89907080586624,1179588764.9239762,25103923.82725091,1154484841.0967252,0.3381619335374122,,1699568701.4549267,0.0,0.6792810670780305
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,248,0.0,15.58,0.0,1.0,567.279923475184,1445.0192141973894,11210.616829709172,2545018854.541384,2259509895.671645,362.89907080586624,1179588764.887791,25103923.827626396,1154484841.0601645,0.3381619335267031,,1703124014.6928456,0.0,0.6778630511345195
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,248,0.0,15.44,0.0,1.0,567.279923475184,1445.0192143476315,11210.616829523626,2545018854.499262,2259509895.6342483,362.89907080586624,1179588764.9248266,25103923.82726423,1154484841.0975623,0.3381619335376574,,1703953587.7816935,0.0,0.6775330322233355
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,248,0.0,15.67,0.0,1.0,567.279923475184,1445.019214351341,11210.616829606724,2545018854.5181265,2259509895.650997,362.89907080586624,1179588764.9081998,25103923.827385902,1154484841.080814,0.3381619335327516,,1702590717.7071574,0.0,0.6780753759984866
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,248,0.0,15.71,0.0,1.0,567.279923475184,1445.0192141973878,11210.6168297092,2545018854.5413904,2259509895.6716514,362.89907080586624,1179588764.8877923,25103923.827632803,1154484841.0601594,0.33816193352670165,,1702353696.82463,0.0,0.6781697852882156
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,248,0.0,15.54,0.0,1.0,567.279923475184,1445.019214204231,11210.616829644145,2545018854.526622,2259509895.6585393,362.89907080586624,1179588764.9001365,25103923.826864786,1154484841.0732718,0.3381619335305424,,1703361035.5753732,0.0,0.6777687272171878
176186996.12270635,102987133.33333334,charging,102987133.33333334,73199862.78937301,0.0,518.6956604293043,0.0,0.0,0.0655194518437016,7,248,585.8840690171922,15.89,104927239.2065908,736.2247825505978,665.9347082512467,1445.019214302456,11210.61682932032,2545018854.453108,2363977677.4878907,369.0659597278401,1180048222.194695,27038766.349219494,1153009455.8454754,0.3276593624895306,13.79802685286677,1701287102.8532543,59384982.81945163,0.654868936259043
209600096.2508242,102987133.33333334,charging,102987133.33333334,106612962.91749087,0.0,755.4615419148182,0.0,0.0,0.1609461729276786,8,248,713.2728089619122,19.29,105294672.79803628,875.8466213782058,665.9354579130589,1445.0192143444642,11210.616829499468,2545018854.4937773,2364310071.7574425,369.08984137644853,1180083261.6003568,27406200.024451703,1152677061.575905,0.3275307039462718,13.74705358588485,1681140327.8383806,59055395.78227805,0.6623835732555647
210138682.42556697,102987133.33333334,charging,102987133.33333334,107151549.09223363,0.0,759.2779740905196,0.0,0.0,0.2568549696549022,9,248,772.2616443259543,21.38,105300595.46463194,878.0971875273027,665.9354699541144,1445.0192143476359,11210.616829609675,2545018854.5187964,2364315429.678599,369.09022633306915,1180083826.3451784,27412122.69044313,1152671703.6547353,0.32752863030233853,13.746234859596498,1668755986.7262974,58728238.5599381,0.6672545466884037
200672643.2819959,102987133.33333334,charging,102987133.33333334,97685509.94866255,0.0,692.2014354451893,0.0,0.0,0.3442909404479787,10,248,811.6308244538216,23.08,105196500.34189093,838.5418698054576,665.9352581268348,1445.0192142005667,11210.616829733392,2545018854.5468826,2364221260.928311,369.08346047989755,1180073899.9723449,27308027.567319494,1152765872.4050255,0.3275650769410103,13.760637985233112,1658682599.2188609,58401622.137164414,0.6713508039195986
183656346.00356305,102987133.33333334,charging,102987133.33333334,80669212.6702297,0.0,571.6236198788537,0.0,0.0,0.41649602927478124,11,248,807.4376375937842,24.51,105009377.35126616,767.4366234517171,665.9348762891289,1445.0192143407846,11210.616829502598,2545018854.4944882,2364051982.436577,369.07129827820586,1180056055.4744525,27120904.577696018,1152935150.8967564,0.32763059920134757,13.78660105388217,1650209102.6684875,58072218.21559267,0.6749094173201416
176553150.74143732,102987133.33333334,charging,102987133.33333334,73566017.40810397,0.0,521.2902392241907,0.0,0.0,0.48234321738731056,12,248,801.3224736777348,25.57,104931265.6963825,737.7548166080904,665.9347164947418,1445.019214311072,11210.616829313092,2545018854.451467,2363981319.9791117,369.06622142749956,1180048606.1932602,27042792.839039177,1153005813.354221,0.32765795245677976,13.797466332527662,1643928049.281498,57861985.61167186,0.6775253055390004
131958154.79190783,102987133.33333334,charging,102987133.33333334,28971021.45857449,0.0,205.28922509057557,0.0,0.0,0.5082744879250675,13,248,599.2950070898524,26.38,104440868.23374788,551.4076858986189,665.9337078309974,1445.0192142042254,11210.61682964411,2545018854.5266137,2363537694.1263795,369.0343491682353,1180001834.6660335,26552395.459080055,1153449439.2069535,0.32782970707874465,13.866051522593908,1639128376.4103074,57464460.68119066,0.6798622592232172
206850474.17963523,102987133.33333334,charging,102987133.33333334,103863340.84630188,0.0,735.9776661014141,0.0,0.0,0.6012400878536671,14,248,828.7357766802942,26.51,105264436.04928708,864.3568976414168,665.9353964192774,1445.019214295616,11210.616829299377,2545018854.448353,2364282718.269844,369.08787607685883,1180080378.2561152,27375963.1926357,1152704415.0634794,0.32754129051964653,13.75123483078274,1638358058.5420916,57897167.2779642,0.6795583574436469
26922229.100907728,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,76064904.23242562,0.0,538.9974001707789,0.0,0.5331562057268319,15,248,156.43752851485604,26.08,104241771.08827451,112.49872409305881,656.9767334312412,1445.0192141652544,11210.616829435758,2545018854.479314,2363357587.7766566,369.0214098096335,1179982843.7872303,26353298.23059256,1153629545.5566378,0.3278994510942303,13.89408065864083,1640906033.0292668,56763278.204920456,0.679537256120841
57683297.09897459,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,45303836.23435875,0.0,321.02387026568687,0.0,0.4926058221143241,16,248,238.48782075489933,25.73,104192385.12270674,241.03863394048173,660.4730899527593,1445.0192143061358,11210.616829231161,2545018854.4328666,2363312912.617605,369.01820025219945,1179978132.980999,26303912.265268534,1153674220.7157304,0.32791675224875255,13.901049852158344,1642979965.751386,57042818.336114466,0.6786227993614647
112982810.34647861,102987133.33333334,charging,102987133.33333334,9995677.013145268,0.0,70.82956295546644,0.0,0.0,0.5015527142771199,17,248,393.5685512267453,24.62,104232202.2036134,472.1162560791943,665.9332757684062,1445.019214339542,11210.616829589704,2545018854.5142627,2363348931.678157,369.02078793336824,1179981931.0852878,26343729.43011173,1153638201.6551762,0.32790280326938204,13.895430473762904,1649557295.2415357,57625096.08722844,0.6757556822954671
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4093713868015468,18,248,0.0,23.37,104287625.54810615,1.0,654.15,1445.0192142091587,11210.61682963998,2545018854.5256763,2363399068.3580303,369.0243898731575,1179987217.7487602,26399152.773457427,1153588064.9753027,0.32788338753162277,13.887615728441592,1656964197.820533,57015032.52276879,0.673046700072465
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3171900593259737,19,248,0.0,22.6,104287625.54810615,1.0,654.15,1445.0192142091805,11210.61682972618,2545018854.545245,2363399068.3754797,369.0243898731053,1179987217.7314224,26399152.77356811,1153588064.9578543,0.32788338752666346,13.887615728295252,1661526849.8091955,57137789.49238132,0.6712118458587966
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.22500873185040063,20,248,0.0,21.32,104287625.54810615,1.0,654.15,1445.0192143395384,11210.616829589706,2545018854.514263,2363399068.3478565,369.02438987318783,1179987217.7600813,26399152.774605043,1153588064.9854763,0.3278833875345144,13.887615728526876,1669111518.0500891,57341853.02628269,0.6681837368513822
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.13282740437482754,21,248,0.0,20.15,104287625.54810615,1.0,654.15,1445.0192143426887,11210.61682952768,2545018854.500182,2363399068.3353024,369.02438987322535,1179987217.7718377,26399152.773807928,1153588064.9980297,0.3278833875380825,13.88761572863214,1676044378.864031,57528379.85023941,0.6654396587620615
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.040646076899254466,22,248,0.0,19.3,104287625.54810615,1.0,654.15,1445.0192143513134,11210.616829606524,2545018854.518081,2363399068.351261,369.0243898731776,1179987217.7559862,26399152.7739129,1153588064.9820733,0.3278833875335472,13.887615728498343,1681081072.617749,57663890.790720776,0.6634601906887422
0.0,102987133.33333334,discharging,45410747.01066422,0.0,45410747.01066422,0.0,321.78144211909785,0.0,0.0,23,248,0.0,18.83,45985652.25386629,1.0,654.15,1445.0192142023377,11210.616829619117,2545018854.52094,2310708868.7016892,365.2487911905795,1174375444.1115928,25673565.802620437,1148701878.3089724,0.3319961392211836,31.266458951092396,1683866067.9874523,25459946.001349475,0.6720203570929202
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,249,0.0,18.44,0.0,1.0,567.279923475184,1445.0192143024622,11210.61682932036,2545018854.4531164,2259509895.5932655,362.89907080586624,1179588764.8826911,25103923.7441624,1154484841.1385288,0.33816193354965696,,1686177021.5920994,0.0,0.6846759422972427
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,249,0.0,17.78,0.0,1.0,567.279923475184,1445.0192143110808,11210.61682931316,2545018854.451482,2259509895.591829,362.89907080586624,1179588764.8841808,25103923.744197547,1154484841.1399832,0.33816193355008295,,1690087866.1538103,0.0,0.683091609767771
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,249,0.0,17.3,0.0,1.0,567.279923475184,1445.0192141936986,11210.616829626231,2545018854.522555,2259509895.6549287,362.89907080586624,1179588764.9044287,25103923.82754602,1154484841.0768826,0.33816193353160007,,1692932116.744145,0.0,0.681943965536665
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,249,0.0,16.96,0.0,1.0,567.279923475184,1445.0192143073805,11210.616829316146,2545018854.45216,2259509895.5924306,362.89907080586624,1179588764.8835368,25103923.744156744,1154484841.13938,0.33816193354990626,,1694946794.2456324,0.0,0.681133381330241
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,249,0.0,16.54,0.0,1.0,567.279923475184,1445.0192141603218,11210.61682935386,2545018854.4607215,2259509895.600032,362.89907080586624,1179588764.8754992,25103923.74371996,1154484841.1317792,0.3381619335476799,,1697435513.5121753,0.0,0.6801347279125949
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,249,0.0,16.4,0.0,1.0,567.279923475184,1445.0192143395536,11210.616829589817,2545018854.5142884,2259509895.647589,362.89907080586624,1179588764.912274,25103923.828053094,1154484841.084221,0.3381619335337495,,1698265086.6010232,0.0,0.6798024938467373
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,249,0.0,16.34,0.0,1.0,567.279923475184,1445.0192143024635,11210.616829320345,2545018854.453113,2259509895.593277,362.89907080586624,1179588764.8826923,25103923.744159527,1154484841.1385329,0.3381619335496581,,1698620617.9248152,0.0,0.6796602072032738
176946402.035929,102987133.33333334,charging,102987133.33333334,73959268.70259565,0.0,524.0768255938669,0.0,0.0,0.06619917796975161,7,249,587.629847332103,17.41,104935590.15998863,739.3980783421929,665.9347253475803,1445.0192141652467,11210.61682934971,2545018854.4597797,2363985232.036534,369.0665024939261,1180049018.599027,27047117.30219733,1153001901.2968297,0.32765643807774514,13.796864379617785,1692280309.317193,59150194.20999938,0.6583200983280856
207104754.76383978,102987133.33333334,charging,102987133.33333334,104117621.43050644,0.0,737.7795032979925,0.0,0.0,0.15939237838634016,8,249,706.5199267041967,19.26,105267232.29471903,865.4194486351895,665.9354021076014,1445.0192141571567,11210.61682941581,2545018854.474786,2364285247.8946753,369.0880578242335,1180080644.8763502,27378759.437692072,1152701885.438658,0.32754031147758134,13.750848055103473,1681318093.500277,59044743.900378965,0.6623342332224771
179256262.95090938,102987133.33333334,charging,102987133.33333334,76269129.61757603,0.0,540.4445452471547,0.0,0.0,0.22765905778598072,9,249,670.1345363535861,20.91,104960990.99045451,749.0501916495176,665.9347773322714,1445.019214342699,11210.616829527762,2545018854.5002007,2364008210.4982524,369.068153411426,1180051441.0512612,27072518.21617982,1152978922.8350813,0.3276475430637159,13.793329658174729,1671540982.096,58612864.925771005,0.6664025426523663
145523107.69748932,102987133.33333334,charging,102987133.33333334,42535974.36415598,0.0,301.41074687947275,0.0,0.0,0.26573199423391414,10,249,611.2714248110058,22.64,104590037.85119103,608.0909526719819,665.9340156462303,1445.0192143061452,11210.616829317247,2545018854.4524097,2363672635.9210067,369.04404391905337,1180016062.406163,26701564.993836533,1153314497.4123263,0.32777745773322814,13.845121157787473,1661289828.9266677,58133952.759964,0.67075639507615
113156129.16169456,102987133.33333334,charging,102987133.33333334,10168995.828361213,0.0,72.05770347236793,0.0,0.0,0.2748340199356869,11,249,531.4030375555697,24.23,104234108.13734877,472.84049572146284,665.9332797226319,1445.0192143395348,11210.61682958965,2545018854.5142503,2363350655.8088136,369.02091179882433,1179982112.888351,26345635.363832306,1153636477.5245187,0.3279021355788305,13.8951615973097,1651868248.8461826,57687194.1720407,0.6748166502794267
49170230.5715466,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,53816902.761786744,0.0,381.34762630097725,0.0,0.22666379345556345,12,249,285.1990143480154,25.25,104206052.59389573,205.4654606023689,659.4784462774596,1445.01921420055,11210.616829647231,2545018854.5273223,2363325276.44779,369.0190884890483,1179979436.7047684,26317579.819227904,1153661856.8855405,0.3279119641201717,13.899120479653106,1645824216.341721,57055025.491281405,0.6774771977628449
85966681.88887283,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,17020451.44446051,0.0,120.60725206811513,0.0,0.21142919319432785,13,249,421.6530248249281,26.01,104146977.00265852,359.225158911005,663.9377641704311,1445.0192143110805,11210.616829313143,2545018854.451478,2363271835.9843354,369.0152492276658,1179973801.4943285,26258504.145326264,1153715297.3490021,0.32793266025853424,13.907463535251956,1641320819.5736904,57219973.717878506,0.6792390868124161
172314615.60490224,102987133.33333334,charging,102987133.33333334,69327482.2715689,0.0,491.2558962880035,0.0,0.0,0.2734825695675493,14,249,707.1041144961747,26.42,104884655.82834911,720.0434379144251,665.9346210309767,1445.0192142956075,11210.616829213275,2545018854.4288063,2363939155.195662,369.063192050153,1180044161.109274,26996182.971602347,1153047978.1376715,0.32767427492341117,13.803957441791503,1638891355.527779,57702401.964066245,0.6796252627041824
210508439.05748016,102987133.33333334,charging,102987133.33333334,107521305.72414681,0.0,761.8980768213155,0.0,0.0,0.3697223266397155,15,249,771.6709619714442,26.48,105304661.56466728,879.6422731574434,665.9354782199015,1445.019214209165,11210.616829726066,2545018854.5452194,2364319108.071662,369.09049061822463,1180084214.051769,27416188.790085897,1152668025.2616832,0.32752720668099594,13.745672831052511,1638535824.2039876,57924041.70497243,0.6794549334322659
221105441.3856211,102987133.33333334,charging,102987133.33333334,118118308.05228776,0.0,836.9886427282769,0.0,0.0,0.47544720782644523,16,249,746.2420653095854,25.94,105421193.54189697,923.9234965531277,665.9357148419684,1445.019214347623,11210.616829609617,2545018854.518783,2364424528.1059465,369.0980649250918,1180095325.9950793,27532720.76769545,1152562605.2273839,0.32748640808958157,13.729583859810095,1641735606.1181142,58073643.20976263,0.678054084999902
84595988.2910146,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,18391145.042318746,0.0,130.32001373042954,0.0,0.45898573240786467,17,249,309.50669028099657,24.64,104149177.6098285,353.4975023969916,663.7639157968346,1445.0192142023113,11210.61682961892,2545018854.5208955,2363273826.7366004,369.01539224220534,1179974011.4325914,26260704.83585888,1153713306.5967326,0.3279318892840542,13.907152580404086,1649438784.8002717,57423854.24964181,0.6759262756134383
27580968.218341168,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,75406165.11499217,0.0,534.3295618914786,0.0,0.3914914719584147,18,249,142.6438189631656,23.12,104240713.50255384,115.25136801209267,657.0488513447134,1445.0192143476258,11210.616829609624,2545018854.518785,2363356631.1067905,369.02134107762294,1179982742.9548929,26352240.728351567,1153630502.2265413,0.3278998215781701,13.89422983236039,1658445578.3363326,57237517.12500018,0.6724030243570942
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.2993101444828416,19,249,0.0,21.73,104287625.54810615,1.0,654.15,1445.0192143513107,11210.61682952046,2545018854.4985433,2363399068.333842,369.02438987322955,1179987217.7733312,26399152.773839317,1153588064.999492,0.3278833875384981,13.887615728644397,1666682054.0041778,57276488.925579906,0.6691506995516509
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.20712881700726854,20,249,0.0,20.61,104287625.54810615,1.0,654.15,1445.0192141986208,11210.616829708051,2545018854.5411296,2363399068.371814,369.02438987311643,1179987217.7357092,26399152.774190832,1153588064.9615183,0.32788338752770485,13.887615728325935,1673318638.7149594,57455044.5177436,0.6665158340094879
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.11494748953169545,21,249,0.0,20.0,104287625.54810615,1.0,654.15,1445.0192141652458,11210.616829435732,2545018854.479308,2363399068.3166885,369.02438987328094,1179987217.707022,26399152.690378018,1153588065.016644,0.3278833875433732,13.887615728788266,1676933207.1735103,57552293.545618474,0.6650894830417199
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.022766162056122367,22,249,0.0,19.19,104287625.54810615,1.0,654.15,1445.0192143073903,11210.616829230159,2545018854.432639,2363399068.275082,369.0243898734052,1179987217.748939,26399152.690686766,1153588065.0582523,0.3278833875551995,13.887615729137153,1681732880.0447009,57681427.500665426,0.6632048845718519
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,23,249,0.0,18.42,0.0,1.0,567.279923475184,1445.0192143407785,11210.616829588591,2545018854.51401,2259509895.6473045,362.89907080586624,1179588764.9124691,25103923.8280062,1154484841.084463,0.3381619335338204,,1686295532.0333633,0.0,0.6846278242179564
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,0,250,0.0,17.93,0.0,1.0,567.279923475184,1445.0192143426991,11210.616829527731,2545018854.5001936,2259509895.635076,362.89907080586624,1179588764.9239755,25103923.827241186,1154484841.0967343,0.33816193353741486,,1689199037.84433,0.0,0.6834510411336897
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,1,250,0.0,17.63,0.0,1.0,567.279923475184,1445.0192141603104,11210.616829439818,2545018854.4802356,2259509895.617357,362.89907080586624,1179588764.8582182,25103923.743765503,1154484841.1144526,0.33816193354260476,,1690976694.4632895,0.0,0.6827325562170934
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,2,250,0.0,17.35,0.0,1.0,567.279923475184,1445.0192143395402,11210.616829589708,2545018854.5142636,2259509895.6475673,362.89907080586624,1179588764.912265,25103923.82802263,1154484841.0842423,0.3381619335337558,,1692635840.640985,0.0,0.6820633318546829
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,3,250,0.0,16.95,0.0,1.0,567.279923475184,1445.0192143024522,11210.616829234266,2545018854.433572,2259509895.5759277,362.89907080586624,1179588764.899962,25103923.744078886,1154484841.155883,0.3381619335547402,,1695006049.4662642,0.0,0.6811095697973559
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,4,250,0.0,16.5,0.0,1.0,567.279923475184,1445.0192142042242,11210.61682973015,2545018854.5461464,2259509895.6758738,362.89907080586624,1179588764.8828595,25103923.8269227,1154484841.0559368,0.3381619335254648,,1697672534.3947034,0.0,0.6800397707250194
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,5,250,0.0,16.49,0.0,1.0,567.279923475184,1445.0192143358443,11210.616829506707,2545018854.495421,2259509895.6308384,362.89907080586624,1179588764.928898,25103923.827927236,1154484841.1009707,0.33816193353865576,,1697731789.6153352,0.0,0.6800160356086334
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,6,250,0.0,16.41,0.0,1.0,567.279923475184,1445.0192142054807,11210.616829729115,2545018854.545912,2259509895.675665,362.89907080586624,1179588764.8830774,25103923.826931864,1154484841.0561454,0.3381619335255259,,1698205831.3803911,0.0,0.6798262140683614
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.022766162056122367,7,250,3.709306551524163,17.31,0.0,1.0,567.279923475184,1445.0192143110694,11210.61682931307,2545018854.451462,2259509895.5918107,362.89907080586624,1179588764.8841743,25103923.74417304,1154484841.1400013,0.3381619335500883,,1692872861.5235128,0.0,0.6819678354941637
44521262.671603106,102987133.33333334,direct_plus_discharge,69956150.96591027,0.0,25434888.29430716,0.0,180.2321162776354,0.0,0.0,8,250,202.0181259795036,18.77,70766272.19958396,186.03902473285186,661.4056762244891,1445.0192143444774,11210.61682949954,2545018854.493794,2333091742.4651775,366.8501495872779,1176773190.2942493,25908781.793457143,1150864408.5007923,0.33025583887276516,20.38215014086997,1684221599.311244,39532657.30467498,0.6676499298456693
168091225.48881412,102987133.33333334,charging,102987133.33333334,65104092.15548077,0.0,461.3288712631293,0.0,0.0,0.05827312058060581,9,250,634.460469700664,20.69,104838212.50548582,702.3953450456293,665.9345258240722,1445.0192142042256,11210.61682973015,2545018854.5461464,2363897141.261825,369.0601735127675,1180039731.8023944,26949739.730846647,1153089992.0715477,0.3276905394438478,13.810431095802164,1672844596.949904,58578919.484913036,0.6659780123847926
185343516.3057671,102987133.33333334,charging,102987133.33333334,82356382.97243375,0.0,583.5789416624006,0.0,0.0,0.13198835531690903,10,250,762.9193484088886,22.67,105027930.644469,774.4867271267971,665.9349142090699,1445.0192141640011,11210.616829350764,2545018854.4600186,2364068766.362298,369.07250415231715,1180057824.7577114,27139457.786675394,1152918366.971036,0.32762410236394246,13.784022678370164,1661112063.2647717,58372676.83464606,0.6705022383067942
184272827.8101555,102987133.33333334,charging,102987133.33333334,81285694.47682217,0.0,575.9920220264537,0.0,0.0,0.2047452423097242,11,250,821.7368120358894,24.29,105016156.61219807,770.0126886210697,665.9348901463957,1445.019214340781,11210.61682958863,2545018854.5140185,2364058115.20883,369.0717388969217,1180056701.9631953,27127683.838690516,1152929018.1245048,0.32762822528056945,13.785658825247314,1651512717.522391,58110661.66829233,0.6743760246600562
128815663.75312987,102987133.33333334,charging,102987133.33333334,25828530.419796523,0.0,183.02147208341083,0.0,3.725290298461914e-09,0.22786374404657614,12,250,617.096968637187,25.36,104406311.22574854,538.2762980402312,665.9336363965352,1445.019214302452,11210.616829320275,2545018854.4530973,2363506433.182905,369.03210328147907,1179998538.5187943,26517838.36836507,1153480700.1504292,0.3278418119221079,13.870908834882904,1645172408.9147692,57605359.50833151,0.677411181623917
180882411.741987,102987133.33333334,charging,102987133.33333334,77895278.40865363,0.0,551.9674674085165,0.0,1.4901161193847656e-08,0.29758595045607295,13,250,807.2570808360089,25.95,104978873.24885674,755.8453074438311,665.9348139145881,1445.019214307391,11210.61682923014,2545018854.4326353,2364024387.3276653,369.0693156652351,1180053146.3971026,27090400.391432516,1152962746.00567,0.32764128104617196,13.790842230511295,1641676350.8974826,57828340.89545996,0.6784110403304142
194714637.29918444,102987133.33333334,charging,102987133.33333334,91727503.9658511,0.0,649.9828884379566,0.0,0.0,0.379689052153499,14,250,796.2631425911969,26.4,105130981.98149386,813.6454145865061,665.9351245862948,1445.019214197387,11210.616829709155,2545018854.5413804,2364161990.4522753,369.07920203480637,1180067652.0886502,27242509.207592294,1152825142.881058,0.3275880178327276,13.769718058556576,1639009865.9690435,57841111.707538046,0.6793909176747903
205122218.39443982,102987133.33333334,charging,102987133.33333334,102135085.06110647,0.0,723.7312117812451,0.0,0.0,0.4711077315363932,15,250,757.9933990448541,26.54,105245430.95166652,857.1351118817347,665.9353577497445,1445.0192143463744,11210.616829524593,2545018854.499481,2364265525.5105467,369.08664080471533,1180078566.0001683,27356958.17738166,1152721607.8227866,0.3275479447055985,13.75386415188627,1638180292.8801954,57881970.166996926,0.67964580837485
138741846.26218867,102987133.33333334,charging,102987133.33333334,35754712.92885533,0.0,253.3585956227399,0.0,0.0,0.5031109225624235,16,250,490.9257685093313,26.23,104515466.40359682,579.7543964250442,665.9338618757793,1445.019214342688,11210.616829613733,2545018854.5197177,2363605177.0565553,369.0391973915014,1180008949.906147,26626993.629415665,1153381956.2767313,0.3278035771875248,13.855576998566445,1640017204.7197871,57529058.10807527,0.6794406618146397
155093085.48895675,102987133.33333334,charging,102987133.33333334,52105952.155623406,0.0,369.22379681813493,0.0,0.0,0.5497497179499774,17,250,519.3029172133828,25.45,104695275.95529832,648.0805942096024,665.9342322811293,1445.0192141986345,11210.616829708151,2545018854.5411525,2363767836.912072,369.0508835946858,1180026099.6026719,26806803.181411162,1153219296.4212606,0.3277405987104611,13.830390807476212,1644639111.9290814,57750686.107190646,0.6774120108987457
10558392.33856216,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,92428740.99477118,0.0,654.9518677498412,0.0,0.4670189557078922,18,250,92.47750579476514,23.59,104268042.73400292,44.11988554551457,655.2217612055982,1445.0192143513173,11210.616829520563,2545018854.498566,2363381353.4583545,369.02311719180847,1179985349.8347428,26379569.959761966,1153605779.874981,0.32789024766246294,13.890375975470759,1655660582.9666295,57046627.27924457,0.6735569121060515
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3748376282323191,19,250,0.0,22.85,104287625.54810487,1.0,654.1499999999985,1445.0192142091514,11210.616829725926,2545018854.5451875,2363399068.3754263,369.0243898731053,1179987217.7314062,26399152.77349812,1153588064.9579082,0.3278833875266789,13.887615728295883,1660045469.293396,57097933.3334154,0.6718064799906631
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.282656300756746,20,250,0.0,21.81,104287625.54810615,1.0,654.15,1445.0192143358545,11210.61682950677,2545018854.4954348,2363399068.3310747,369.02438987323785,1179987217.7767868,26399152.774528194,1153588065.0022585,0.3278833875392844,13.887615728667551,1666208012.2391222,57263734.954711065,0.6693397016113188
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.19047497328117294,21,250,0.0,20.82,104287625.54810615,1.0,654.15,1445.019214302465,11210.616829320355,2545018854.4531155,2363399068.293337,369.02438987335063,1179987217.7307422,26399152.690745033,1153588065.039997,0.32788338755001084,13.887615728984088,1672074279.081688,57421565.34421291,0.6670082895879555
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.09829364580559985,22,250,0.0,19.87,104287625.54810615,1.0,654.15,1445.0192141603231,11210.616829439952,2545018854.480266,2363399068.317546,369.02438987327827,1179987217.706173,26399152.690385226,1153588065.0157876,0.3278833875431298,13.887615728781055,1677703525.041726,57573018.748280324,0.6647862953856584
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.006112318330026771,23,250,0.0,19.03,104287625.54810615,1.0,654.15,1445.0192142023132,11210.616829618966,2545018854.5209055,2363399068.3537784,369.0243898731701,1179987217.7537038,26399152.774147447,1153588064.9795563,0.3278833875328318,13.887615728477241,1682680963.5748127,57706935.44240311,0.6628338806716474
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006112318330026771,0,251,0.0,18.55,0.0,1.0,567.279923475184,1445.0192143476306,11210.616829609662,2545018854.5187936,2259509895.651583,362.89907080586624,1179588764.9075515,25103923.82733053,1154484841.080221,0.3381619335325779,,1685525214.1651475,0.0,0.6849407124722517
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006112318330026771,1,251,0.0,18.24,0.0,1.0,567.279923475184,1445.019214351311,11210.616829520482,2545018854.498548,2259509895.633615,362.89907080586624,1179588764.9254572,25103923.827261318,1154484841.098196,0.338161933537843,,1687362126.004739,0.0,0.6841950659588015
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006112318330026771,2,251,0.0,17.95,0.0,1.0,567.279923475184,1445.0192143395443,11210.616829589719,2545018854.514266,2259509895.6475697,362.89907080586624,1179588764.9122665,25103923.8280255,1154484841.084241,0.3381619335337554,,1689080527.4030662,0.0,0.6834989938929925
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006112318330026771,3,251,0.0,17.27,0.0,1.0,567.279923475184,1445.019214165251,11210.616829435743,2545018854.4793105,2259509895.6165357,362.89907080586624,1179588764.8590722,25103923.743798476,1154484841.1152737,0.33816193354284524,,1693109882.406041,0.0,0.681872365823452
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006112318330026771,4,251,0.0,16.6,0.0,1.0,567.279923475184,1445.0192143110773,11210.616829227076,2545018854.431939,2259509895.5744786,362.89907080586624,1179588764.9014492,25103923.744118,1154484841.1573312,0.3381619335551644,,1697079982.1883836,0.0,0.6802772133748368
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006112318330026771,5,251,0.0,16.0,0.0,1.0,567.279923475184,1445.0192142956241,11210.61682929943,2545018854.4483647,2259509895.5890617,362.89907080586624,1179588764.887627,25103923.74487737,1154484841.1427495,0.33816193355089325,,1700635295.4263024,0.0,0.678855039788735
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006112318330026771,6,251,0.0,15.65,0.0,1.0,567.279923475184,1445.0192142005494,11210.616829647264,2545018854.52733,2259509895.659168,362.89907080586624,1179588764.899503,25103923.82686152,1154484841.0726414,0.33816193353035773,,1702709228.1484218,0.0,0.678028181199243
173182192.9314859,102987133.33333334,charging,102987133.33333334,70195059.59815255,0.0,497.4035662048265,0.0,0.0,0.0689422424822154,7,251,576.6274471299868,17.09,104894196.30952765,723.668744791018,665.934640578154,1445.019214306153,11210.61682931734,2545018854.4524307,2363947785.8331394,369.0638121260317,1180045070.9524236,27005723.452198934,1153039347.5002246,0.3276709338716364,13.802628319961352,1694176476.3774166,59177260.01913454,0.6576193517401242
195030921.46361834,102987133.33333334,charging,102987133.33333334,92043788.130285,0.0,652.2240842176049,0.0,0.0,0.15132844259391284,8,251,670.7175598500062,19.13,105134460.06122907,814.9670571895866,665.9351316795451,1445.0192141584012,11210.616829414701,2545018854.4745336,2364165136.796495,369.07942809619624,1180067983.7410278,27245987.204189286,1152821996.5368385,0.32758679999876467,13.76923575377191,1682088411.3684926,58990776.50274848,0.6621307086820991
223568542.92871165,102987133.33333334,charging,102987133.33333334,120581409.59537831,0.0,854.4422284716544,0.0,0.0,0.2592579872429639,9,251,825.5429890788832,21.71,105448279.51244995,934.2159496732124,665.9357697661884,1445.0192143427014,11210.616829527782,2545018854.500205,2364449031.330727,369.0998254643034,1180097908.7407868,27559806.73818138,1152538102.0026054,0.32747692549193164,13.725849331341728,1666800564.445442,58758371.70353674,0.667921609548026
197979071.82056493,102987133.33333334,charging,102987133.33333334,94991938.48723158,0.0,673.1147353495808,0.0,0.0,0.34428300644501625,10,251,814.0770392914216,23.83,105166879.96448788,827.2863622645073,665.9351977746849,1445.0192143427018,11210.61682961379,2545018854.51973,2364194465.136865,369.0815352638091,1180071075.3867474,27278407.190278158,1152792668.1964693,0.3275754482572597,13.7647416200354,1654238457.6714623,58266730.94665369,0.6731615622879955
173230988.41138166,102987133.33333334,charging,102987133.33333334,70243855.07804832,0.0,497.7493319304171,0.0,0.0,0.4071566062678058,11,251,782.4674664324386,25.57,104894732.89842094,723.8726442976007,665.934641677448,1445.0192142023236,11210.616829619055,2545018854.520926,2363948271.3092794,369.0638470010314,1180045122.1485417,27006260.124487754,1153038862.024054,0.32767074594309514,13.802553572340056,1643928049.281498,57841835.13583044,0.6775527482194484
