Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
161854306.69222564,102987133.33333334,charging,102987133.33333334,58867173.35889229,0.0,417.1339425984534,0.0,0.0,0.4598472095433999,12,251,760.3295418261852,26.8,104769627.02657434,676.3334092282904,665.9343850726207,1445.0192141689292,11210.61682943263,2545018854.4786043,2363835096.8118205,369.05571589763565,1180033190.6903677,26881154.16885482,1153152036.521513,0.32771455899372076,13.820001602182865,1636639657.1437643,57579317.69423077,0.6806393114749408
184935488.54124424,102987133.33333334,charging,102987133.33333334,81948355.2079109,0.0,580.687648936871,0.0,0.0,0.5331972283564784,13,251,830.3994623993301,27.83,105023443.68856406,772.7817196130688,665.9349050396808,1445.019214302466,11210.6168293204,2545018854.4531255,2364064707.298347,369.07221252174577,1180057396.8662024,27134970.831214048,1152922426.0349884,0.32762567356656197,13.784646153136674,1630536369.4186702,57556407.73329982,0.6829733777903588
195109106.70268795,102987133.33333334,charging,102987133.33333334,92121973.3693546,0.0,652.7781063519321,0.0,0.0,0.6156534102114594,14,251,803.4015155192554,28.23,105135319.84026816,815.2937663786836,665.9351334329199,1445.0192143407842,11210.616829502596,2545018854.494488,2364165914.6033072,369.0794839783399,1180068065.796722,27246847.06669946,1152821218.7300224,0.32758649894211755,13.769116532991768,1628166160.593391,57554585.46735834,0.68387437327563
212096025.67405203,102987133.33333334,charging,102987133.33333334,109108892.34071869,0.0,773.1477466593718,0.0,0.0,0.7133141782105378,15,251,785.9376193245259,27.59,105322119.7666783,886.2762509043132,665.9355137026379,1445.0192143061436,11210.616829317223,2545018854.4524045,2364334901.437065,369.091625354567,1180085878.805586,27433646.90931751,1152652231.8962686,0.32752109431025495,13.743260200585443,1631958494.7138379,57758093.45049872,0.6821571380490971
216002823.11980885,102987133.33333334,charging,102987133.33333334,113015689.78647551,0.0,800.8313898257707,0.0,0.0,0.8144718274516878,16,251,735.3830427705267,26.69,105365081.6172988,902.6014120300999,665.935600970029,1445.0192142042306,11210.616829644116,2545018854.526615,2364373766.6978035,369.0944177684047,1180089975.4781625,27476608.842633404,1152613366.635529,0.3275060529116388,13.737326503400665,1637291464.5707157,57924058.752457656,0.6799214322766655
146862756.94955164,102987133.33333334,charging,102987133.33333334,43875623.6162183,0.0,310.903527699862,0.0,0.0,0.8537438520032493,17,251,495.1872828916612,25.83,104604769.56222236,613.6888855557842,665.9340459979555,1445.0192142992978,11210.616829296234,2545018854.4476395,2363685962.556363,369.0450013632774,1180017467.4825294,26716296.70556635,1153301170.776963,0.32777229791581686,13.84305735238482,1642387413.545066,57641058.67874359,0.6784010912877995
41789045.12110693,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,61198088.21222641,0.0,433.6508508709938,0.0,0.7989669024195447,18,251,183.85719588221832,24.44,104217902.86420117,174.6220284944119,658.6331042365521,1445.0192143426905,11210.616829613748,2545018854.519721,2363335996.3313117,369.0198586289705,1179980567.0920007,26329430.089984447,1153651137.0020163,0.32790781266357105,13.897448043015357,1650623889.2129114,57129158.745717436,0.6755374486850069
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.7067855749439718,19,251,0.0,22.77,104287625.5480955,1.0,654.1499999999978,1445.0192142005485,11210.616829647264,2545018854.52733,2363399068.3594975,369.02438987315236,1179987217.7472699,26399152.773443617,1153588064.9738262,0.3278833875312041,13.887615728430587,1660519511.0584524,57110687.30427907,0.6716160824800601
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.6146042474683986,20,251,0.0,21.19,104287625.54810615,1.0,654.15,1445.0192143005565,11210.616829295299,2545018854.4474273,2363399068.288267,369.02438987336575,1179987217.7365446,26399152.691479057,1153588065.0450656,0.32788338755145147,13.887615729026566,1669881835.918305,57362578.22894455,0.6678777222241583
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5224229199928255,21,251,0.0,19.96,104287625.54810615,1.0,654.15,1445.019214165245,11210.616829349654,2545018854.459767,2363399068.2992682,369.0243898733328,1179987217.7243657,26399152.690299578,1153588065.0340662,0.3278833875483251,13.887615728934344,1677170228.0560384,57558670.531052895,0.6649961650916435
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.4302415925172524,22,251,0.0,18.87,104287625.54810615,1.0,654.15,1445.019214351319,11210.616829606599,2545018854.5180984,2363399068.351276,369.0243898731776,1179987217.7559896,26399152.77393211,1153588064.9820573,0.3278833875335427,13.887615728498202,1683629047.1049242,57732443.38414077,0.6624632916730402
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.33806026504167935,23,251,0.0,18.07,104287625.54810615,1.0,654.15,1445.0192142992998,11210.616829296228,2545018854.4476385,2363399068.2884555,369.0243898733652,1179987217.736321,26399152.691442955,1153588065.044878,0.3278833875513981,13.887615729024994,1688369464.7554827,57859983.09282911,0.6606165452462841
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.24587893756610626,0,252,0.0,17.48,104287625.54810615,1.0,654.15,1445.0192141603136,11210.616829353841,2545018854.460717,2363399068.300114,369.0243898733304,1179987217.7235153,26399152.690296628,1153588065.0332186,0.3278833875480842,13.887615728927242,1691865522.7727692,57954043.627986774,0.6592611530833778
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.15369761009053318,1,252,0.0,17.19,104287625.54810615,1.0,654.15,1445.0192142091648,11210.61682972606,2545018854.5452175,2363399068.3754544,369.0243898731053,1179987217.7314143,26399152.773534555,1153588064.9578798,0.3278833875266707,13.887615728295474,1693583924.1710968,58000276.772386305,0.6585969800004503
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.06151628261496009,2,252,0.0,16.76,104287625.54810615,1.0,654.15,1445.0192143358477,11210.616829506713,2545018854.4954224,2363399068.331059,369.02438987323796,1179987217.7767856,26399152.774513837,1153588065.002272,0.32788338753928825,13.887615728667708,1696131898.658272,58068829.3658063,0.6576146313094208
0.0,102987133.33333334,discharging,68727428.57295813,0.0,68727428.57295813,0.0,487.00390403510073,0.0,0.0,3,252,0.0,16.15,69596174.42413189,1.0,654.15,1445.0192143463842,11210.616829610704,2545018854.51903,2332034439.775765,366.77441774423176,1176660395.2074928,25967406.410309114,1150692988.7971838,0.33031756012517816,20.720744811760326,1699746467.1168227,38817036.21286329,0.6618642267558152
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,252,0.0,15.73,0.0,1.0,567.279923475184,1445.0192143110712,11210.61682931305,2545018854.451457,2259509895.5917697,362.89907080586624,1179588764.884169,25103923.744167525,1154484841.1400015,0.33816193355008833,,1702235186.3833659,0.0,0.6782169998452824
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,252,0.0,15.51,0.0,1.0,567.279923475184,1445.0192141534824,11210.6168293329,2545018854.455963,2259509895.595807,362.89907080586624,1179588764.88043,25103923.74442697,1154484841.136003,0.3381619335489171,,1703538801.2372692,0.0,0.6776980015351034
0.0,102987133.33333334,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,252,0.0,15.44,0.0,1.0,567.279923475184,1445.0192143073862,11210.616829316159,2545018854.4521627,2259509895.5924335,362.89907080586624,1179588764.8835382,25103923.74416093,1154484841.1393774,0.3381619335499055,,1703953587.7816935,0.0,0.6775330322478755
141055228.36875188,102987133.33333334,charging,102987133.33333334,38068095.03541854,0.0,269.75126650850206,0.0,0.0,0.034073844190547625,7,252,480.3726998820647,17.49,104540905.9555708,589.421223579313,665.9339143581435,1445.0192143476258,11210.616829523591,2545018854.4992537,2363628190.1823244,369.0408507474585,1180011376.3323426,26652433.181301553,1153358943.151041,0.32779466659001655,13.85200838216923,1691806267.5521374,58915103.97758877,0.6587906916011836
185542729.28212276,102987133.33333334,charging,102987133.33333334,82555595.94878942,0.0,584.9905687119515,0.0,0.0,0.10796738971205729,8,252,641.647214966732,20.0,105030121.32833472,775.319169551189,665.9349186855918,1445.0192141974037,11210.616829709323,2545018854.541418,2364070748.2046037,369.07264653608513,1180058033.6832082,27141648.55447873,1152916385.1287296,0.3276233352312245,13.783718295639316,1676933207.1735103,58795002.544996046,0.6642263337505502
202663624.8367113,102987133.33333334,charging,102987133.33333334,99676491.50337794,0.0,706.3095697103753,0.0,0.0,0.19718544062284152,9,252,756.4459456521347,22.28,105218394.55404624,846.8614960800421,665.9353027149645,1445.019214342699,11210.616829613817,2545018854.519737,2364241067.292459,369.0848835277882,1180075987.8207178,27329921.779843543,1152746066.0408742,0.327557410993514,13.757606225699268,1663423016.869419,58540180.95525941,0.6694371096299359
188044503.74682844,102987133.33333334,charging,102987133.33333334,85057370.4134951,0.0,602.7181915348192,0.0,0.0,0.2733182648167134,10,252,780.9675511042619,24.07,105057632.57311596,785.7732234927512,665.9349748872015,1445.0192141652365,11210.616829349592,2545018854.459753,2364095635.783984,369.0744346387877,1180060657.2646408,27169159.71529267,1152891497.549348,0.3276137017131942,13.779896857499864,1652816332.3762946,58168325.46220687,0.673817554276497
174292149.7967758,102987133.33333334,charging,102987133.33333334,71305016.46344244,0.0,505.26874227689376,0.0,0.0,0.33714168489379476,11,252,792.7732266987082,25.74,104906402.16399144,728.3068722906178,665.9346655811563,1445.0192142956123,11210.616829299333,2545018854.4483433,2363958827.629392,369.06460543675655,1180046235.0112615,27017929.307319637,1153028305.7039418,0.3276666594470583,13.800928227202318,1642920710.5307539,57821491.04071825,0.6779559563104584
139488106.17431659,102987133.33333334,charging,102987133.33333334,36500972.84098324,0.0,258.64660796624526,0.0,0.0,0.3698128353737415,12,252,672.7363655526445,26.86,104523672.79450794,582.8727596051341,665.9338788085322,1445.0192143061445,11210.616829231189,2545018854.4328732,2363612600.647733,369.03973073727474,1180009732.622682,26635199.937081255,1153374532.6856008,0.3278007027787194,13.854425631067832,1636284125.8199723,57434692.83273555,0.68097167014007
178033406.65002018,102987133.33333334,charging,102987133.33333334,75046273.31668684,0.0,531.7793615647074,0.0,0.0,0.43698496525559927,13,252,809.8528167634385,27.48,104947543.61559992,743.9402962881951,665.9347498143445,1445.019214200555,11210.61682973335,2545018854.5468726,2363996045.6004615,369.06727940354125,1180050158.5738904,27059070.841019597,1152991087.7328708,0.32765225211291765,13.795200750486194,1632610302.1407895,57569958.88082866,0.6821704846061527
191896941.67553765,102987133.33333334,charging,102987133.33333334,88909808.3422043,0.0,630.0166420994674,0.0,0.0,0.516566014783953,14,252,798.3869467075987,26.59,105099996.64883746,801.8712349168081,665.9350613736441,1445.019214202322,11210.616829705074,2545018854.540454,2364133959.9511523,369.07718811657446,1180064697.2571483,27211523.874966964,1152853173.3821814,0.3275988674604355,13.774016202968497,1637884016.777036,57794073.25963936,0.6798773777617465
190727681.91798836,102987133.33333334,charging,102987133.33333334,87740548.58465502,0.0,621.7312445721446,0.0,0.0,0.5951004877825398,15,252,718.5692719462171,24.49,105087138.65869735,796.9853010528393,665.9350351313565,1445.0192143426918,11210.616829527715,2545018854.5001903,2364122328.100718,369.0763524026656,1180063471.1170259,27198665.884406548,1152864805.2326193,0.32760336979664406,13.775800549152535,1650327613.1097515,58118389.00550479,0.6748031859392908
206131933.90350842,102987133.33333334,charging,102987133.33333334,103144800.57017508,0.0,730.886075641155,0.0,0.0,0.6874229394424751,16,252,707.7537333566256,24.71,105256534.48274836,861.3543652742171,665.93538034371,1445.0192143426962,11210.616829613766,2545018854.519725,2364275570.245174,369.0873624991917,1180079624.796689,27368061.708531395,1152711563.0881577,0.3275440570454408,13.75232788264882,1649023998.255848,58177324.868071,0.6752054063423936
174053050.53439677,102987133.33333334,charging,102987133.33333334,71065917.20106342,0.0,503.57448022390736,0.0,0.0,0.7510323474707581,17,252,578.0495500609569,24.24,104903772.86289865,727.30775881274,665.9346601956726,1445.0192143042366,11210.616829206088,2545018854.427175,2363956449.0616693,369.0644345471909,1180045984.277859,27015300.00619314,1153030684.2716658,0.32766758021734327,13.801294416212805,1651808993.625551,58056334.4031995,0.6743400578810252
3994420.6016605683,102987133.33333334,direct_plus_discharge,102987133.33333334,0.0,98992712.73167278,0.0,701.4642999508172,0.0,0.6624263306348654,18,252,73.25787535495473,23.33,104278580.99237734,16.69130811915909,654.5369719464965,1445.0192142091614,11210.616829726006,2545018854.5452056,2363390886.5479975,369.0238020696959,1179986355.0031276,26390108.217792466,1153596246.785335,0.3278865559474679,13.888890452330847,1657201218.7030613,57044406.27390595,0.6729468811103629
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.5702450031592924,19,252,0.0,22.93,104287625.54810528,1.0,654.15,1445.0192143463848,11210.616829610706,2545018854.5190306,2363399068.3521028,369.024389873175,1179987217.755139,26399152.773910612,1153588064.9812286,0.3278833875333072,13.887615728491406,1659571427.5283403,57085179.362546906,0.6719969855069284
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.47806367568371927,20,252,0.0,21.39,104287625.54810615,1.0,654.15,1445.019214295609,11210.616829213277,2545018854.428807,2363399068.271665,369.0243898734153,1179987217.7530296,26399152.691360366,1153588065.061669,0.32788338755617064,13.887615729165805,1668696731.5056653,57330693.30177246,0.6683486302023086
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.3858823482081462,21,252,0.0,20.47,104287625.54810615,1.0,654.15,1445.019214163999,11210.616829436802,2545018854.479551,2363399068.3169084,369.02438987328014,1179987217.7068052,26399152.69037945,1153588065.0164258,0.3278833875433112,13.887615728786404,1674148211.8038073,57477363.966764055,0.6661879341341332
0.0,102987133.33333334,discharging,102987133.33333334,0.0,102987133.33333334,0.0,729.7688425149536,0.0,0.2937010207325731,22,252,0.0,19.95,104287625.54810615,1.0,654.15,1445.019214346383,11210.616829524686,2545018854.499502,2363399068.3346987,369.02438987322716,1179987217.7724817,26399152.773845427,1153588064.9986362,0.32788338753825486,13.887615728637208,1677229483.2766702,57560264.77741149,0.6649728396727148
