Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,222,0.0,27.35,0.0,1.0,567.279923475184,1445.0192141534708,11210.61682941886,2545018854.4754777,2259509895.6131325,362.89907080586624,1179588764.8631504,25103923.744471643,1154484841.1186788,0.33816193354384266,,1633380620.0090048,0.0,0.7068069909586132
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,223,0.0,26.49,0.0,1.0,567.279923475184,1445.01921434638,11210.616829524635,2545018854.4994907,2259509895.634452,362.89907080586624,1179588764.924609,25103923.827249113,1154484841.09736,0.3381619335375981,,1638476568.9833553,0.0,0.7046086974644359
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,223,0.0,25.36,0.0,1.0,567.279923475184,1445.0192143110876,11210.61682931321,2545018854.4514933,2259509895.591839,362.89907080586624,1179588764.8841846,25103923.744212776,1154484841.1399717,0.3381619335500796,,1645172408.9147692,0.0,0.7017409451338432
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,223,0.0,24.29,0.0,1.0,567.279923475184,1445.0192141986447,11210.616829708228,2545018854.5411696,2259509895.671455,362.89907080586624,1179588764.8880131,25103923.827656988,1154484841.0603561,0.3381619335267593,,1651512717.522391,0.0,0.6990468973150391
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,223,0.0,23.04,0.0,1.0,567.279923475184,1445.0192143463692,11210.616829610619,2545018854.5190105,2259509895.651782,362.89907080586624,1179588764.90733,25103923.827300828,1154484841.0800292,0.3381619335325218,,1658919620.1013885,0.0,0.6959257260514349
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,223,0.0,22.04,0.0,1.0,567.279923475184,1445.0192141603186,11210.616829439874,2545018854.4802485,2259509895.617368,362.89907080586624,1179588764.858222,25103923.74378052,1154484841.1144414,0.3381619335426015,,1664845142.1645865,0.0,0.6934487850403981
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,223,0.0,21.02,0.0,1.0,567.279923475184,1445.0192143042304,11210.616829206077,2545018854.427172,2259509895.570246,362.89907080586624,1179588764.9063792,25103923.744813975,1154484841.1615653,0.3381619335564046,,1670889174.6690485,0.0,0.6909404038662427
74616793.12353167,121712066.66666667,direct_partial,74616793.12353167,0.0,0.0,0.0,0.0,0.0,0.0,6,223,295.48703842435293,20.83,75439962.69554041,311.7978823688864,665.8498495068521,1445.0192143476281,11210.616829609608,2545018854.518781,2337315311.1523776,367.1527563207378,1177223312.1023538,25921830.131134674,1151301481.971219,0.3299387564421243,19.131186291946193,1672015023.8610563,42132393.05403561,0.6716467152184539
173411329.25441748,121712066.66666667,charging,121712066.66666667,51699262.58775081,0.0,366.34198658026094,0.0,0.0,0.046274777252243486,7,223,582.7343139944613,25.06,123621649.38462515,724.6262265759237,665.9672056477871,1445.0192141689301,11210.616829346609,2545018854.4590755,2380894281.846386,370.282244566279,1181826028.0138147,27008243.193454076,1154817784.8203607,0.3264390314383233,11.74045975114313,1646950065.5337286,68265752.35193233,0.6732784135840699
214102549.8664209,121712066.66666667,charging,121712066.66666667,92390483.19975422,0.0,654.6807722655506,0.0,0.0,0.12897129585420777,8,223,712.7758799170493,29.36,124069118.22978008,894.660824509169,665.9678637126451,1445.019214197386,11210.616829623137,2545018854.5218525,2381299319.803682,370.3113874627393,1181868458.985468,27455712.12248288,1154412746.8629851,0.32628326589633677,11.69519387794996,1621470320.661977,67711820.82738571,0.6834151975139472
223445875.131732,121712066.66666667,charging,121712066.66666667,101733808.46506532,0.0,720.887757967714,0.0,0.0,0.22003080212381373,9,223,771.1695635197646,31.92,124171863.90572618,933.703363193252,665.9680141460573,1445.0192143476293,11210.616829609644,2545018854.5187893,2381392323.4875307,370.31807930939215,1181878200.9773314,27558457.798196983,1154319743.1791344,0.32624750509007244,11.684846185206018,1606300984.1801906,67290587.75270668,0.6897260732772242
224966777.0974966,121712066.66666667,charging,121712066.66666667,103254710.43082993,0.0,731.6648990649652,0.0,0.0,0.31245163147938826,10,223,815.5964308468866,33.72,124188588.79714221,940.0586887488679,665.9680386100215,1445.019214342697,11210.616829613773,2545018854.5197268,2381407462.6118407,370.3191686117575,1181879786.7444189,27575182.689594664,1154304604.054824,0.32624168415150717,11.683163412723072,1595635044.466434,66963992.36798025,0.694277200023295
219151842.53611672,121712066.66666667,charging,121712066.66666667,97439775.86945005,0.0,690.460158950261,0.0,0.0,0.399667651557316,11,223,825.3000262252257,35.1,124124643.74919471,915.7600797299739,665.9679450403034,1445.0192143042425,11210.616829206132,2545018854.4271846,2381349580.4638996,370.31500384240695,1181873723.7619348,27511237.55916649,1154362486.2027683,0.3262639399214442,11.689599681747094,1587457824.0192208,66672296.799712405,0.6978667951655835
216226389.28255615,121712066.66666667,charging,121712066.66666667,94514322.61588947,0.0,669.7303399371173,0.0,0.0,0.48426516818095183,12,223,817.8287812436515,36.01,124092473.43900473,903.5356180338147,665.9678979296324,1445.0192141639989,11210.616829436747,2545018854.4795384,2381320460.48875,370.31290858605144,1181870673.4258494,27479067.24793013,1154391606.1779194,0.3262751369117997,11.69284023074463,1582065598.9417107,66485448.824649565,0.700246199680633
232185456.73250136,121712066.66666667,charging,121712066.66666667,110473390.06583469,0.0,782.8166042461661,0.0,0.0,0.5831472655594149,13,223,845.4780312646234,36.5,124267970.39817637,970.2230650169238,665.9681546340606,1445.0192143061374,11210.616829231161,2545018854.4328666,2381479317.689764,370.32433881006955,1181887313.1843119,27654564.207407072,1154232748.9769049,0.3262140568869955,11.675182620442996,1579162093.1307435,66488064.908642486,0.7013840355668596
250447810.71138638,121712066.66666667,charging,121712066.66666667,128735744.04471971,0.0,912.2240019803421,0.0,0.0,0.6983755605464055,14,223,858.2632849960625,36.6,124468795.89131266,1046.5351532121429,665.9684475007347,1445.0192143042368,11210.616829292168,2545018854.4467163,2381661103.030695,370.33741895417404,1181906353.3373249,27855389.70135216,1154050963.6359727,0.3261441686234445,11.655037655883167,1578569540.9244237,66576849.700736456,0.701488311442868
252519431.10413295,121712066.66666667,charging,121712066.66666667,130807364.43746628,0.0,926.90354463012,0.0,0.0,0.8154581135523153,15,223,818.1172209769102,36.46,124491576.86398438,1055.1917414209329,665.9684806629882,1445.0192141603252,11210.616829439967,2545018854.4802694,2381681724.2529674,370.338902739241,1181908513.0866346,27878170.672937512,1154030342.4136972,0.326136241204922,11.652756581615428,1579399114.0132716,66615208.48918255,0.7011058935740073
227435729.8282187,121712066.66666667,charging,121712066.66666667,105723663.16155203,0.0,749.1599464384223,0.0,0.0,0.9100888436287475,16,223,725.5211752845889,35.9,124215739.1114035,950.3755919670693,665.9680783095392,1445.01921430246,11210.616829234326,2545018854.433585,2381432038.613451,370.3209369326008,1181882360.97386,27602332.92064413,1154280028.053216,0.326232234878675,11.680432653029943,1582717406.3686626,66572024.01048801,0.6998650490277268
204645567.79672608,121712066.66666667,charging,121712066.66666667,82933501.13005939,0.0,587.668412222977,0.0,1.4901161193847656e-08,0.9843206430674394,17,223,658.5077342976938,35.12,123965122.70489542,855.143353180031,665.9677111958156,1445.0192141534778,11210.616829418906,2545018854.475488,2381205185.0384946,370.30461428662323,1181858598.1426964,27351716.514520988,1154506881.6281755,0.3263194637559105,11.705684907656991,1587339313.577957,66582868.67996752,0.6980418389770006
131275595.24071562,121712066.66666667,charging,121712066.66666667,9563528.574048951,0.0,67.76735065780761,0.0,0.0,0.9928807294663204,18,223,459.082031740249,34.05,123158295.66950569,548.5555045900487,665.9665191917795,1445.0192143024633,11210.616829234337,2545018854.433588,2380474871.321107,370.25206855592035,1181782084.8243093,26544889.478749447,1155237195.3455598,0.32660036639013323,11.787679087210163,1593679622.1855786,66347288.90059489,0.6959147394723111
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.8839391606315522,19,223,0.0,32.53,123248533.53246994,1.0,654.15,1445.0192143061454,11210.616829317225,2545018854.452405,2380556550.8075643,370.2579452010136,1181790643.2008789,26635127.341778696,1155155515.8591,0.32656894332089953,11.778455317736999,1602686415.7216399,65655303.03456364,0.6923974284598611
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.7749975917967841,20,223,0.0,30.58,123248533.53247185,1.0,654.15,1445.0192141584077,11210.616829414792,2545018854.4745545,2380556550.8273153,370.25794520094394,1181790643.1814735,26635127.34212226,1155155515.8393512,0.3265689433153162,11.778455317596684,1614241183.7448757,66022702.928149186,0.6874845820358583
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6660560229620158,21,223,0.0,29.88,123248533.53247185,1.0,654.15,1445.0192142054716,11210.616829643051,2545018854.5263734,2380556550.8735156,370.25794520078045,1181790643.217622,26635127.4244702,1155155515.7931519,0.32656894330225544,11.77845531726888,1618389049.1891143,66154590.06943593,0.6857379582648225
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5571144541272477,22,223,0.0,28.58,123248533.53247185,1.0,654.15,1445.0192143463823,11210.6168296107,2545018854.519029,2380556550.866967,370.25794520080365,1181790643.2246406,26635127.424940772,1155155515.7996998,0.3265689433041066,11.778455317315347,1626092227.8712716,66399523.33182563,0.6825176636628005
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.44817288529247945,23,223,0.0,27.37,123248533.53247185,1.0,654.15,1445.0192143395416,11210.616829503677,2545018854.494733,2380556550.8453045,370.2579452008803,1181790643.2469347,26635127.42557288,1155155515.8213618,0.3265689433102305,11.778455317469051,1633262109.5677412,66627499.67604987,0.6795473715115192
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.3392313164577113,0,224,0.0,26.4,123248533.53247185,1.0,654.15,1445.0192143061395,11210.616829317196,2545018854.4523983,2380556550.807566,370.25794520101374,1181790643.20087,26635127.341769636,1155155515.8591003,0.3265689433208994,11.778455317736768,1639009865.9690435,66810257.57183295,0.6771848332175098
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.2302897476229431,1,224,0.0,25.51,123248533.53247185,1.0,654.15,1445.0192141603204,11210.616829439892,2545018854.4802527,2380556550.8323965,370.257945200926,1181790643.1756716,26635127.34140258,1155155515.834269,0.3265689433138795,11.778455317560613,1644283580.6052895,66977942.651468955,0.6750315484426099
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.12134817878817493,2,224,0.0,24.82,123248533.53247185,1.0,654.15,1445.0192143395411,11210.616829503679,2545018854.4947333,2380556550.8453045,370.2579452008803,1181790643.2469344,26635127.42557244,1155155515.821362,0.32656894331023056,11.778455317469055,1648372190.828896,67107945.69073733,0.67337154842547
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.012406609953406741,3,224,0.0,24.16,123248533.53247185,1.0,654.15,1445.0192143061345,11210.616829317196,2545018854.4523983,2380556550.807566,370.25794520101374,1181790643.2008696,26635127.341770735,1155155515.859099,0.32656894332089903,11.778455317736755,1652283035.3906069,67232296.42395055,0.6717913440411694
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.012406609953406741,4,224,0.0,23.78,0.0,1.0,567.279923475184,1445.0192142054789,11210.616829643108,2545018854.5263863,2259509896.412807,362.89907080586624,1179588764.1458688,25103923.826871756,1154484840.318997,0.3381619333096066,,1654534733.7746222,0.0,0.6977700840919662
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.012406609953406741,5,224,0.0,23.32,0.0,1.0,567.279923475184,1445.0192143358447,11210.616829592753,2545018854.5149546,2259509895.648181,362.89907080586624,1179588764.9116244,25103923.827996626,1154484841.0836277,0.33816193353357576,,1657260473.923693,0.0,0.6966224436345212
86630450.47318651,121712066.66666667,direct_plus_discharge,100491405.05560713,0.0,13860954.582420621,0.0,98.21899546447003,0.0,0.0,6,224,331.38675910712817,22.73,101618731.49142171,361.998819240113,664.296700658088,1445.0192142005496,11210.616829733266,2545018854.5468535,2360984853.988656,368.85096528689803,1179732538.0615237,26225986.994544275,1153506551.0669794,0.32810911511375135,14.24904891074717,1660756531.9409797,56357404.370730124,0.6717705369887476
178781173.3308209,121712066.66666667,charging,121712066.66666667,57069106.66415422,0.0,404.3928068068915,0.0,0.0,0.05108119664929155,7,224,598.8100526674673,24.17,123680699.90927188,747.0649557357497,665.9672927619831,1445.0192143426862,11210.616829527671,2545018854.5001802,2380947732.654039,370.28609034967405,1181831627.8142686,27067293.80163786,1154764334.0126307,0.32641847356157555,11.734467455191105,1652223780.1699748,68463655.32361938,0.6711063904998972
220477638.19004697,121712066.66666667,charging,121712066.66666667,98765571.5233803,0.0,699.854772903137,0.0,0.0,0.1394839048054773,8,224,732.7396056931765,28.69,124139223.11646996,921.30012319801,665.9679663825157,1445.0192143005609,11210.616829295273,2545018854.4474216,2381362777.4888167,370.31595340061773,1181875106.1043532,27525816.926504668,1154349289.1778486,0.32625886557428135,11.688131639457637,1625440420.4443197,67874980.6950059,0.6817095553499126
221377451.8697555,121712066.66666667,charging,121712066.66666667,99665385.20308883,0.0,706.2308702491487,0.0,0.0,0.22869201473168552,9,224,766.0042253849584,30.95,124149118.09091584,925.0601346929453,665.9679808645631,1445.019214204236,11210.616829644185,2545018854.526631,2381371734.3333006,370.3165978636491,1181876044.3163028,27535711.98293743,1154340332.3333654,0.32625542163587906,11.68713547934928,1612048740.5814924,67459085.09197888,0.6873086952545058
222859110.42379528,121712066.66666667,charging,121712066.66666667,101147043.75712861,0.0,716.7299317628264,0.0,0.0,0.31922632190172673,10,224,811.274459186228,32.45,124165411.43459582,931.2514755453793,665.96800470609,1445.0192142042397,11210.616829730243,2545018854.546168,2381386482.8329654,370.3176590564386,1181877589.1603892,27552005.326690957,1154325583.8336983,0.32624975081808333,11.685495520614436,1603160457.4866955,67188275.19640878,0.6910686141447177
216645818.5925656,121712066.66666667,charging,121712066.66666667,94933751.92589892,0.0,672.7024242371215,0.0,0.0,0.4041992597001,11,224,820.2450952299513,33.79,124097085.7741995,905.2882686797341,665.9679046855006,1445.0192143395295,11210.616829589642,2545018854.514249,2381324635.525862,370.3132089874564,1181871110.8081503,27483679.6673471,1154387431.140803,0.3262735315495737,11.692375521985618,1595220257.92201,66901597.463812016,0.6945263534079693
218237615.91327867,121712066.66666667,charging,121712066.66666667,96525549.246612,0.0,683.9819312071363,0.0,0.0,0.4905969773262646,12,224,829.3091745931756,34.72,124114590.28004067,911.9398415091556,665.9679303204754,1445.019214346386,11210.616829524675,2545018854.4995003,2381340480.2946205,370.31434905775876,1181872770.5444918,27501184.1724448,1154371586.372047,0.32626743903189376,11.690612197451406,1589709522.4032362,66737714.95343411,0.6968960799585582
229540023.64547616,121712066.66666667,charging,121712066.66666667,107827956.97880949,0.0,764.0710136137848,0.0,0.0,0.587111210624848,13,224,840.8486964524756,35.13,124238879.38368417,959.1687111650036,665.9681121318539,1445.019214311079,11210.616829313109,2545018854.4514704,2381452984.891346,370.32244408000133,1181884554.9683344,27625473.19301305,1154259081.7753215,0.3262241813295485,11.678106161846642,1587280058.357325,66728075.12941211,0.6978557471432029
242675248.11033934,121712066.66666667,charging,121712066.66666667,120963181.44367267,0.0,857.1474712608951,0.0,0.0,0.69538247015254,14,224,836.65864838493,35.39,124383323.40955383,1014.056290771973,665.9683229703844,1445.0192141973853,11210.61682962311,2545018854.5218463,2381583734.079199,370.33185193598916,1181898249.8897164,27769917.302252017,1154128332.5874643,0.32617391251871397,11.663603518740452,1585739422.6208935,66757113.15136657,0.6984149785512902
254511406.69166324,121712066.66666667,charging,121712066.66666667,132799340.02499656,0.0,941.018722631288,0.0,0.0,0.8142479930112289,15,224,826.7394655120816,35.31,124513482.007219,1063.5155214163274,665.9685125388739,1445.0192143476243,11210.616829609604,2545018854.51878,2381701552.6982865,370.3403294825292,1181910589.8680577,27900075.89967735,1154010513.9683805,0.32612861865196824,11.650563991653652,1586213464.3859494,66841943.58338872,0.6981075821203119
234344725.74789625,121712066.66666667,charging,121712066.66666667,112632659.08122958,0.0,798.1172267515321,0.0,0.0,0.9150628006008961,16,224,747.0282654231308,34.82,124291715.21581234,979.2459066358375,665.9681893107108,1445.0192143426968,11210.616829613795,2545018854.5197315,2381500811.2908726,370.32588534035085,1181889564.4840639,27678309.108269628,1154211255.3757942,0.32620579315501547,11.672797365890093,1589116970.1969163,66814315.92046121,0.6970163949749665
198434936.5574374,121712066.66666667,charging,121712066.66666667,76722869.89077072,0.0,543.6597577038406,0.0,0.0,0.9837356121003286,17,224,640.3901844724843,33.99,123896826.30219524,829.1912640118682,665.9676108952549,1445.019214197392,11210.616829623197,2545018854.521866,2381143364.6732764,370.3001662162243,1181852122.1883051,27283420.19492577,1154568701.9933794,0.3263432368659922,11.712584200965047,1594035153.5093706,66756402.94241502,0.6951918183279236
125339522.99107027,121712066.66666667,charging,121712066.66666667,3627456.324403599,0.0,25.704226513087672,0.0,0.0,0.9869824617651396,18,224,440.65228945622806,32.82,123093018.50763518,523.7507028885879,665.9664220694665,1445.0192143513102,11210.616829606546,2545018854.5180864,2380415785.434446,370.2478174844225,1181775893.6323352,26479612.40011333,1155296281.2322218,0.3266230984560487,11.794359896098165,1600968014.3233123,66539460.212991074,0.6928282474736637
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.8780408929303715,19,224,0.0,31.04,123248533.53247185,1.0,654.15,1445.0192141689324,11210.616829346582,2545018854.4590693,2380556550.813506,370.2579452009928,1181790643.1945095,26635127.341349788,1155155515.8531597,0.32656894331922,11.778455317694686,1611515443.5958045,65936034.235303596,0.6886372161099642
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.7690993240956032,20,224,0.0,29.59,123248533.53247185,1.0,654.15,1445.0192143042436,11210.616829292212,2545018854.4467263,2380556550.802505,370.2579452010316,1181790643.2066853,26635127.34252353,1155155515.8641617,0.32656894332233033,11.778455317772714,1620107450.587442,66209229.02796902,0.6850169543051734
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6601577552608351,21,224,0.0,27.89,123248533.53247185,1.0,654.15,1445.0192143073962,11210.616829316208,2545018854.4521737,2380556550.807359,370.2579452010144,1181790643.2010982,26635127.341791168,1155155515.859307,0.32656894332095787,11.7784553177383,1630180838.0948784,66529526.371094,0.680820686931375
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.551216186426067,22,224,0.0,27.87,123248533.53247185,1.0,654.15,1445.0192142054846,11210.616829643148,2545018854.5263953,2380556550.873536,370.25794520078045,1181790643.2176294,26635127.424498897,1155155515.7931306,0.3265689433022494,11.778455317268717,1630299348.536142,66533294.575130746,0.6807716249936496
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.4422746175912987,23,224,0.0,27.04,123248533.53247185,1.0,654.15,1445.0192141534687,11210.616829418876,2545018854.4754815,2380556550.8281426,370.257945200941,1181790643.1806164,26635127.342091937,1155155515.8385243,0.32656894331508246,11.778455317590808,1635217531.8485966,66689675.04265648,0.6787417734416678
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.3333330487565305,0,225,0.0,25.5,123248533.53247185,1.0,654.15,1445.0192143073973,11210.616829230215,2545018854.432652,2380556550.7899575,370.25794520107604,1181790643.2184448,26635127.341734808,1155155515.87671,0.32656894332587777,11.778455317861747,1644342835.8259215,66979826.75348735,0.6750074320500085
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.22439147992176237,1,225,0.0,24.58,123248533.53247185,1.0,654.15,1445.0192143073898,11210.616829316188,2545018854.4521694,2380556550.807355,370.2579452010144,1181790643.2010963,26635127.341784332,1155155515.859312,0.32656894332095926,11.778455317738338,1649794316.1240637,67153164.13917851,0.6727960692671879
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.11544991108699418,2,225,0.0,24.08,123248533.53247185,1.0,654.15,1445.0192143042389,11210.616829292143,2545018854.4467106,2380556550.8024907,370.2579452010316,1181790643.2066827,26635127.34250543,1155155515.8641772,0.3265689433223347,11.778455317772837,1652757077.1556628,67247369.24009761,0.6716003079438462
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.006508342252225991,3,225,0.0,23.42,123248533.53247185,1.0,654.15,1445.019214204252,11210.61682964427,2545018854.52665,2380556550.8737593,370.25794520077955,1181790643.217425,26635127.424516212,1155155515.792909,0.3265689433021867,11.778455317267182,1656667921.7173731,67371719.97331083,0.6700283960176825
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006508342252225991,4,225,0.0,22.77,0.0,1.0,567.279923475184,1445.0192143073837,11210.616829316139,2545018854.4521585,2259509895.5924034,362.89907080586624,1179588764.8835347,25103923.74415586,1154484841.1393788,0.3381619335499059,,1660519511.0584524,0.0,0.6952552098610899
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.006508342252225991,5,225,0.0,22.47,0.0,1.0,567.279923475184,1445.0192143395402,11210.616829503691,2545018854.494736,2259509895.6302304,362.89907080586624,1179588764.9295402,25103923.82796097,1154484841.1015792,0.33816193353883395,,1662297167.6774113,0.0,0.6945117055782777
91265818.68633026,121712066.66666667,direct_plus_discharge,98537090.75047557,0.0,7271272.064145312,0.0,51.52437616345576,0.0,0.0,6,225,345.21605224599637,22.02,99632346.65634555,381.3684267018744,665.1497192224402,1445.0192141652358,11210.61682943567,2545018854.4792943,2359188154.97625,368.721924398901,1179542852.1557107,26193916.381457295,1153348935.7742534,0.32824974897325476,14.529648479317078,1664963652.6058505,55419023.08021593,0.6704025517545465
177267730.14750463,121712066.66666667,charging,121712066.66666667,55555663.480837956,0.0,393.66851878805625,0.0,0.0,0.04972654974164921,7,225,593.9030859316871,23.4,123664057.03979397,740.7407978633737,665.9672682180195,1445.0192143073928,11210.616829316235,2545018854.4521804,2380932667.9729023,370.2850064472538,1181830049.5428839,27050650.849120453,1154779398.6937635,0.3264242675603422,11.736155752177883,1656786432.1586375,68597422.58900698,0.6692883995154006
216782158.79366344,121712066.66666667,charging,121712066.66666667,95070092.12699677,0.0,673.6685335706185,0.0,0.0,0.13482152240320103,8,225,722.1782114733606,26.76,124098585.06548199,905.8579874280817,665.9679068814631,1445.019214202326,11210.616829619032,2545018854.5209208,2381325992.66452,370.313306636348,1181871252.9603574,27485178.958209384,1154386074.0021482,0.3262730097106051,11.692224470658028,1636876678.026292,68212398.56548706,0.6770239102754649
222353768.58314177,121712066.66666667,charging,121712066.66666667,100641701.9164751,0.0,713.1490695891559,0.0,0.0,0.22490351014077858,9,225,771.0964141880625,28.89,124159854.34570903,929.1398260199534,665.9679965752821,1445.0192143426812,11210.616829613668,2545018854.519703,2381381452.6177673,370.31729712060394,1181877062.287029,27546448.238131512,1154330614.0488975,0.326251684934784,11.686054804874347,1624255316.0316806,67848976.64674029,0.6821864462158624
214477952.63811052,121712066.66666667,charging,121712066.66666667,92765885.97144385,0.0,657.3408836533114,0.0,0.0,0.3079360428127758,10,225,785.9009285320927,30.53,124073246.41866921,896.2295034130434,665.9678697616612,1445.0192143061563,11210.616829231274,2545018854.4328923,2381303056.486894,370.31165633141075,1181868850.407706,27459840.22793049,1154409010.1797755,0.3262818290571849,11.694777791180936,1614537459.848036,67496097.304995,0.6863174668962609
212774287.953587,121712066.66666667,charging,121712066.66666667,91062221.28692032,0.0,645.2686823538126,0.0,0.0,0.3894436658469416,11,225,810.7638136376465,31.88,124054511.74181294,889.110475394497,665.9678423065996,1445.0192141936905,11210.616829712208,2545018854.5420732,2381286098.294716,370.3104361450039,1181867074.006505,27441105.634553008,1154425968.371952,0.3262883498659321,11.696666313384535,1606538005.0627182,67234429.28025742,0.6897150082562518
223548133.70686993,121712066.66666667,charging,121712066.66666667,101836067.04020326,0.0,721.6123642325967,0.0,0.0,0.4805947013289539,12,225,852.7811701387106,33.13,124172988.41184504,934.1306665635442,665.9680157911102,1445.0192142005371,11210.61682973321,2545018854.546841,2381393341.398541,370.318152549012,1181878307.5720186,27559582.3038918,1154318725.2681267,0.3262471137077607,11.684733028802507,1599131102.4837208,67065586.871544875,0.6927865915486785
234982965.68408406,121712066.66666667,charging,121712066.66666667,113270899.01741739,0.0,802.6398074313057,0.0,0.0,0.5819807822676452,13,225,863.9078800341658,34.05,124298733.74420519,981.9128915358339,665.968199557954,1445.0192143513098,11210.616829520497,2545018854.4985514,2381507164.362635,370.32634246694806,1181890229.940645,27685327.63661185,1154204902.304033,0.32620335058104627,11.672092503551742,1593679622.1855786,66961805.29692288,0.6950355948025361
238628269.7973373,121712066.66666667,charging,121712066.66666667,116916203.13067062,0.0,828.4705037255076,0.0,0.0,0.6866296880013935,14,225,827.0649594808425,34.53,124338820.03302997,997.1453620766405,665.9682580628998,1445.0192143042416,11210.616829292176,2545018854.446718,2381543449.9878006,370.3289533493694,1181894030.5219395,27725413.843071405,1154168616.678868,0.32618939999310015,11.668068210216221,1590835371.595244,66893787.65410032,0.696234731855414
245629919.26323166,121712066.66666667,charging,121712066.66666667,123917852.596565,0.0,878.0843288805708,0.0,0.0,0.797545603228413,15,225,801.8530411916443,34.41,124415815.02000287,1026.4028440075626,665.9683703296212,1445.019214306144,11210.616829231181,2545018854.4328713,2381613145.125761,370.3339681832075,1181901330.3701477,27802408.829242513,1154098921.5409052,0.32616260549196674,11.660345895633188,1591546434.2428277,66957638.667554416,0.6958674026743059
207908559.12581715,121712066.66666667,charging,121712066.66666667,86196492.45915048,0.0,610.7900326457916,0.0,0.0,0.8746980284047235,16,225,668.8210770893037,33.88,124001004.8175447,868.7782702544529,665.9677638483382,1445.0192142054827,11210.616829729137,2545018854.5459166,2381237664.856153,370.30695126202716,1181862000.5201392,27387598.70962503,1154474401.8105142,0.32630697397725883,11.702063145420853,1594686960.9363222,66833029.7655256,0.6948302808700177
200142476.348082,121712066.66666667,charging,121712066.66666667,78430409.68141533,0.0,555.7594180811591,0.0,0.0,0.9448992180570804,17,225,645.8913573843188,32.82,123915603.5924125,836.3264847644152,665.9676384827104,1445.019214304231,11210.616829292103,2545018854.4467015,2381160361.384537,370.30138915773216,1181853902.684566,27302197.402434718,1154551705.2821312,0.3263367006578097,11.710686564237829,1600968014.3233123,66984222.78605404,0.6921971022881442
126480858.35141088,121712066.66666667,charging,121712066.66666667,4768791.684744209,0.0,33.79175121523967,0.0,0.0,0.9491676497895317,18,225,443.9610315149826,31.46,123105569.42179124,528.5199503131745,665.9664407512684,1445.0192143426827,11210.616829527653,2545018854.500176,2380427145.934181,370.2486348405155,1181777084.046637,26492163.314123534,1155284920.7325134,0.3266187276738159,11.79307481937431,1609026724.3292618,66797645.768356904,0.6893830531090898
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.8402260809547636,19,225,0.0,29.6,123248533.53247136,1.0,654.1499999999995,1445.0192142042351,11210.616829730221,2545018854.5461626,2380556550.8911567,370.257945200718,1181790643.200069,26635127.42455823,1155155515.7755108,0.3265689432972682,11.778455317143775,1620048195.3668098,66207344.925950326,0.6850417912192347
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.7312845121199953,20,225,0.0,28.27,123248533.53247185,1.0,654.15,1445.0192143444672,11210.616829499524,2545018854.49379,2380556550.8444657,370.2579452008832,1181790643.2477846,26635127.425583337,1155155515.8222013,0.3265689433104678,11.778455317474993,1627929139.710863,66457930.49439547,0.6817542084302292
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6223429432852272,21,225,0.0,26.65,123248533.53247185,1.0,654.15,1445.0192141603204,11210.616829439885,2545018854.480251,2380556550.832395,370.257945200926,1181790643.1756713,26635127.34139949,1155155515.834272,0.3265689433138803,11.778455317560635,1637528485.453244,66763155.02137338,0.6777921620929738
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5134013744504591,22,225,0.0,26.53,123248533.53247185,1.0,654.15,1445.0192143024603,11210.616829320361,2545018854.453117,2380556550.808202,370.25794520101147,1181790643.2002435,26635127.34177829,1155155515.8584652,0.32656894332071984,11.778455317732307,1638239548.1008277,66785764.24559398,0.6775005083465672
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.40445980561569084,23,225,0.0,25.79,123248533.53247185,1.0,654.15,1445.0192143042293,11210.616829206028,2545018854.427161,2380556550.785062,370.2579452010934,1181790643.2240217,26635127.34241683,1155155515.881605,0.3265689433272616,11.77845531789648,1642624434.427594,66925187.79495426,0.6757075084956073
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.29551823678092265,0,226,0.0,25.02,123248533.53247185,1.0,654.15,1445.0192142005446,11210.616829733266,2545018854.546854,2380556550.8917727,370.2579452007159,1181790643.199428,26635127.424535085,1155155515.774893,0.3265689432970936,11.778455317139347,1647187086.4162567,67070263.6503697,0.6738518669498467
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.1865766679461545,1,226,0.0,24.26,123248533.53247185,1.0,654.15,1445.0192142054814,11210.616829643113,2545018854.5263877,2380556550.8735285,370.25794520078045,1181790643.217627,26635127.424489405,1155155515.7931376,0.3265689433022514,11.778455317268772,1651690483.184287,67213455.40376672,0.6720302920138796
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.0776350991113863,2,226,0.0,23.55,123248533.53247185,1.0,654.15,1445.0192142993005,11210.616829296263,2545018854.447646,2380556550.803327,370.25794520102875,1181790643.2058237,26635127.342485037,1155155515.8633387,0.3265689433220976,11.778455317766863,1655897603.8491573,67347226.64707187,0.6703374328595535
0.0,121712066.66666667,discharging,86735747.059507,0.0,86735747.059507,0.0,614.6112012984748,0.0,0.0,3,226,0.0,22.88,87831436.66502665,1.0,654.15,1445.019214351313,11210.616829606533,2545018854.518083,2348516536.270256,367.9559213727244,1178413560.9539125,26194350.16466193,1152219210.7892506,0.32903331631706634,16.456111988320146,1659867703.6315002,48084069.55358762,0.6746204599445599
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,226,0.0,22.43,0.0,1.0,567.279923475184,1445.0192143024658,11210.61682923433,2545018854.433586,2259509895.5759406,362.89907080586624,1179588764.8999686,25103923.744097877,1154484841.1558707,0.33816193355473656,,1662534188.5599391,0.0,0.6944126918411628
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,226,0.0,22.02,0.0,1.0,567.279923475184,1445.0192141973873,11210.61682970917,2545018854.5413837,2259509895.671645,362.89907080586624,1179588764.88779,25103923.82762375,1154484841.0601661,0.3381619335267036,,1664963652.6058505,0.0,0.6933994260194635
68319115.99183398,121712066.66666667,direct_partial,68319115.99183398,0.0,0.0,0.0,0.0,0.0,0.0,6,226,273.9574830006258,21.28,69073031.94423538,285.482058392701,665.8221765299567,1445.019214311082,11210.61682922711,2545018854.431947,2331561740.5100436,366.7405622649372,1176609951.9101899,25852576.42834027,1150757375.4818497,0.33038565798877384,20.877880598387815,1669348538.9326172,38528581.01991834,0.6737940113126119
166566421.51986408,121712066.66666667,charging,121712066.66666667,44854354.85319741,0.0,317.83883640130637,0.0,0.0,0.04014806354542817,7,226,561.1851679736993,22.34,123546378.03823474,696.0237143624754,665.9670944833418,1445.0192143061463,11210.616829317281,2545018854.452418,2380826148.6097355,370.2773424038427,1181818889.9044895,26932971.847555466,1154885918.056934,0.3264652373822396,11.74810639645839,1663067485.545627,68728775.86400127,0.6668717006681218
215728876.29290324,121712066.66666667,charging,121712066.66666667,94016809.62623657,0.0,666.2049531548672,0.0,0.0,0.12430026815446404,8,226,719.2907003342848,26.12,124087002.44158365,901.4566825806658,665.9678899153976,1445.019214193712,11210.616829712364,2545018854.542109,2381315508.292931,370.31255225983193,1181870154.7081048,27473596.334368955,1154396558.373736,0.3262770411177292,11.693391496827322,1640669012.1467385,68325279.11673939,0.6754829809994731
224926105.24906868,121712066.66666667,charging,121712066.66666667,103214038.582402,0.0,731.3766975509556,0.0,0.0,0.21668469310826893,9,226,780.6413912480513,28.63,124188141.54132894,939.8887351006294,665.9680379558932,1445.0192143513204,11210.616829520584,2545018854.4985714,2381407057.743553,370.31913948175634,1181879744.3568757,27574735.43375975,1154305008.923116,0.32624183981925564,11.68320840753677,1625795951.7681117,67912922.2839982,0.6815250404643046
220930669.0464534,121712066.66666667,charging,121712066.66666667,99218602.37978671,0.0,703.0649584185762,0.0,0.0,0.30549289838219434,10,226,810.0381367570728,30.73,124144204.95754604,923.1931831348186,665.9679736741068,1445.0192142042374,11210.6168297302,2545018854.546158,2381367287.0599937,370.3162778693411,1181875578.456302,27530798.849625014,1154344779.6066768,0.3262571316311082,11.687630080673475,1613352355.435396,67497425.391897,0.686762608279321
219059927.64658085,121712066.66666667,charging,121712066.66666667,97347860.97991417,0.0,689.8088482440063,0.0,0.0,0.3926266476340688,11,226,836.1417860197088,32.43,124123632.98940739,915.3759990597179,665.9679435605029,1445.019214304249,11210.616829206208,2545018854.427202,2381348665.540767,370.3149380113924,1181873627.9253018,27510226.799401373,1154363401.1259005,0.3262642917174049,11.689701471095976,1603278967.9279594,67169390.46818729,0.6910500377480949
215954641.86316925,121712066.66666667,charging,121712066.66666667,94242575.19650258,0.0,667.8047324045673,0.0,0.0,0.4769809296220141,12,226,829.6831732105509,33.45,124089485.11616348,902.400079150982,665.9678935522513,1445.019214307399,11210.616829316234,2545018854.45218,2381317755.486451,370.31271395666886,1181870390.1057043,27476078.925490268,1154394311.180214,0.32627617702617623,11.693141333096724,1597234935.4234974,66960850.98084435,0.6936649645498719
231844327.29299992,121712066.66666667,charging,121712066.66666667,110132260.62633325,0.0,780.3993543611053,0.0,0.0,0.5755576901728906,13,226,857.1960895966633,34.16,124264219.10258809,968.7976025654065,665.9681491545031,1445.0192141652503,11210.616829435774,2545018854.4793177,2381475922.1049457,370.32409448355975,1181886957.4732578,27650812.911537178,1154236144.5617206,0.32621536241701876,11.675559534908414,1593027814.7586272,66922682.242456816,0.69534371455474
249417846.9452652,121712066.66666667,charging,121712066.66666667,127705780.27859853,0.0,904.9256585746488,0.0,0.0,0.6898640891507409,14,226,865.7588440777492,34.41,124457469.69637181,1042.231289326414,665.9684310086868,1445.0192141620935,11210.616829325665,2545018854.454321,2381650850.6429415,370.3366812503467,1181905279.5296924,27844063.50596687,1154061216.0237255,0.3261481099906376,11.656172066032052,1591546434.2428277,66980061.46271215,0.6958352604025093
248197399.33529735,121712066.66666667,charging,121712066.66666667,126485332.66863067,0.0,896.2775429232141,0.0,0.0,0.8030780945726206,15,226,812.0476342772633,34.26,124444048.80915186,1037.1314590549607,665.9684114626829,1445.019214342687,11210.616829613715,2545018854.5197134,2381638702.210242,370.33580711484535,1181904007.1580102,27830642.701586474,1154073364.4564238,0.32615278030037587,11.657516543458765,1592435262.5523074,67000866.24077717,0.6954611536002814
228817885.22712928,121712066.66666667,charging,121712066.66666667,107105818.56046261,0.0,758.9539266473296,0.0,0.0,0.8989459589912305,16,226,731.8162020293619,33.87,124230938.24947178,956.1511434005325,665.9681005263405,1445.0192143463833,11210.616829524653,2545018854.499495,2381445796.7250056,370.32192686597983,1181883802.083533,27617532.14187116,1154266269.9416618,0.326226945071237,11.67890445457818,1594746216.1569543,66958851.74681767,0.6946276401490187
185089590.11027348,121712066.66666667,charging,121712066.66666667,63377523.44360681,0.0,449.09437157753626,0.0,0.0,0.9556736690852352,17,226,601.0778335995009,32.92,123750071.62946825,773.4256570014459,665.9673949964955,1445.019214295621,11210.61682929936,2545018854.4483495,2381010525.9433355,370.2906083522819,1181838206.162802,27136665.439487107,1154701540.7233148,0.3263943233252386,11.727435094789817,1600375462.1169925,66876139.49975691,0.6925778566375885
105282473.41716293,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,16429593.249503747,0.0,116.42041933408358,0.0,0.9409679319061931,18,226,378.58003173303143,31.72,123076874.06710897,439.9391998485321,664.3362756625685,1445.0192142005467,11210.61682973325,2545018854.54685,2380401172.2546086,370.2467661078456,1181774362.371226,26463467.95916877,1155310894.4120574,0.32662872070507837,11.796013295986974,1607486088.5928297,66595769.58517035,0.6901161306827905
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.832026363071425,19,226,0.0,30.08,123248533.53247185,1.0,654.15,1445.0192143427037,11210.616829527778,2545018854.5002046,2380556550.8501835,370.25794520086305,1181790643.241352,26635127.424868997,1155155515.816483,0.3265689433088513,11.778455317434426,1617203944.7764747,66116908.0290683,0.686236087369332
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.7230847942366567,20,226,0.0,28.58,123248533.53247185,1.0,654.15,1445.01921434078,11210.616829588625,2545018854.514018,2380556550.8625007,370.25794520081945,1181790643.2297993,26635127.425632015,1155155515.8041673,0.32656894330536956,11.77845531734703,1626092227.8712716,66399523.33182563,0.6825176636654401
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6141432254018886,21,226,0.0,26.91,123248533.53247185,1.0,654.15,1445.0192141652353,11210.616829349627,2545018854.4597607,2380556550.8141274,370.25794520099055,1181790643.1938612,26635127.341323562,1155155515.8525376,0.3265689433190441,11.778455317690224,1635987849.7168124,66714168.36889545,0.6784249408192052
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5052016565671203,22,226,0.0,26.67,123248533.53247185,1.0,654.15,1445.019214307396,11210.616829316255,2545018854.4521847,2380556550.807368,370.2579452010144,1181790643.2010999,26635127.341802437,1155155515.8592975,0.32656894332095515,11.778455317738233,1637409975.0119796,66759386.81733662,0.6778407954825055
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.39626008773235216,23,226,0.0,25.96,123248533.53247185,1.0,654.15,1445.0192141571617,11210.616829415809,2545018854.4747853,2380556550.8275266,370.25794520094325,1181790643.181252,26635127.34211176,1155155515.8391402,0.3265689433152566,11.778455317595137,1641617095.6768503,66893158.06064177,0.676118573659217
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.28731851889758403,0,227,0.0,25.0,123248533.53247185,1.0,654.15,1445.0192143073841,11210.616829230123,2545018854.432631,2380556550.7899404,370.25794520107615,1181790643.2184358,26635127.34170898,1155155515.8767269,0.32656894332588254,11.778455317861852,1647305596.8575206,67074031.85440644,0.6738038043211207
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.17837695006281581,1,227,0.0,24.02,123248533.53247185,1.0,654.15,1445.0192143463862,11210.616829610692,2545018854.519027,2380556550.866965,370.25794520080365,1181790643.2246401,26635127.424937688,1155155515.7997024,0.3265689433041073,11.778455317315366,1653112608.4794548,67258673.85220791,0.6714571021169866
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.06943538122804764,2,227,0.0,23.35,123248533.53247185,1.0,654.15,1445.0192141534753,11210.61682933289,2545018854.455961,2380556550.81074,370.2579452010025,1181790643.1979659,26635127.342038885,1155155515.855927,0.3265689433200023,11.77845531771428,1657082708.261797,67384908.6874395,0.6698621096170643
0.0,121712066.66666667,discharging,77574830.61283411,0.0,77574830.61283411,0.0,549.6967680553771,0.0,0.0,3,227,0.0,22.96,78555072.8614442,1.0,654.15,1445.019214163993,11210.616829436744,2545018854.479538,2340130771.024396,367.3545492296628,1177522962.3126376,26078902.72420107,1151444059.5884366,0.32968529788853423,18.37816649478404,1659393661.8664443,42996038.04526712,0.6763692588413523
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,227,0.0,22.73,0.0,1.0,567.279923475184,1445.0192143110648,11210.616829313032,2545018854.451453,2259509896.346261,362.89907080586624,1179588764.1296885,25103923.744163986,1154484840.3855245,0.3381619333290933,,1660756531.9409797,0.0,0.6951559835421757
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,227,0.0,22.43,0.0,1.0,567.279923475184,1445.0192143358515,11210.616829506731,2545018854.495426,2259509895.630843,362.89907080586624,1179588764.9289012,25103923.827934746,1154484841.1009665,0.3381619335386545,,1662534188.5599391,0.0,0.6944126918081384
44316178.79813874,121712066.66666667,direct_partial,44316178.79813874,0.0,0.0,0.0,0.0,0.0,0.0,6,227,199.74420760721517,21.37,44806141.82835836,185.18204985122787,665.6445681649892,1445.0192143513145,11210.616829606535,2545018854.5180836,2309643957.027672,365.1727048404132,1174260845.3598711,25588623.589362554,1148672221.7705085,0.3321007812144422,32.0863210840445,1668815241.9469292,24981290.06450048,0.6781642305090971
139674837.35602173,121712066.66666667,charging,121712066.66666667,17962770.68935506,0.0,127.2845446809748,0.0,0.0,0.016078047749175765,7,227,479.16234393412975,22.9,123250659.55324827,583.6530449080889,665.9666564394979,1445.0192141652485,11210.616829349688,2545018854.4597745,2380558475.2003756,370.2580836565111,1181790844.82841,26637253.362117868,1155153591.4662921,0.3265682030043602,11.778238166783938,1659749193.1902366,68460592.50121403,0.6684105141807881
192108058.81733632,121712066.66666667,charging,121712066.66666667,70395992.15066965,0.0,498.8273782047137,0.0,0.0,0.07908782183819223,8,227,646.3029270298064,26.53,123827251.57248507,802.7534207490996,665.967508603776,1445.019214299304,11210.616829296278,2545018854.4476495,2381080387.223203,370.2956349228851,1181845524.8259637,27213845.382501733,1154631679.443462,0.3263674558813616,11.719620454817868,1638239548.1008277,68105988.49008381,0.6766693232311479
209777472.38874894,121712066.66666667,charging,121712066.66666667,88065405.72208227,0.0,624.0331886062182,0.0,0.0,0.15791306671476718,9,227,732.6392208858144,29.0,124021556.68222113,876.5878151748374,665.9677939919363,1445.0192143426968,11210.616829613798,2545018854.5197325,2381256267.9770627,370.3082897939081,1181863949.2642848,27408150.574678533,1154455798.6896064,0.32629982044886047,11.699989686350557,1623603508.6047287,67752899.71472393,0.6825621099202175
219353337.94925135,121712066.66666667,charging,121712066.66666667,97641271.2825847,0.0,691.8879593915007,0.0,-1.4901161193847656e-08,0.24530944053264092,10,227,807.0450944117049,30.95,124126859.53231479,916.6020596716605,665.9679482842312,1445.0192142054675,11210.616829643035,2545018854.5263696,2381351586.2428927,370.31514815657385,1181873933.848084,27513453.424307745,1154360480.4237761,0.32626316869157274,11.68937654476372,1612048740.5814924,67446987.65405627,0.6873256424632462
225857860.29978666,121712066.66666667,charging,121712066.66666667,104145793.63311999,0.0,737.9791320771124,0.0,0.0,0.33852785721606565,11,227,863.9786626640154,32.45,124198387.76520947,943.782218585222,665.9680529401892,1445.019214339547,11210.616829589791,2545018854.5142827,2381416332.4911313,370.3198068254212,1181880715.8339336,27584981.658401415,1154295734.175532,0.3262382737403841,11.682177701528376,1603160457.4866955,67206123.44640324,0.6910433597939444
129211089.13347593,121712066.66666667,charging,121712066.66666667,7499022.466809258,0.0,53.138219974375666,0.0,0.0,0.34524005342335523,12,227,524.6023195214152,33.56,123135592.93039472,539.92864453042,665.9664854252752,1445.0192141603052,11210.616829353734,2545018854.4606934,2380454321.829349,370.2505900727909,1181779931.576541,26522186.739271753,1155257744.8372693,0.326608272282878,11.790001802095345,1596583127.9965458,66425655.51730698,0.6946792802839372
16585844.428419784,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,105126222.23824689,0.0,744.9264683624737,0.0,0.25114407847230596,13,227,123.5619927125635,34.19,123219273.82608302,69.30653213036815,655.5921298411166,1445.0192143426812,11210.616829613675,2545018854.5197043,2380530066.202364,370.25603968734254,1181787868.1828098,26605867.718505524,1155182000.4643042,0.326579132091742,11.781444652963554,1592850049.0967312,65454377.18693905,0.6966043038630221
73727533.90628672,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,47984532.760379955,0.0,340.0193383169873,0.0,0.20819426731647597,14,227,298.74714106228674,34.58,123127534.56945387,308.0819743379026,661.0334137297937,1445.0192143395418,11210.616829589693,2545018854.5142603,2380447027.808509,370.25006528437086,1181779167.320773,26514128.462617423,1155265038.8581555,0.32661107850010745,11.79082645780626,1590539095.492084,65808138.26349633,0.6974775670912448
