Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
204091640.1819064,121712066.66666667,charging,121712066.66666667,82379573.51523972,0.0,583.7432703026204,0.0,1.4901161193847656e-08,0.2697695228998197,10,232,767.0117938921255,31.58,123959031.33318363,852.8286804360487,665.9677022544663,1445.0192143427048,11210.616829527808,2545018854.5002112,2381199671.2790112,370.30421756085354,1181858020.6132424,27345625.225585025,1154512395.3876574,0.326321584044067,11.706299948361618,1608315661.6816776,67238509.4666028,0.6890331660219938
196569812.45429802,121712066.66666667,charging,121712066.66666667,74857745.78763135,0.0,530.4434518038664,0.0,0.0,0.3367729062855712,11,232,777.2858159234362,32.92,123876316.10575552,821.3975526853675,665.9675807522866,1445.0192143042375,11210.616829292127,2545018854.4467072,2381124799.2519383,370.29883041594155,1181850177.3305135,27262909.915784523,1154587267.4147289,0.3263503763991436,11.714657623728016,1600375462.1169925,66944379.5276124,0.692480973702005
188578500.08612818,121712066.66666667,charging,121712066.66666667,66866433.4194615,0.0,473.8168559531089,0.0,0.0,0.3966234565112271,12,232,755.9468586437627,34.01,123788438.10005036,788.0046103001519,665.9674514888221,1445.0192141640093,11210.616829350825,2545018854.460033,2381045254.265609,370.29310707630873,1181841844.3099983,27175031.908941608,1154666812.4010568,0.3263809672635948,11.723549187000884,1593916643.068107,66694271.4680199,0.695326522482601
207193539.80651796,121712066.66666667,charging,121712066.66666667,85481473.13985129,0.0,605.7233917545269,0.0,0.0,0.4731358849433779,13,232,796.886204239428,34.73,123993141.96987575,865.7904507532684,665.9677523131921,1445.0192141689379,11210.616829432696,2545018854.478619,2381230547.504047,370.30643915999894,1181861254.9414608,27379735.778840758,1154481519.16262,0.3263097108548465,11.702856603247424,1589650267.1826038,66670533.75485762,0.6970156496912886
224516912.76192573,121712066.66666667,charging,121712066.66666667,102804846.09525906,0.0,728.4771515781434,0.0,0.0,0.5651540514585118,14,232,805.6588998581835,35.1,124183641.77732512,938.1788606121634,665.9680313745625,1445.0192143005452,11210.6168292952,2545018854.447405,2381402984.577617,370.3188464093739,1181879317.6763852,27570235.58733741,1154309082.0890477,0.32624340592711776,11.6836611096508,1587457824.0192208,66703994.44522857,0.6978211376929176
232697990.78415674,121712066.66666667,charging,121712066.66666667,110985924.11749007,0.0,786.4484305677653,0.0,0.0,0.6644949058460191,15,232,778.4868831083304,35.08,124273606.57759708,972.3647683153157,665.9681628662674,1445.0192143463742,11210.616829524588,2545018854.4994802,2381484419.5496078,370.32470590113553,1181887847.5870364,27660200.469977688,1154227647.1170588,0.32621209534824186,11.674616362655991,1587576334.460485,66756061.608852506,0.6976999603341396
223254240.11238116,121712066.66666667,charging,121712066.66666667,101542173.44571449,0.0,719.529828469819,0.0,0.0,0.7553828841790489,16,232,718.5157659297184,34.61,124169756.55432843,932.9025864415311,665.9680110631097,1445.0192143073916,11210.616829316179,2545018854.4521675,2381390415.8854914,370.31794205665847,1181878001.1448147,27556350.363635417,1154321650.7811794,0.3262482385540833,11.685058248622315,1590361329.8301876,66787894.89980706,0.6965707333745139
184383942.35829353,121712066.66666667,charging,121712066.66666667,62671875.69162686,0.0,444.0941377957206,0.0,0.0,0.8114789857953505,17,232,599.0854187556287,33.87,123742311.83804911,770.4769980527631,665.9673835664175,1445.0192141584105,11210.616829328736,2545018854.455018,2381003501.9969254,370.29010297529,1181837470.3173685,27128905.64763945,1154708564.669729,0.3263970246803519,11.728221329965711,1594746216.1569543,66695427.08362643,0.695003986066891
91064597.98942238,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,30647468.67724429,0.0,217.16856289432135,0.0,0.7840471673244888,18,232,332.4509218993097,32.29,123099700.43669274,380.5275947047019,662.8196802575828,1445.0192143073932,11210.616829316215,2545018854.4521756,2380421833.5528965,370.24825263328125,1181776527.3597844,26486294.246012572,1155290233.1137717,0.3266207715239519,11.793675707186352,1604108541.0168068,66373001.42441899,0.6915911392983376
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6751055984897205,19,232,0.0,29.7,123248533.53247172,1.0,654.15,1445.0192143426866,11210.616829613726,2545018854.519716,2380556550.8675776,370.25794520080143,1181790643.2239985,26635127.42490793,1155155515.7990906,0.3265689433039343,11.778455317311055,1619455643.16049,66188503.905766755,0.6852902599932236
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5661640296549524,20,232,0.0,27.83,123248533.53247185,1.0,654.15,1445.0192141973878,11210.616829623166,2545018854.521859,2380556550.8694873,370.25794520079467,1181790643.222361,26635127.425182607,1155155515.7971785,0.32656894330339375,11.77845531729748,1630536369.4186702,66540830.9832043,0.6806735224087821
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.4572224608201842,21,232,0.0,26.63,123248533.53247185,1.0,654.15,1445.019214351299,11210.61682960646,2545018854.518067,2380556550.866109,370.2579452008067,1181790643.2254856,26635127.424926944,1155155515.8005586,0.3265689433043493,11.77845531732144,1637646995.894508,66766923.225410156,0.6777435356764913
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.348280891985416,22,232,0.0,25.75,123248533.53247185,1.0,654.15,1445.0192141689301,11210.616829346567,2545018854.4590664,2380556550.8135033,370.2579452009928,1181790643.1945088,26635127.341346256,1155155515.8531625,0.32656894331922076,11.778455317694707,1642861455.3101223,66932724.203027785,0.6756108598884596
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.23933932315064785,23,232,0.0,24.92,123248533.53247185,1.0,654.15,1445.0192143444572,11210.616829585475,2545018854.5133023,2380556550.8618617,370.2579452008217,1181790643.2304301,26635127.425626013,1155155515.804804,0.3265689433055496,11.77845531735156,1647779638.6225762,67089104.67055351,0.6736116220688201
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.13039775431587966,0,233,0.0,24.49,123248533.53247185,1.0,654.15,1445.0192143427046,11210.616829613802,2545018854.5197334,2380556550.867594,370.2579452008014,1181790643.2240047,26635127.424932864,1155155515.7990718,0.326568943303929,11.7784553173109,1650327613.1097515,67170121.05734394,0.6725805180519013
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.02145618548111147,1,233,0.0,24.36,123248533.53247185,1.0,654.15,1445.0192141639907,11210.616829350696,2545018854.4600034,2380556550.814342,370.25794520098987,1181790643.1936517,26635127.341324992,1155155515.8523266,0.32656894331898445,11.778455317688755,1651097930.9779673,67194614.3835829,0.6722694101016818
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02145618548111147,2,233,0.0,23.87,0.0,1.0,567.279923475184,1445.0192142023136,11210.616829705014,2545018854.54044,2259509895.6708074,362.89907080586624,1179588764.8886387,25103923.827634867,1154484841.061004,0.338161933526949,,1654001436.788934,0.0,0.6979950654107726
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02145618548111147,3,233,0.0,23.41,0.0,1.0,567.279923475184,1445.0192143073928,11210.616829230175,2545018854.432643,2259509895.5751033,362.89907080586624,1179588764.9008174,25103923.74410855,1154484841.156709,0.33816193355498214,,1656727176.938005,0.0,0.69684668497468
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02145618548111147,4,233,0.0,23.02,0.0,1.0,567.279923475184,1445.019214311066,11210.61682931303,2545018854.4514527,2259509895.5918026,362.89907080586624,1179588764.8841708,25103923.744161565,1154484841.1400092,0.33816193355009055,,1659038130.5426528,0.0,0.6958760138697898
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02145618548111147,5,233,0.0,22.76,0.0,1.0,567.279923475184,1445.0192143042423,11210.616829292167,2545018854.4467163,2259509895.587598,362.89907080586624,1179588764.88911,25103923.74489727,1154484841.1442127,0.33816193355132185,,1660578766.279084,0.0,0.6952304007422103
51552259.130136415,121712066.66666667,direct_plus_discharge,75523610.98068884,0.0,23971351.85055243,0.0,169.86146839213248,0.0,0.0,6,233,218.7100803875962,22.6,76392606.19723476,215.41913763966696,661.9838503963288,1445.0192141689347,11210.61682934661,2545018854.459076,2338176286.5012865,367.21445898858224,1177314980.1715658,25967655.69209808,1151347324.4794676,0.3298618391625161,18.894413512484984,1661526849.8091955,42263203.69095653,0.6757565711304728
161652248.81744415,121712066.66666667,charging,121712066.66666667,39940182.150777474,0.0,283.01691244934756,0.0,0.0,0.0357495047304439,7,233,542.5260267034276,23.56,123492338.39155366,675.4890789530256,665.9670145915053,1445.0192143073916,11210.616829316194,2545018854.452171,2380777233.7379823,370.2738230124255,1181813765.1295738,26878932.200882565,1154934832.9286911,0.32648405210506354,11.753601908360372,1655838348.6285257,68472478.66676953,0.6697950361654279
202992852.00994503,121712066.66666667,charging,121712066.66666667,81280785.34327836,0.0,575.9572358100784,0.0,0.0,0.10850199767487487,8,233,680.9709721615098,26.86,123946948.29741794,848.2372230596595,665.9676845155307,1445.019214299292,11210.616829210174,2545018854.4281025,2381188733.908072,370.3034306043211,1181856874.8659425,27333542.10733441,1154523332.758608,0.32632578996533695,11.707520141975118,1636284125.8199723,68110419.25358087,0.6773803261079931
204241688.26779673,121712066.66666667,charging,121712066.66666667,82529621.60113005,0.0,584.8065139760545,0.0,0.0,0.18237229417711334,9,233,722.2622662162811,29.0,123960681.3658577,853.4556797143058,665.9677046765883,1445.0192142054725,11210.6168297291,2545018854.545908,2381201164.8945117,370.3043250258629,1181858177.030082,27347275.257928163,1154510901.7721539,0.32632100968585265,11.706133339646218,1623603508.6047287,67719636.02435286,0.6826081139126999
204168295.11429292,121712066.66666667,charging,121712066.66666667,82456228.44762625,0.0,584.2864486538394,0.0,0.0,0.2561768982175983,10,233,770.3347972935937,30.65,123959874.28390957,853.148995000515,665.9677034918616,1445.0192143073928,11210.616829316232,2545018854.4521794,2381200434.257389,370.3042724616315,1181858100.5025125,27346468.09323456,1154511632.409278,0.3263212906401188,11.706214833010138,1613826397.2004519,67412072.32595481,0.6867030783173168
200643025.94081917,121712066.66666667,charging,121712066.66666667,78930959.2741525,0.0,559.3063222922981,0.0,0.0,0.3268261178755728,11,233,796.4030261287461,31.88,123921107.98242284,838.4181091361266,665.9676465681378,1445.0192142023275,11210.616829619044,2545018854.5209236,2381165343.901909,370.30174765194363,1181854424.6399124,27307701.875154,1154546722.7647583,0.32633478461682375,11.710130397838768,1606538005.0627182,67162111.11122723,0.6898169580127864
192584016.73456287,121712066.66666667,charging,121712066.66666667,70871950.0678962,0.0,502.2000253218641,0.0,0.0,0.3902619105478083,12,233,775.5953178024838,32.81,123832485.53539827,804.7422849775884,665.9675163029431,1445.019214351308,11210.616829606519,2545018854.51808,2381085124.9394555,370.29597580134987,1181846021.15508,27219079.42786953,1154626941.7272105,0.3263656338868387,11.719090856647806,1601027269.5439441,66941141.217673905,0.6922354969540409
206718204.16459745,121712066.66666667,charging,121712066.66666667,85006137.49793078,0.0,602.3551540923746,0.0,0.0,0.46634887738052927,13,233,800.3672827115373,33.37,123987914.84993248,863.8041867989881,665.9677446439679,1445.0192143073953,11210.616829230159,2545018854.432639,2381225815.979824,370.30609872139837,1181860759.3460233,27374508.65918155,1154486250.6868417,0.3263115303026156,11.703384139480175,1597708977.1885533,66920923.294479616,0.6935392968442051
223985180.33370307,121712066.66666667,charging,121712066.66666667,102273113.6670364,0.0,724.7092851844285,0.0,0.0,0.5578911028775096,14,233,808.6004068130735,33.51,124177794.47925837,935.9569339095214,665.9680228216247,1445.0192141973853,11210.616829709188,2545018854.5413876,2381397691.7739096,370.3184655709698,1181878763.2647877,27564388.372031353,1154314374.8927562,0.3262454409990004,11.684249429430386,1596879404.0997057,66997327.624907695,0.6937499352468892
227217305.11096925,121712066.66666667,charging,121712066.66666667,105505238.44430257,0.0,747.6121846168763,0.0,0.0,0.6523263261975363,15,233,764.7989504338382,33.2,124213337.16192745,949.4628702935091,665.9680747980782,1445.0192141652376,11210.616829435674,2545018854.479295,2381429864.4428415,370.3207804914608,1181882133.1946745,27599930.970850147,1154282202.2238243,0.3262330708271247,11.680674191075584,1598716315.939297,67074328.131961435,0.6929335365953988
218079444.26086086,121712066.66666667,charging,121712066.66666667,96367377.59419419,0.0,682.8611237822902,0.0,0.0,0.7385824681489833,16,233,704.5092832644384,32.25,124112850.91499881,911.2788966439258,665.9679277735354,1445.0192143476227,11210.616829523562,2545018854.499247,2381338905.850257,370.3142357726431,1181872605.6237977,27499444.807388477,1154373160.816409,0.32626804442313767,11.690787390958317,1604345561.8993351,67197100.03768323,0.6906034689408989
170799938.95688468,121712066.66666667,charging,121712066.66666667,49087872.29021801,0.0,347.83762382052504,0.0,0.0,0.7825198522105234,17,233,559.7097084376079,31.37,123592932.72817092,713.7141258178358,665.967163253555,1445.0192143358543,11210.616829592796,2545018854.5149646,2380868288.4723616,370.2803743450206,1181823304.8156285,26979526.621323444,1154843778.1943052,0.3264490290870455,11.743375912196242,1609560021.3149493,67078855.23145029,0.6887850415189546
80538193.91942361,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,41173872.74724306,0.0,291.7588681623034,0.0,0.7456661004426536,18,233,301.19857476258244,29.84,123116600.26050249,336.5413771175811,661.7270881951331,1445.0192143426866,11210.616829527638,2545018854.5001726,2380437130.550543,370.24935320522314,1181778130.2689846,26503194.152860038,1155274936.1161246,0.3266148862695227,11.791945597969631,1618626070.0716424,66744268.85923827,0.6854724504342331
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6367245316078853,19,233,0.0,27.6,123248533.53247185,1.0,654.15,1445.01921416032,11210.61682943989,2545018854.4802523,2380556550.832396,370.257945200926,1181790643.175671,26635127.341401916,1155155515.8342693,0.32656894331387953,11.778455317560615,1631899239.4932055,66584165.329627074,0.6801099807947565
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5277829627731172,20,233,0.0,26.29,123248533.53247185,1.0,654.15,1445.0192143005504,11210.61682929523,2545018854.4474115,2380556550.8031154,370.2579452010294,1181790643.2060435,26635127.342491344,1155155515.863552,0.32656894332215797,11.7784553177684,1639661673.395995,66830982.694035135,0.6769179531720231
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.418841393938349,21,233,0.0,25.25,123248533.53247185,1.0,654.15,1445.0192143463782,11210.61682952464,2545018854.499492,2380556550.84955,370.25794520086515,1181790643.2419827,26635127.424866304,1155155515.8171165,0.32656894330903036,11.778455317438905,1645824216.341721,67026929.30394689,0.674405081115017
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.30989982510358083,22,233,0.0,23.94,123248533.53247185,1.0,654.15,1445.0192141640034,11210.616829436824,2545018854.479556,2380556550.831776,370.257945200928,1181790643.176311,26635127.34141976,1155155515.8348913,0.3265689433140554,11.778455317565026,1653586650.2445104,67273746.66835496,0.6712662560584116
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.20095825626881264,23,233,0.0,22.64,123248533.53247185,1.0,654.15,1445.0192143444553,11210.61682949944,2545018854.493771,2380556550.8444476,370.2579452008832,1181790643.2477775,26635127.42555884,1155155515.8222187,0.32656894331047276,11.778455317475123,1661289828.9266677,67518679.93074466,0.6681801425107938
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.09201668743404445,0,234,0.0,21.96,123248533.53247185,1.0,654.15,1445.0192141652467,11210.616829435707,2545018854.4793024,2380556550.831548,370.25794520092893,1181790643.1765218,26635127.341402885,1155155515.835119,0.3265689433141198,11.778455317566658,1665319183.9296424,67646798.86799465,0.6665771442150746
0.0,121712066.66666667,discharging,102803193.63129978,0.0,102803193.63129978,0.0,728.4654421861852,0.0,0.0,1,234,0.0,21.31,104101367.80807343,1.0,654.15,1445.0192143476163,11210.616829609557,2545018854.5187697,2363230577.560731,369.0122851506467,1179969450.8064547,26396834.735885303,1153572616.0705693,0.3278963552972591,13.912144321287098,1669170773.2707212,57241031.85337604,0.6681908758076689
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,234,0.0,20.76,0.0,1.0,567.279923475184,1445.0192142956223,11210.61682921333,2545018854.4288187,2259509895.571693,362.89907080586624,1179588764.9048967,25103923.744794946,1154484841.160102,0.33816193355597596,,1672429810.4054801,0.0,0.6903039122940516
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,234,0.0,20.26,0.0,1.0,567.279923475184,1445.0192142091737,11210.616829726132,2545018854.545234,2259509895.6750636,362.89907080586624,1179588764.8837192,25103923.826972228,1154484841.056747,0.3381619335257021,,1675392571.4370792,0.0,0.689083180108934
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,234,0.0,19.81,0.0,1.0,567.279923475184,1445.0192142054746,11210.616829643064,2545018854.5263762,2259509895.6583214,362.89907080586624,1179588764.9003494,25103923.826859616,1154484841.0734897,0.33816193353060625,,1678059056.365518,0.0,0.6879882067881272
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,234,0.0,19.37,0.0,1.0,567.279923475184,1445.01921434078,11210.616829588615,2545018854.514015,2259509895.647347,362.89907080586624,1179588764.9124773,25103923.82801348,1154484841.0844638,0.3381619335338207,,1680666286.0733252,0.0,0.6869209257370057
56156412.62495826,121712066.66666667,direct_partial,56156412.62495826,0.0,0.0,0.0,0.0,0.0,0.0,6,234,233.3575153334577,18.96,56776579.06706387,234.65830954310312,665.7511588449437,1445.0192143110783,11210.616829313121,2545018854.451473,2320453356.5441136,365.945458593592,1175421882.9989967,25718826.918104373,1149703056.0808923,0.33125239550565644,25.36003663600471,1683095750.1192365,31864858.988266762,0.6703961886793532
157451987.5141191,121712066.66666667,charging,121712066.66666667,35739920.84745242,0.0,253.25377864440094,0.0,0.0,0.03198995098666117,7,234,530.4302320195299,20.93,123446149.40911144,657.9376334278871,665.9669462506939,1445.0192143073846,11210.61682923009,2545018854.4326234,2380735425.0721397,370.27081492002634,1181809384.8128765,26832743.218340673,1154976641.5945358,0.32650013394195726,11.758302866993544,1671422471.654736,68934369.47376655,0.6636435783167389
204259581.57413572,121712066.66666667,charging,121712066.66666667,82547514.90746905,0.0,584.9333062949892,0.0,0.0,0.10587626336076505,8,234,685.8668827606504,24.91,123960878.13304846,853.5304496795015,665.9677049654232,1445.0192141534758,11210.616829418896,2545018854.475486,2381201342.9412403,370.3043378413588,1181858195.6681015,27347471.94267349,1154510723.725428,0.32632094121251376,11.706113472249845,1647838893.8432083,68481041.70726451,0.6726663833541872
208475515.58344233,121712066.66666667,charging,121712066.66666667,86763448.91677566,0.0,614.8074972012749,0.0,0.0,0.18353615774408402,9,234,738.1251059107104,27.27,124007239.46343471,871.147386045723,665.9677729938006,1445.019214302473,11210.616829234401,2545018854.4336023,2381243308.233759,370.307357321184,1181862591.7056026,27393833.272696108,1154468758.4329066,0.326304803889545,11.701434065681164,1633854661.7740612,68067212.94813989,0.6783324050179135
203092862.4724939,121712066.66666667,charging,121712066.66666667,81380795.80582722,0.0,576.6659119051536,0.0,0.0,0.25637816766894556,10,234,769.8863707127,29.23,123948048.08171928,848.6551323416337,665.9676861302513,1445.0192143024697,11210.61682932043,2545018854.4531326,2381189729.4315424,370.3035022321182,1181856979.1261706,27334641.891045116,1154522337.2351255,0.3263254071413257,11.707409071372497,1622240638.530193,67669925.94529481,0.6831854664412164
194966695.24937806,121712066.66666667,charging,121712066.66666667,73254628.58271138,0.0,519.0837319128032,0.0,0.0,0.3219466390684575,11,234,780.1483849493192,30.82,123858687.1186267,814.6986779581241,665.9675548357466,1445.0192141986217,11210.616829708066,2545018854.541133,2381108841.995214,370.29768226656347,1181848505.682833,27245281.011381105,1154603224.6714518,0.326356513016015,11.716440326053341,1612819058.4497082,67325414.81419028,0.6872047273580499
190886757.06201142,121712066.66666667,charging,121712066.66666667,69174690.39534475,0.0,490.1732100625613,0.0,0.0,0.38386325507636004,12,234,774.3886771357901,31.87,123813821.29249325,797.6500212983449,665.9674888448417,1445.0192143513113,11210.616829520519,2545018854.498556,2381068230.5156856,370.2947602333493,1181844251.3358886,27200415.184904773,1154643836.1509838,0.32637213106063057,11.72097960009325,1606597260.2833505,67105810.16098439,0.6898737634773228
204970708.81811562,121712066.66666667,charging,121712066.66666667,83258642.15144895,0.0,589.9723678643638,0.0,0.0,0.458386080490806,13,234,799.5025129027582,32.37,123968698.1807605,856.5020055382568,665.9677164437443,1445.0192142054748,11210.616829729071,2545018854.5459013,2381208421.5472903,370.3048471541214,1181858937.1922,27355292.07282357,1154503645.1193764,0.32631821918408366,11.705323922459918,1603634499.2517514,67096697.131764725,0.6910169916132698
218012922.9707142,121712066.66666667,charging,121712066.66666667,96300856.30404754,0.0,682.3897526183235,0.0,0.0,0.5445826808215416,14,234,792.9984383754448,32.42,124112119.40081877,911.0009270806154,665.967926702363,1445.0192143042395,11210.616829206143,2545018854.4271874,2381338243.631641,370.3141881292455,1181872536.2458231,27498713.21079607,1154373823.035027,0.3262682990471542,11.690861072944744,1603338223.1485915,67165022.09374717,0.691033571064726
221812576.2983037,121712066.66666667,charging,121712066.66666667,100100509.63163702,0.0,709.314170466311,0.0,0.0,0.6341802602488651,15,234,751.1346837734047,32.06,124153903.0205067,926.8783698342494,665.9679878668447,1445.019214351319,11210.61682960656,2545018854.5180893,2381376065.569031,370.31690950811935,1181876498.0106268,27540496.912991058,1154336001.0976357,0.3262537562631699,11.68665382175034,1605471411.0913424,67254752.5639456,0.6900926321228505
219339826.45090282,121712066.66666667,charging,121712066.66666667,97627759.78423615,0.0,691.7922166497492,0.0,0.0,0.7215645402467281,16,234,709.43923060597,31.17,124126710.95052017,916.54559977307,665.9679480667096,1445.0192142054843,11210.616829729184,2545018854.545927,2381351451.766519,370.315138479343,1181873919.7427614,27513304.84261458,1154360614.9001467,0.32626322040061334,11.689391507047862,1610745125.727589,67405902.10961409,0.6878764758067597
176671478.76318336,121712066.66666667,charging,121712066.66666667,54959412.09651668,0.0,389.44346980862963,0.0,0.0,0.770757399590976,17,234,577.805123496345,29.96,123657500.2465997,738.2492686618559,665.9672585466216,1445.0192141937184,11210.61682962636,2545018854.5225844,2380926733.020534,370.2845794223299,1181829427.7854602,27044094.139327295,1154785333.646133,0.3264265502145519,11.736821014925304,1617915007.4240587,67375716.99265182,0.6852143175746792
92935775.54861636,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,28776291.118050307,0.0,203.90936208626297,0.0,0.7450004275379745,18,234,338.58818241850145,28.33,123096696.31763336,388.34660133940105,663.0165563921947,1445.019214346377,11210.616829610664,2545018854.519021,2380419114.4208717,370.2480569951646,1181776242.4558856,26483290.210093837,1155292952.245792,0.3266218176756472,11.793983301290547,1627573608.3870711,67123445.50202675,0.6817106040248035
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6360588587032062,19,234,0.0,26.87,123248533.53247009,1.0,654.1499999999988,1445.0192143110783,11210.61682922708,2545018854.43194,2380556550.789324,370.2579452010782,1181790643.219077,26635127.341736086,1155155515.877341,0.3265689433260563,11.778455317866372,1636224870.59934,66721704.776967935,0.6783275133702189
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5271172898684381,20,234,0.0,25.54,123248533.53247185,1.0,654.15,1445.0192142956244,11210.616829299395,2545018854.448357,2380556550.803961,370.2579452010266,1181790643.205191,26635127.3424842,1155155515.8627067,0.32656894332191894,11.778455317762381,1644105814.9433935,66972290.34541381,0.6751039080520125
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.4181757210336699,21,234,0.0,24.43,123248533.53247185,1.0,654.15,1445.0192141640066,11210.616829436809,2545018854.4795527,2380556550.8317733,370.257945200928,1181790643.1763098,26635127.341416445,1155155515.8348935,0.326568943314056,11.77845531756504,1650683144.4335434,67181425.66945423,0.6724368940012739
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.3092341521989017,22,234,0.0,23.17,123248533.53247185,1.0,654.15,1445.019214311081,11210.6168292271,2545018854.431945,2380556550.7893286,370.2579452010783,1181790643.21908,26635127.341741167,1155155515.877339,0.32656894332605557,11.778455317866197,1658149302.2331727,67418822.52377039,0.6694348946901472
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.2002925833641335,23,234,0.0,21.69,123248533.53247185,1.0,654.15,1445.019214300549,11210.616829295239,2545018854.4474134,2380556550.8031173,370.2579452010294,1181790643.2060442,26635127.342493553,1155155515.8635507,0.3265689433221576,11.77845531776839,1666919074.8867059,67697669.62249096,0.665942790832679
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.09135101452936532,0,235,0.0,20.98,123248533.53247185,1.0,654.15,1445.0192141603143,11210.616829353843,2545018854.4607177,2380556550.8149796,370.2579452009875,1181790643.1930182,26635127.341330763,1155155515.8516874,0.32656894331880376,11.778455317684209,1671126195.5515761,67831440.8657961,0.664280423893222
0.0,121712066.66666667,discharging,102059488.30541648,0.0,102059488.30541648,0.0,723.1955316908088,0.0,0.0,1,235,0.0,20.37,103348290.18688619,1.0,654.15,1445.019214307386,11210.616829316186,2545018854.452169,2362549345.5238824,368.96334591817015,1179897605.1389813,26387462.357447337,1153510142.781534,0.32794879767799306,14.012219567739466,1674740764.010127,56975455.00282316,0.6661080667356779
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,235,0.0,19.77,0.0,1.0,567.279923475184,1445.0192142023222,11210.616829705037,2545018854.5404453,2259509896.425218,362.89907080586624,1179588764.134159,25103923.827643033,1154484840.3065162,0.33816193330595085,,1678296077.248046,0.0,0.687891043754068
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,235,0.0,19.21,0.0,1.0,567.279923475184,1445.0192143110683,11210.616829227025,2545018854.4319277,2259509895.574468,362.89907080586624,1179588764.9014456,25103923.74410321,1154484841.1573424,0.33816193355516766,,1681614369.603437,0.0,0.686533644113422
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,235,0.0,18.69,0.0,1.0,567.279923475184,1445.0192143513107,11210.616829606499,2545018854.5180755,2259509895.6509514,362.89907080586624,1179588764.9081821,25103923.82732386,1154484841.0808582,0.3381619335327646,,1684695641.0763,0.0,0.6852779890516566
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,235,0.0,18.25,0.0,1.0,567.279923475184,1445.0192141583952,11210.616829328665,2545018854.455002,2259509895.594954,362.89907080586624,1179588764.881271,25103923.74441403,1154484841.1368568,0.3381619335491672,,1687302870.784107,0.0,0.6842190937542564
67473864.344128,121712066.66666667,direct_partial,67473864.344128,0.0,0.0,0.0,0.0,0.0,0.0,6,235,267.4255478091548,17.87,68218485.32397704,281.95004283975135,665.818069100267,1445.019214205481,11210.616829729159,2545018854.5459213,2330789610.3148084,366.6852646929102,1176527535.5679796,25843281.53860202,1150684254.0293775,0.3304457370722161,21.137129751405386,1689554569.168122,38401115.50430323,0.6659223174739674
166364956.6126721,121712066.66666667,charging,121712066.66666667,44652889.94600542,0.0,316.41125212577344,0.0,0.0,0.03996773711062401,7,235,557.2604284314634,19.82,123544162.59063518,695.1818618946254,665.9670912094109,1445.0192143024506,11210.616829320288,2545018854.4531,2380824143.2600203,370.27719811998674,1181818679.8065667,26930756.39986309,1154887923.4067037,0.32646600871293413,11.748331599868234,1677999801.144886,69195030.64111504,0.6609955011291815
201115181.93058202,121712066.66666667,charging,121712066.66666667,79403115.26391535,0.0,562.6520288770274,0.0,0.0,0.1110395723371959,8,235,676.9170913705867,23.79,123926300.13670862,840.3910864190302,665.9676541942632,1445.0192143005513,11210.616829209192,2545018854.4278793,2381170043.6421204,370.3020858113292,1181854916.9712071,27312893.94666147,1154542023.0245457,0.3263329773093162,11.709605826192838,1654475478.5539901,68670349.89522728,0.6700199158788557
203581923.17133138,121712066.66666667,charging,121712066.66666667,81869856.5046647,0.0,580.1314055892532,0.0,0.0,0.1843193288326805,9,235,723.9529873996906,26.43,123953426.13189459,850.6987485822153,665.9676940259781,1445.019214311084,11210.616829313145,2545018854.4514785,2381194597.5262117,370.30385249939326,1181857489.0816886,27340019.94123326,1154517469.1404555,0.32632353512994355,11.706865954684774,1638832100.3071475,68194013.57524818,0.6763326347214833
202118789.30775934,121712066.66666667,charging,121712066.66666667,80406722.64109267,0.0,569.7636103948043,0.0,0.0,0.25628946909307687,10,235,769.4449120443181,28.66,123937336.49854192,844.5848160318216,665.9676704021177,1445.0192142005685,11210.616829647364,2545018854.5273523,2381180033.60387,370.3028045972919,1181855963.453373,27323930.39057529,1154532033.0627975,0.3263291356667796,11.708490949009143,1625618186.1062157,67770154.2297103,0.6817881082337954
189389009.51567882,121712066.66666667,charging,121712066.66666667,67676942.84901215,0.0,479.560141634595,0.0,0.0,0.31686548698376255,11,235,763.8247392109937,30.45,123797351.02310877,791.391450087752,665.9674646075637,1445.0192143395257,11210.616829589604,2545018854.5142403,2381053322.061542,370.29368755670157,1181842689.5213687,27183944.91624633,1154658744.6051223,0.32637786454082857,11.722646795266598,1615011501.6130915,67360846.5870196,0.6863277001910046
193124853.36994016,121712066.66666667,charging,121712066.66666667,71412786.70327349,0.0,506.0324043056688,0.0,0.0,0.3807853696328997,12,235,787.7094514294117,31.69,123838432.94963321,807.002255026679,665.9675250508097,1445.0192143110712,11210.61682931309,2545018854.451466,2381090508.3329196,370.29636314629056,1181846585.0927022,27225026.75895478,1154621558.3337474,0.32636356357604906,11.718489123199284,1607663854.2547262,67152623.98697247,0.6894018379529699
203363318.6293969,121712066.66666667,charging,121712066.66666667,81651251.96273021,0.0,578.5823695264695,0.0,0.0,0.45386945841519055,13,235,798.5843709685672,32.38,123951022.20494244,849.7852754832235,665.9676904967628,1445.0192141603052,11210.61682935378,2545018854.4607034,2381192421.5510025,370.3036959338738,1181857261.129446,27337616.013782546,1154519645.1156635,0.32632437189481983,11.70710871575911,1603575244.0311193,67085266.771631144,0.6910558055633446
225734313.8056222,121712066.66666667,charging,121712066.66666667,104022247.13895552,0.0,737.1036792013501,0.0,0.0,0.5469772915774663,14,235,823.435808745144,32.59,124197029.16239238,943.2659603323269,665.9680509534815,1445.0192143395386,11210.616829589728,2545018854.514268,2381415102.703336,370.3197183386299,1181880587.018894,27583623.05556372,1154296963.9633303,0.32623874658461016,11.682314358680411,1602330884.3978474,67179279.374329,0.6913985844538093
230419039.76314706,121712066.66666667,charging,121712066.66666667,108706973.09648038,0.0,770.2997390281377,0.0,0.0,0.6442783112441784,15,235,781.2401627605892,32.34,124248545.65373391,962.8418168103261,665.9681262565562,1445.0192141652485,11210.61682934968,2545018854.4597726,2381461734.6803493,370.3230736542147,1181885471.4489198,27635139.462601963,1154250331.9863179,0.3262208171905166,11.67713458486101,1603812264.913647,67253793.62991585,0.6907269321191996
219694774.88891557,121712066.66666667,charging,121712066.66666667,97982708.2222489,0.0,694.3073882287333,0.0,0.0,0.7319802971257028,16,235,710.8431502906145,31.74,124130614.20938766,918.0288070604621,665.9679537808507,1445.0192143463785,11210.616829610675,2545018854.5190234,2381354984.908811,370.315392699685,1181874289.8597035,27517208.101847757,1154357081.757856,0.3262618618775335,11.688998455147834,1607367578.1515658,67301779.20097794,0.6893044747548013
178063659.17146933,121712066.66666667,charging,121712066.66666667,56351592.50480266,0.0,399.30848743018544,0.0,0.0,0.7824192639589894,17,235,581.8526358046223,30.68,123672809.62661374,744.0667111571449,665.9672811266615,1445.0192143407835,11210.616829588605,2545018854.5140133,2380940590.612466,370.28557647781247,1181830879.5739691,27059403.519769233,1154771476.0542,0.3264212204452229,11.73526780960794,1613648631.5385559,67250353.4283377,0.686996355153932
87019822.4389763,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,34692244.22769037,0.0,245.8299216111237,0.0,0.7513670633344265,18,235,320.1291085650519,29.21,123106194.20167634,363.6258705955106,662.3968685272004,1445.019214204228,11210.616829644137,2545018854.52662,2380427711.4801645,370.2486755281428,1181777143.2801852,26492788.09368182,1155284355.1865034,0.3266185100917646,11.793010855399507,1622359148.9714572,66912708.623188324,0.6838948686634211
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6424254944996582,19,235,0.0,27.41,123248533.53244264,1.0,654.15,1445.0192142054702,11210.616829729073,2545018854.545902,2380556550.8909006,370.257945200717,1181790643.2002716,26635127.42453437,1155155515.7757373,0.3265689432973349,11.77845531714808,1633025088.6852133,66619963.26796055,0.6796451497024465
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5334839256648901,20,235,0.0,26.07,123248533.53247185,1.0,654.15,1445.0192143358545,11210.616829506767,2545018854.4954348,2380556550.8459296,370.2579452008781,1181790643.2462978,26635127.42556034,1155155515.8207376,0.32656894331005404,11.77845531746463,1640965288.249899,66872432.93843955,0.6763848236218623
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.4245423568301219,21,235,0.0,24.7,123248533.53247185,1.0,654.15,1445.0192143513166,11210.616829606564,2545018854.5180902,2380556550.866129,370.2579452008065,1181790643.2254932,26635127.424956746,1155155515.8005364,0.32656894330434305,11.778455317321283,1649083253.47648,67130554.91495793,0.6730836858160658
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.31560078799535374,22,235,0.0,23.06,123248533.53247185,1.0,654.15,1445.0192143476281,11210.616829609606,2545018854.5187807,2380556550.866743,370.25794520080433,1181790643.2248564,26635127.424930964,1155155515.7999253,0.3265689433041703,11.778455317316974,1658801109.6601245,67439547.6459726,0.6691740870028026
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.20665921916058555,23,235,0.0,22.16,123248533.53247185,1.0,654.15,1445.0192141571652,11210.6168293298,2545018854.4552593,2380556550.8101134,370.25794520100476,1181790643.1986058,26635127.342050985,1155155515.8565547,0.32656894332017977,11.778455317718741,1664134079.5170026,67609116.82762699,0.6670478153428647
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.09771765032581736,0,236,0.0,21.34,123248533.53247185,1.0,654.15,1445.0192143061547,11210.61682931732,2545018854.4524264,2380556550.8075857,370.2579452010137,1181790643.2008862,26635127.341805395,1155155515.8590808,0.3265689433208939,11.778455317736682,1668993007.6088252,67763613.19313434,0.6651222756391046
0.0,121712066.66666667,discharging,109172442.60549128,0.0,109172442.60549128,0.0,773.5980650793875,0.0,0.0,1,236,0.0,20.89,110550883.09228417,1.0,654.15,1445.0192143476158,11210.616829523518,2545018854.4992375,2369065465.341459,369.4315806275085,1180584078.309869,26477101.045836713,1154106977.2640324,0.3274479545182421,13.110906047278926,1671659492.5372643,60858332.9669991,0.6661443595410743
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,236,0.0,20.36,0.0,1.0,567.279923475184,1445.0192141986324,11210.616829708142,2545018854.5411506,2259509895.6714377,362.89907080586624,1179588764.888006,25103923.827632923,1154484841.060373,0.3381619335267642,,1674800019.230759,0.0,0.6893269810151016
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,236,0.0,19.84,0.0,1.0,567.279923475184,1445.0192143073928,11210.616829316232,2545018854.4521794,2259509895.5924478,362.89907080586624,1179588764.8835444,25103923.744180586,1154484841.1393638,0.33816193354990154,,1677881290.703622,0.0,0.6880610967747478
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,236,0.0,19.32,0.0,1.0,567.279923475184,1445.0192141652515,11210.6168293497,2545018854.4597774,2259509895.5991936,362.89907080586624,1179588764.8763452,25103923.743729535,1154484841.1326156,0.3381619335479249,,1680962562.176485,0.0,0.6867998533160703
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,236,0.0,18.78,0.0,1.0,567.279923475184,1445.0192143358524,11210.61682959279,2545018854.514963,2259509895.6481886,362.89907080586624,1179588764.9116302,25103923.828007,1154484841.0836232,0.33816193353357443,,1684162344.0906122,0.0,0.6854949851684304
56951456.672036424,121712066.66666667,direct_partial,56951456.672036424,0.0,0.0,0.0,0.0,0.0,0.0,6,236,235.06808764107137,18.31,57580365.96914333,237.98052482322862,665.756727889531,1445.019214351313,11210.616829520475,2545018854.4985466,2321179341.1875424,365.9973926848993,1175499685.3407226,25727569.856177825,1149772115.4845448,0.3311955922885768,25.008576494442224,1686947339.4603148,32372399.211425174,0.6687366460253641
161644668.08196712,121712066.66666667,charging,121712066.66666667,39932601.415300444,0.0,282.9631952093834,0.0,0.0,0.035742719394869484,7,236,542.1112263715934,21.56,123492255.02859622,675.4574016701373,665.9670144682075,1445.0192142005574,11210.61682973336,2545018854.5468755,2380777158.3651166,370.27381758303636,1181813757.2222347,26878848.92063882,1154934908.301596,0.3264840811057153,11.753610388996183,1667689392.7549217,68843298.41542298,0.6650810054852593
204174115.41011724,121712066.66666667,charging,121712066.66666667,82462048.74345057,0.0,584.3276913839683,0.0,0.0,0.10955253304337073,8,236,686.1047987963738,25.51,123959938.28791341,853.1733160124055,665.9677035858143,1445.019214197387,11210.616829709192,2545018854.5413885,2381200492.271998,370.3042766298721,1181858106.5753562,27346532.18068802,1154511574.3946683,0.3263212683389961,11.706208369790435,1644283580.6052895,68368841.34773318,0.6741073434375676
206851683.8081605,121712066.66666667,charging,121712066.66666667,85139617.14149384,0.0,603.3009934591919,0.0,0.0,0.18575897432242655,9,236,735.3790073772941,28.09,123989382.68454072,864.3619522624999,665.9677467976383,1445.019214347627,11210.61682952359,2545018854.4992533,2381227144.6933274,370.30619432023207,1181860898.5502765,27375976.576941054,1154484921.9733355,0.3263110193669774,11.703235996490568,1628995733.682239,67904742.22035256,0.6803492239927966
204980443.1509649,121712066.66666667,charging,121712066.66666667,83268376.48429821,0.0,590.0413455374588,0.0,0.0,0.26029051270610554,10,236,781.8499459974581,30.0,123968805.2262272,856.5426819629813,665.9677166008565,1445.0192143513113,11210.616829606508,2545018854.5180774,2381208518.4178114,370.3048541259918,1181858947.3675525,27355399.118696734,1154503548.2488558,0.3263181819306724,11.705313115504444,1617677986.5415306,67537926.72036293,0.6850775257718792
196151648.35382563,121712066.66666667,charging,121712066.66666667,74439581.68715896,0.0,527.4803328034051,0.0,0.0,0.32691960737600934,11,236,792.4139400616567,31.54,123871717.68368012,819.6501889143981,665.9675739928127,1445.0192143358506,11210.616829506705,2545018854.4954205,2381120636.9119487,370.2985309273573,1181849741.331469,27258311.576752327,1154591429.7547166,0.32635197708939323,11.715122582542536,1608552682.5642054,67198577.52648708,0.68899929079703
191353695.06464905,121712066.66666667,charging,121712066.66666667,69641628.39798237,0.0,493.4819418883923,0.0,0.0,0.3892541684566484,12,236,785.4683681706401,32.78,123818956.06617545,799.6011944099879,665.967496399743,1445.0192141652512,11210.616829435745,2545018854.479311,2381072878.366389,370.295094651608,1181844738.1753953,27205549.875117816,1154639188.3002775,0.3263703436040608,11.720459925831218,1601205035.2058403,66939403.48424607,0.692169791488176
205656753.76039174,121712066.66666667,charging,121712066.66666667,83944687.09372507,0.0,594.8336957529423,0.0,0.0,0.4643910563412306,13,236,811.4789927831578,33.7,123976242.40611221,859.3687510958924,665.967727515842,1445.0192143513104,11210.616829606519,2545018854.5180798,2381215250.3987904,370.30533850351765,1181859652.5664601,27362836.298582803,1154496816.2678773,0.32631559319989256,11.70456231600034,1595753554.907698,66853189.12510981,0.694389590570009
219347959.97733396,121712066.66666667,charging,121712066.66666667,97635893.31066729,0.0,691.8498509772337,0.0,0.0,0.5517826164646706,14,236,805.5260770360107,34.33,124126800.39240792,916.5795869790513,665.9679481976509,1445.0192143005513,11210.616829209213,2545018854.427884,2381351532.6226144,370.31514430509014,1181873928.2464182,27513394.202368896,1154360534.0440493,0.32626318930006154,11.689382500854235,1592020476.0078835,66816972.3624706,0.6958852630063879
224036051.64747053,121712066.66666667,charging,121712066.66666667,102323984.98080386,0.0,725.0697603094632,0.0,0.0,0.6433703756616554,15,236,763.1440023811776,34.51,124178353.8954591,936.1695076109903,665.9680236399271,1445.0192141603059,11210.616829439827,2545018854.4802375,2381398198.0945935,370.318502006274,1181878816.2764432,27564947.704369124,1154313868.5720742,0.3262452463147312,11.684193142285869,1590953882.0365078,66811166.57816935,0.696307278004615
222539365.44729838,121712066.66666667,charging,121712066.66666667,100827298.7806317,0.0,714.4642126011629,0.0,0.0,0.7336184867270655,16,236,719.7563674115456,34.14,124161895.29737568,929.9153714005017,665.9679995615678,1445.0192143110742,11210.616829227078,2545018854.43194,2381383299.9775577,370.3174300490391,1181877255.7957473,27548489.106637955,1154328766.6891093,0.32625097461575886,11.685849391378133,1593146325.1998909,66871291.49802104,0.695371395506806
176818919.00647068,121712066.66666667,charging,121712066.66666667,55106852.339804016,0.0,390.4882342583368,0.0,-7.450580596923828e-09,0.7829433163175923,17,236,577.3251001254671,33.51,123659121.60163409,738.8653706639459,665.9672609382473,1445.0192141584116,11210.616829414781,2545018854.4745517,2380928200.580187,370.2846850165504,1181829581.4977603,27045715.411280703,1154783866.0864797,0.32642598576984,11.736656503273865,1596879404.0997057,66717424.23210917,0.694148874546995
88592329.9324341,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,33119736.73423257,0.0,234.68710273458973,0.0,0.753298629656381,18,236,323.433857947968,32.4,123103669.58838779,370.1968378797468,662.5608009179308,1445.0192143476295,11210.616829609651,2545018854.5187907,2380425426.30784,370.2485111171047,1181776903.839686,26490263.480860848,1155286640.358825,0.32661938927372897,11.793269324667934,1603456733.5898554,66332538.258825414,0.6918757114062469
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6443570608216128,19,236,0.0,30.85,123248533.53247185,1.0,654.15,1445.0192143513093,11210.61682952045,2545018854.498541,2380556550.8487015,370.2579452008682,1181790643.2428324,26635127.424868815,1155155515.8179636,0.32656894330926983,11.778455317444916,1612641292.7878122,65971832.173652865,0.6881606599164901
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5354154919868446,20,236,0.0,29.04,123248533.53247185,1.0,654.15,1445.0192141534835,11210.616829418988,2545018854.4755073,2380556550.828164,370.25794520094087,1181790643.1806257,26635127.34212373,1155155515.838502,0.32656894331507613,11.77845531759066,1623366487.7222004,66312854.63898004,0.6836536891220272
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.42647392315207644,21,236,0.0,28.48,123248533.53247185,1.0,654.15,1445.0192142091566,11210.616829639957,2545018854.525671,2380556550.8728886,370.2579452007826,1181790643.2182596,26635127.424482297,1155155515.7937772,0.3265689433024322,11.778455317273322,1626684780.0775914,66418364.35200943,0.682271201015898
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.31753235431730825,22,236,0.0,27.63,123248533.53247185,1.0,654.15,1445.019214346376,11210.616829610653,2545018854.5190187,2380556550.8669567,370.25794520080365,1181790643.2246363,26635127.42492665,1155155515.7997096,0.3265689433041093,11.77845531731542,1631721473.8313098,66578513.02357194,0.680183433280811
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.20859078548254006,23,236,0.0,26.57,123248533.53247185,1.0,654.15,1445.0192143395375,11210.616829589691,2545018854.51426,2380556550.8627133,370.25794520081865,1181790643.2295866,26635127.425634537,1155155515.803952,0.32656894330530867,11.778455317345527,1638002527.2182999,66778227.83752046,0.6775976983422295
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.09964921664777189,0,237,0.0,25.63,123248533.53247185,1.0,654.15,1445.0192143110683,11210.61682922699,2545018854.43192,2380556550.7893066,370.2579452010784,1181790643.21907,26635127.34171004,1155155515.8773599,0.3265689433260615,11.778455317866339,1643572517.9577057,66955333.42724838,0.6753210799473807
0.0,121712066.66666667,discharging,111330433.6410838,0.0,111330433.6410838,0.0,788.8896317948607,0.0,0.0,1,237,0.0,24.6,112736069.48139226,1.0,654.15,1445.0192142042522,11210.616829730307,2545018854.546182,2371042679.9990406,369.5737119033178,1180792050.0411294,26504296.399087757,1154287753.6420417,0.3272963246755746,12.860222965841427,1649675805.6827996,61421898.89653474,0.6745890375242004
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,237,0.0,24.28,0.0,1.0,567.279923475184,1445.0192142956219,11210.61682921335,2545018854.4288235,2259509895.571673,362.89907080586624,1179588764.9048924,25103923.744800467,1154484841.1600919,0.338161933555973,,1651571972.7430232,0.0,0.6990218169194642
