Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,237,0.0,24.43,0.0,1.0,567.279923475184,1445.019214346379,11210.616829610684,2545018854.519026,2259509895.6517954,362.89907080586624,1179588764.9073336,25103923.82731981,1154484841.0800138,0.3381619335325172,,1650683144.4335434,0.0,0.699398212778257
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,237,0.0,24.6,0.0,1.0,567.279923475184,1445.01921420917,11210.616829726101,2545018854.5452275,2259509895.6750574,362.89907080586624,1179588764.8837166,25103923.82696428,1154484841.0567522,0.3381619335257036,,1649675805.6827996,0.0,0.6998252851134662
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,237,0.0,24.4,0.0,1.0,567.279923475184,1445.01921434446,11210.61682949947,2545018854.4937778,2259509895.6293797,362.89907080586624,1179588764.9303825,25103923.82795222,1154484841.1024303,0.3381619335390833,,1650860910.0954394,0.0,0.699322901185956
39671198.7209009,121712066.66666667,direct_partial,39671198.7209009,0.0,0.0,0.0,0.0,0.0,0.0,6,237,180.9164900308863,24.21,40110082.333007246,165.77227771949472,665.5853702197162,1445.0192141689402,11210.616829432682,2545018854.4786158,2305404596.1983433,364.86990381277417,1173804146.6103287,25537544.087735124,1148266602.5225935,0.3324348602540833,35.82146561953148,1651986759.287447,22190316.34024546,0.6858692663033141
144820868.68771267,121712066.66666667,charging,121712066.66666667,23108802.021045998,0.0,163.74942341799937,0.0,0.0,0.02068413769490518,7,237,490.0059543930489,25.22,123307248.87799123,605.156537683084,665.9667404267724,1445.0192143426984,11210.616829527762,2545018854.5002007,2380609697.6041584,370.2617690053976,1181796211.8328934,26693842.77038199,1155102369.0625114,0.32654849799346714,11.772460907188457,1646001982.0036168,68062472.20318417,0.673896694040625
197524203.47408423,121712066.66666667,charging,121712066.66666667,75812136.80741756,0.0,537.2062852498831,0.0,0.0,0.08854177372646936,8,237,664.8830487569558,28.16,123886811.25044471,825.3856240894625,665.9675961778006,1445.0192143005534,11210.616829295222,2545018854.44741,2381134299.212735,370.2995139497334,1181851172.5143952,27273405.06045373,1154577767.4539416,0.3263467230727664,11.713596559990819,1628580947.1378148,67835532.91181284,0.6805980612851422
205552184.11169818,121712066.66666667,charging,121712066.66666667,83840117.44503151,0.0,594.0927131756109,0.0,0.0,0.16358506381180968,9,237,731.7884191666603,30.26,123975092.48582797,858.9317905450827,665.9677258282766,1445.0192142042415,11210.616829730263,2545018854.546172,2381214209.539739,370.3052636100233,1181859543.5048552,27361686.377926536,1154497857.1269286,0.3263159934559526,11.704678396894854,1616137350.805099,67492951.75694771,0.6857193383666732
207897559.04248536,121712066.66666667,charging,121712066.66666667,86185492.37581868,0.0,610.7120858400035,0.0,0.0,0.24072764307581013,10,237,794.3374078886035,31.87,124000883.85300897,868.7323046943536,665.9677636708881,1445.0192142091687,11210.61682964005,2545018854.525692,2381237555.343435,370.30694338374514,1181861989.068277,27387477.745045193,1154474511.3232317,0.3263070160869965,11.702075351585792,1606597260.2833505,67207219.57057944,0.6897308050125309
203224905.33420593,121712066.66666667,charging,121712066.66666667,81512838.66753925,0.0,577.6015702076531,0.0,0.0,0.31368784141782946,11,237,822.4160734238087,33.19,123949500.11648284,849.2068939885806,665.9676882621081,1445.0192143395327,11210.616829589673,2545018854.5142555,2381191043.8368034,370.30359680154174,1181857116.8395007,27336094.00963694,1154521022.8298638,0.32632490169570044,11.707262428752962,1598775571.159929,66933686.083867125,0.6931107681662395
194021387.77932423,121712066.66666667,charging,121712066.66666667,72309321.11265756,0.0,512.3852646779778,0.0,0.0,0.37841019064031084,12,237,800.0698495007701,34.1,123848291.8629516,810.7485635802212,665.9675395501315,1445.0192143513104,11210.616829520475,2545018854.4985466,2381099432.4225674,370.2970052405245,1181847519.9994538,27234885.755354963,1154612634.244099,0.3263601316369916,11.717491767601041,1593383346.0824187,66709789.73626133,0.6955107573977758
168013884.1734713,121712066.66666667,charging,121712066.66666667,46301817.50680463,0.0,328.0955850952199,0.0,0.0,0.41985384349444393,13,237,678.8566215031735,34.33,123562295.34010887,702.0721623231859,665.967118002072,1445.0192143513218,11210.616829606593,2545018854.518097,2380840556.4906874,370.2783790392275,1181820399.4085822,26948889.232599556,1154871510.1759827,0.32645969562069604,11.746488616944523,1592020476.0078835,66513030.377662994,0.6963208796985972
128297113.87041348,121712066.66666667,charging,121712066.66666667,6585047.203746811,0.0,46.66177337154066,0.0,0.0,0.4257479622361122,14,237,499.00704567382553,34.18,123125542.22541632,536.1094566555321,665.966470472573,1445.0192141937146,11210.616829712335,2545018854.5421023,2380445224.452727,370.2499355360379,1181778978.332135,26512136.11819522,1155266842.2139397,0.326611772305682,11.791030361706328,1592909304.3173628,66305605.23176312,0.6962731805055147
99192653.06047145,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,22519413.606195226,0.0,159.57300557456614,0.0,0.4055913720582723,15,237,371.0325803727491,34.34,123086651.089765,414.4919377545984,663.6808192092216,1445.0192143427055,11210.616829527802,2545018854.50021,2380410021.923648,370.2474028180892,1181775289.7251856,26473244.982167974,1155302044.7430177,0.32662531589014726,11.795011950590224,1591961220.787251,66059367.419449225,0.6967959583617606
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.2966498032235041,16,237,0.0,33.03,123248533.53247185,1.0,654.15,1445.0192143073814,11210.61682931614,2545018854.452159,2380556550.80735,370.25794520101454,1181790643.2010877,26635127.341771748,1155155515.8593159,0.32656894332096037,11.77845531773832,1599723654.6900408,65561097.93364555,0.6936684636302275
4838460.318954952,121712066.66666667,direct_plus_discharge,121712066.66666666,0.0,116873606.3477117,0.0,828.1686620877355,0.0,0.192039024854527,17,237,72.68654097338307,31.9,123238133.89646906,20.218259432276128,654.5509570276809,1445.0192141973807,11210.616829623124,2545018854.5218496,2380547137.550163,370.2572679326863,1181789656.905671,26624727.7891675,1155164929.1165035,0.3265725646364735,11.77951763986334,1606419494.6214545,65803655.58506076,0.6907959197753264
94913110.76327711,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,26798955.90338956,0.0,189.8979260537971,0.0,0.16805191840562633,18,237,342.5472571687302,30.79,123093521.76567693,396.6092042583439,663.2254872415449,1445.0192143024542,11210.616829320328,2545018854.4531093,2380416240.9026775,370.24785025839424,1181775941.3389637,26480115.57496577,1155295825.763998,0.32662292321501507,11.7943083633287,1612996824.111604,66682775.00582854,0.6878072617962582
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.059110349570858145,19,237,0.0,30.2,123248533.53246832,1.0,654.1499999999977,1445.0192141603122,11210.616829439823,2545018854.480237,2380556550.83238,370.25794520092575,1181790643.1756654,26635127.34138316,1155155515.8342822,0.3265689433138835,11.778455317561033,1616492882.128891,66094298.804845616,0.6865353123594101
0.0,121712066.66666667,discharging,66039463.94943219,0.0,66039463.94943219,0.0,467.956934102627,0.0,0.0,20,237,0.0,28.74,66874335.633860864,1.0,654.15,1445.019214340783,11210.616829502602,2545018854.4944887,2329575141.271236,366.5982973915277,1176397854.922387,25933532.244192068,1150464322.6781948,0.33051015685939644,21.55675043383789,1625144144.3411598,36011852.74078395,0.6925685033188627
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,237,0.0,28.44,0.0,1.0,567.279923475184,1445.0192143073953,11210.616829316199,2545018854.452172,2259509895.5924387,362.89907080586624,1179588764.8835413,25103923.744172636,1154484841.1393688,0.338161933549903,,1626921800.9601192,0.0,0.7096129884411505
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,237,0.0,27.47,0.0,1.0,567.279923475184,1445.0192142091541,11210.616829639946,2545018854.5256686,2259509895.657693,362.89907080586624,1179588764.9009807,25103923.826862887,1154484841.074118,0.33816193353079027,,1632669557.3614213,0.0,0.7071148205518671
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,237,0.0,26.03,0.0,1.0,567.279923475184,1445.0192142023195,11210.616829705055,2545018854.5404496,2259509895.670816,362.89907080586624,1179588764.888641,25103923.82764591,1154484841.060995,0.3381619335269464,,1641202309.1324267,0.0,0.7034384698564551
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,238,0.0,24.42,0.0,1.0,567.279923475184,1445.0192143463805,11210.616829610692,2545018854.519027,2259509895.651797,362.89907080586624,1179588764.9073348,25103923.827321358,1154484841.0800135,0.3381619335325171,,1650742399.6541753,0.0,0.6993731071073682
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,238,0.0,23.26,0.0,1.0,567.279923475184,1445.019214351318,11210.616829520537,2545018854.4985604,2259509895.633626,362.89907080586624,1179588764.9254608,25103923.827275675,1154484841.098185,0.3381619335378398,,1657616005.247485,0.0,0.6964730296060446
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,238,0.0,22.63,0.0,1.0,567.279923475184,1445.0192142993105,11210.616829296307,2545018854.447656,2259509895.588432,362.89907080586624,1179588764.888259,25103923.744882178,1154484841.1433768,0.338161933551077,,1661349084.1472998,0.0,0.6949080432038912
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,238,0.0,22.12,0.0,1.0,567.279923475184,1445.0192141640027,11210.616829350745,2545018854.460015,2259509895.5994043,362.89907080586624,1179588764.8761325,25103923.743725214,1154484841.1324072,0.33816193354786384,,1664371100.3995306,0.0,0.6936462912960182
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,238,0.0,21.74,0.0,1.0,567.279923475184,1445.019214346385,11210.616829610715,2545018854.5190325,2259509895.6518016,362.89907080586624,1179588764.907336,25103923.82732777,1154484841.0800083,0.3381619335325156,,1666622798.783546,0.0,0.6927091372580869
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,238,0.0,21.23,0.0,1.0,567.279923475184,1445.0192143042245,11210.61682929208,2545018854.4466963,2259509895.58758,362.89907080586624,1179588764.8891022,25103923.74486946,1154484841.1442327,0.3381619335513277,,1669644815.0357766,0.0,0.6914553507115193
23833205.67341499,121712066.66666667,charging_only,0.0,23833205.67341499,0.0,168.8825618770715,0.0,0.0,0.02133253413184061,6,238,134.41643620812755,20.58,0.0,99.59075896936913,620.0702421403822,1445.0192142005546,11210.616829647304,2545018854.527339,2259509895.659176,362.89907080586624,1179588764.8995078,25363378.62960485,1154225386.269903,0.3380859362243418,,1673496404.3768559,0.0,0.6897089131779109
139262985.09366757,121712066.66666667,charging,121712066.66666667,17550918.427000895,0.0,124.36615148895763,0.0,0.0,0.037041942740972104,7,238,474.05960796639613,22.59,123246130.5405163,581.9320561349816,665.9666497144183,1445.0192143073855,11210.616829316179,2545018854.4521675,2380554375.718432,370.25778870799206,1181790415.2980983,26632724.349826768,1155157690.9482715,0.32656978008249465,11.778700767386187,1661586105.0298276,68515445.96091706,0.6676820157098693
195672150.01566744,121712066.66666667,charging,121712066.66666667,73960083.34900077,0.0,524.0825981942382,0.0,0.0,0.10324184988129695,8,238,659.8102924825314,27.51,123866444.78784569,817.6465304860653,665.9675662412762,1445.0192141620953,11210.616829325641,2545018854.4543157,2381115863.974852,370.29818751175685,1181849241.2892513,27253038.59743575,1154596202.6918156,0.32635381259030344,11.715655782298878,1632432536.4788935,67945275.08268136,0.6790233293102489
211879879.0132249,121712066.66666667,charging,121712066.66666667,90167812.34655823,0.0,638.9308830965939,0.0,0.0,0.18394890879876144,9,238,754.1861092741051,30.36,124044676.20162262,885.3730484440381,665.9678278896204,1445.0192143061483,11210.616829317292,2545018854.45242,2381277195.2662764,370.30979555932174,1181866141.4113376,27431270.01094757,1154434871.4003901,0.32629177329659087,11.69765800010668,1615544798.5987792,67512216.07774633,0.6859154867206125
205537250.73093265,121712066.66666667,charging,121712066.66666667,83825184.06426598,0.0,593.9868949472229,0.0,0.0,0.25897883237104224,10,238,789.1002322921354,32.17,123974928.2680329,858.8693890895321,665.9677255872763,1445.019214346379,11210.616829610637,2545018854.519015,2381214060.8689723,370.3052529147342,1181859527.9581778,27361522.160481278,1154498005.7976966,0.326316050623588,11.704694974544825,1604819603.664391,67137301.3914205,0.6905070353826842
192108939.03044188,121712066.66666667,charging,121712066.66666667,70396872.36377521,0.0,498.83361541200765,0.0,0.0,0.3219893943178221,11,238,785.3290696938693,33.36,123827261.25192024,802.7570988565451,665.9675086180151,1445.0192141620882,11210.616829325634,2545018854.4543138,2381080395.990731,370.2956355532683,1181845525.737443,27213855.061504237,1154631670.6759388,0.3263674525102033,11.719619475322457,1597768232.4091852,66836051.688127756,0.6936373297285344
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.21304782548305393,12,238,14.570854479358768,33.84,123248533.53247185,1.0,654.15,1445.0192141603168,11210.616829439894,2545018854.4802527,2380556550.832397,370.257945200926,1181790643.1756716,26635127.341401476,1155155515.83427,0.32656894331387976,11.77845531756062,1594923981.81885,65408485.670156576,0.6957374733394585
72242937.12341464,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,49469129.543252036,0.0,350.5392201776791,0.0,0.16876918714482075,13,238,334.843175776336,30.87,123129918.04475011,301.87835563902826,660.8835585054851,1445.0192143513207,11210.616829520568,2545018854.4985676,2380449185.209763,370.2502205045041,1181779393.3940837,26516511.93717773,1155262881.456906,0.3266102484851647,11.790582532633442,1612522782.3465483,66487628.79092502,0.6880617736457358
122451316.35136257,121712066.66666667,charging,121712066.66666667,739249.6846958995,0.0,5.238337734714475,0.0,0.0,0.169430871911311,14,238,483.5038569732454,30.45,123061257.78700635,511.6818819649364,665.9663747772348,1445.019214304243,11210.616829292188,2545018854.446721,2380387037.033451,370.24574912883156,1181772881.2302682,26447851.597054612,1155325029.6332135,0.3266341591030439,11.797613018864835,1615011501.6130915,66960230.349048264,0.6868873047500297
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.060489303076542815,15,238,0.0,30.59,123248533.53247185,1.0,654.15,1445.0192143061438,11210.616829317223,2545018854.4524045,2380556550.8075724,370.25794520101374,1181790643.2008739,26635127.34177868,1155155515.859095,0.3265689433208979,11.77845531773673,1614181928.5242438,66020818.8261308,0.6875095982795755
0.0,121712066.66666667,discharging,67580063.03212653,0.0,67580063.03212653,0.0,478.87364935596395,0.0,0.0,16,238,0.0,30.76,68434349.59640808,1.0,654.15,1445.0192141689438,11210.616829346673,2545018854.45909,2330984653.496769,366.6992326571712,1176548356.575207,25952947.0398513,1150595409.5353558,0.3303997416832,21.069462349682098,1613174589.7735004,36640597.11479931,0.6974086665461496
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17,238,0.0,29.06,0.0,1.0,567.279923475184,1445.0192143407746,11210.61682958857,2545018854.5140057,2259509895.6473017,362.89907080586624,1179588764.9124715,25103923.828000236,1154484841.0844712,0.33816193353382284,,1623247977.2809365,0.0,0.7112190233671635
12199773.08417881,121712066.66666667,charging_only,0.0,12199773.08417881,0.0,86.4478308544652,0.0,0.0,0.01091972600266929,18,238,96.81490390707636,28.33,0.0,50.97865043235526,603.8345401018316,1445.0192143110796,11210.616829227107,2545018854.4319468,2259509895.574485,362.89907080586624,1179588764.9014528,25235449.26461504,1154353315.6368377,0.33812340821231335,,1627573608.3870711,0.0,0.7092479932632997
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,19,238,0.0,26.57,0.0,1.0,567.279923475184,1445.0192141652526,11210.616829435796,2545018854.4793224,2259509895.616546,362.89907080586624,1179588764.8590753,25103923.74381063,1154484841.1152647,0.33816193354284263,,1638002527.2182999,0.0,0.704812612881521
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,20,238,0.0,25.66,0.0,1.0,567.279923475184,1445.0192143005518,11210.616829295268,2545018854.44742,2259509895.5882225,362.89907080586624,1179588764.8884742,25103923.744886495,1154484841.1435878,0.33816193355113877,,1643394752.2958097,0.0,0.702500016828447
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,21,238,0.0,23.59,0.0,1.0,567.279923475184,1445.019214165255,11210.616829349727,2545018854.459783,2259509895.599199,362.89907080586624,1179588764.8763487,25103923.743737034,1154484841.1326118,0.3381619335479238,,1655660582.9666295,0.0,0.6972956009280562
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,22,238,0.0,21.82,0.0,1.0,567.279923475184,1445.01921434269,11210.616829613744,2545018854.51972,2259509895.652412,362.89907080586624,1179588764.9066973,25103923.827297784,1154484841.0793996,0.3381619335323373,,1666148757.01849,0.0,0.6929062223383381
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,23,238,0.0,20.91,0.0,1.0,567.279923475184,1445.019214339539,11210.616829503642,2545018854.494725,2259509895.630221,362.89907080586624,1179588764.9295385,25103923.827946626,1154484841.1015918,0.33816193353883767,,1671540982.096,0.0,0.6906709757447559
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,0,239,0.0,20.96,0.0,1.0,567.279923475184,1445.0192142042285,11210.616829730172,2545018854.5461516,2259509895.675878,362.89907080586624,1179588764.8828616,25103923.8269291,1154484841.0559325,0.33816193352546353,,1671244705.9928405,0.0,0.6907934169760525
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,1,239,0.0,20.85,0.0,1.0,567.279923475184,1445.01921420547,11210.616829729075,2545018854.5459027,2259509895.675657,362.89907080586624,1179588764.8830736,25103923.82691885,1154484841.0561547,0.33816193352552865,,1671896513.419792,0.0,0.6905241034893398
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,2,239,0.0,20.7,0.0,1.0,567.279923475184,1445.0192142993087,11210.616829210292,2545018854.428129,2259509895.571096,362.89907080586624,1179588764.9055333,25103923.744818315,1154484841.160715,0.3381619335561556,,1672785341.7292717,0.0,0.6901571961213181
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,3,239,0.0,20.56,0.0,1.0,567.279923475184,1445.0192143463735,11210.616829610626,2545018854.5190125,2259509895.6517835,362.89907080586624,1179588764.9073305,25103923.827303473,1154484841.080027,0.3381619335325211,,1673614914.8181198,0.0,0.6898151007488427
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,4,239,0.0,19.79,0.0,1.0,567.279923475184,1445.0192143110683,11210.616829226992,2545018854.4319205,2259509895.5744615,362.89907080586624,1179588764.901445,25103923.744095042,1154484841.1573498,0.3381619335551698,,1678177566.806782,0.0,0.6879396221188268
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.01091972600266929,5,239,0.0,18.96,0.0,1.0,567.279923475184,1445.019214202324,11210.61682970506,2545018854.540451,2259509895.670817,362.89907080586624,1179588764.8886442,25103923.827647675,1154484841.0609965,0.33816193352694685,,1683095750.1192365,0.0,0.6859293899228305
74560080.91919844,121712066.66666667,direct_plus_discharge,86759854.00337724,0.0,12199773.08417881,0.0,86.4478308544652,0.0,0.0,6,239,286.9034524996441,17.57,87733511.81641662,311.5609015971947,664.2606318424658,1445.0192143513134,11210.616829606543,2545018854.5180855,2348427999.552984,367.94956950721996,1178404172.8226533,26072318.37218502,1152331854.4504683,0.3290746855984285,16.47565660439242,1691332225.7870815,49336103.73199842,0.6620054118919024
168965931.55655268,121712066.66666667,charging,121712066.66666667,47253864.88988601,0.0,334.84181148567535,0.0,0.0,0.04229580776661162,7,239,565.2602509334691,15.91,123572764.71261555,706.0504404765792,665.9671334678762,1445.0192143463885,11210.616829524712,2545018854.4995084,2380850033.012491,370.27906087212955,1181821392.2592058,26959358.60494929,1154862033.6542566,0.3264560506497666,11.745424773670004,1701168592.4119902,69936569.21175808,0.6520572909377553
200434717.02853686,121712066.66666667,charging,121712066.66666667,78722650.36187018,0.0,557.8302412627409,0.0,0.0,0.11275857508401047,8,239,679.3225543190275,16.39,123918817.27334519,837.5476579279024,665.9676432033901,1445.0192142023204,11210.616829705064,2545018854.5404515,2381163270.420393,370.30159846066874,1181854207.4124134,27305411.166138943,1154548796.2462745,0.32633558198378304,11.710361845944751,1698324341.8216553,70043145.20504534,0.6528896310955766
207329730.86776197,121712066.66666667,charging,121712066.66666667,85617664.2010953,0.0,606.6884442801005,0.0,0.0,0.18939290488781263,9,239,746.1951761281468,17.61,123994639.62111317,866.3595462975269,665.9677545104254,1445.0192143110746,11210.616829227081,2545018854.4319406,2381231903.1061754,370.30653670118215,1181861396.9908662,27381233.43037656,1154480163.5604897,0.32630918957076877,11.702705464475683,1691095204.9045534,69858863.26849025,0.6555992483996137
200114013.8699142,121712066.66666667,charging,121712066.66666667,78401947.20324753,0.0,555.5577324037804,0.0,0.0,0.25956861845460594,10,239,778.5801620129467,19.09,123915290.59928882,836.2075498698919,665.9676380229317,1445.019214204231,11210.616829730145,2545018854.5461454,2381160078.158818,370.3013687725489,1181853872.999203,27301884.491356526,1154551988.5078464,0.3263368095826501,11.710718190056141,1682325432.2510207,69538767.69159581,0.6590419443160404
152561700.49910057,121712066.66666667,charging,121712066.66666667,30849633.832433894,0.0,218.601109140871,0.0,0.0,0.28718139013555805,11,239,646.8238828165563,20.52,123392372.42600778,637.5028080805355,665.9668666184015,1445.0192143444747,11210.6168295856,2545018854.5133314,2380686748.1797647,370.26731267139235,1181804284.8060982,26778966.319198314,1155025318.4868999,0.3265188582104514,11.763780538943037,1673851935.7006474,68980299.0531304,0.662728916446785
189198020.89603466,121712066.66666667,charging,121712066.66666667,67485954.22936799,0.0,478.20679253767304,0.0,0.0,0.34758645866663257,12,239,798.2159442434676,21.47,123795250.77996527,790.5933744178017,665.96746151643,1445.0192143061458,11210.616829231196,2545018854.4328747,2381051420.902986,370.2935507723431,1181842490.3528893,27181844.58920721,1154660645.7636821,0.3263785956830368,11.722859423785989,1668222689.7406094,69028976.31102328,0.6646478851207299
194597144.52636534,121712066.66666667,charging,121712066.66666667,72885077.85969867,0.0,516.4650882565061,0.0,0.0,0.4128241540253491,13,239,792.1361163335504,22.16,123854623.2829205,813.1544527503704,665.9675488604188,1445.0192142005553,11210.616829733346,2545018854.546872,2381105163.5139112,370.2974175954165,1181848120.3277607,27241217.175004832,1154606903.152756,0.3263579276418512,11.716851346811854,1664134079.5170026,68933765.85635965,0.6662214097590703
179196917.55694127,121712066.66666667,charging,121712066.66666667,57484850.8902746,0.0,407.3387785303315,0.0,0.0,0.4642774734186541,14,239,685.2924348233955,22.65,123685271.72073239,748.8022076851443,665.9672995030774,1445.019214198637,11210.616829622119,2545018854.521621,2380951870.9444585,370.2863880989647,1181832061.3356557,27071865.613447446,1154760195.7222083,0.3264168819518906,11.734003757938677,1661230573.706036,68748485.18137532,0.6674995224883593
222430859.0638662,121712066.66666667,charging,121712066.66666667,100718792.39719953,0.0,713.695334244422,0.0,0.0,0.5544284630074232,15,239,772.6443762800027,22.84,124160702.08602923,929.4619605909318,665.9679978156931,1445.0192143476202,11210.616829609588,2545018854.5187764,2381382219.978411,370.3173523343351,1181877142.6667373,27547295.978482146,1154329846.688255,0.3262513898839262,11.685969482211386,1660104724.514028,68977380.46850242,0.6675968962734234
224378518.0095989,121712066.66666667,charging,121712066.66666667,102666451.34293224,0.0,727.4964836544253,0.0,0.0,0.6463227556795611,16,239,734.7142853763509,22.71,124182119.89277254,937.6005566017642,665.9680291485552,1445.0192143427032,11210.61682961382,2545018854.5197372,2381401607.054686,370.3187472878484,1181879173.397217,27568713.78523909,1154310459.611978,0.32624393558547526,11.68381422684085,1660875042.3822439,69013522.62775263,0.6672744608872004
153739147.5630858,121712066.66666667,charging,121712066.66666667,32027080.896419123,0.0,226.9445220818448,0.0,0.0,0.6749894321530574,17,239,513.3159360017673,22.16,123405320.44944103,642.4229538786036,665.9668857980066,1445.01921433954,11210.616829503651,2545018854.494727,2380698468.2343726,370.26815591505283,1181805512.7748282,26791914.34253461,1155013598.4322937,0.3265143498697358,11.76246122945186,1664134079.5170026,68683642.90198134,0.6665522769584296
26950231.131814443,121712066.66666667,direct_plus_discharge,121712066.66666669,0.0,94761835.53485224,0.0,671.4842213253323,0.0,0.5901703726172259,18,239,142.53321040220257,21.1,123202634.11626188,112.61573493704252,656.5316077076495,1445.0192142005553,11210.616829733306,2545018854.546863,2380515004.6664805,370.25495604293843,1181786290.0085235,26589228.0083372,1155197062.0001862,0.32658492642132775,11.783145292004257,1670415132.9039924,67984614.65899749,0.6645175044575461
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.4812288037824577,19,239,0.0,19.51,123248533.53247009,1.0,654.1499999999988,1445.0192143110764,11210.61682922707,2545018854.431938,2380556550.789322,370.2579452010782,1181790643.2190757,26635127.34173212,1155155515.8773437,0.326568943326057,11.778455317866392,1679836712.9844775,68108403.86249721,0.6608648662614003
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.3722872349476895,20,239,0.0,18.72,123248533.53247185,1.0,654.15,1445.0192143358536,11210.616829592802,2545018854.514966,2380556550.863345,370.2579452008165,1181790643.2289474,26635127.42562752,1155155515.80332,0.32656894330513,11.778455317341026,1684517875.414404,68257247.92195047,0.6590437646128365
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.2633456661129214,21,239,0.0,17.71,123248533.53247185,1.0,654.15,1445.0192142091648,11210.616829726065,2545018854.545219,2380556550.890313,370.2579452007209,1181790643.2009215,26635127.424569126,1155155515.7763524,0.32656894329750613,11.778455317149717,1690502652.698234,68447542.22580709,0.6567300877022483
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.15440409727815316,22,239,0.0,16.84,123248533.53247185,1.0,654.15,1445.0192143476208,11210.616829523566,2545018854.499248,2380556550.8493323,370.257945200866,1181790643.2421958,26635127.424860917,1155155515.817335,0.3265689433090921,11.778455317440457,1695657856.8932161,68611459.10140634,0.6547501026883221
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.045462528443384984,23,239,0.0,16.56,123248533.53247185,1.0,654.15,1445.0192141620785,11210.616829411558,2545018854.47382,2380556550.8266606,370.2579452009461,1181790643.1821008,26635127.34209374,1155155515.840007,0.3265689433155016,11.778455317601338,1697317003.0709114,68664213.95792103,0.6541154032110792
0.0,121712066.66666667,discharging,50791799.236239426,0.0,50791799.236239426,0.0,359.9116835101311,0.0,0.0,0,240,0.0,16.38,51434517.373539075,1.0,654.15,1445.0192143110737,11210.616829227061,2545018854.4319363,2315628883.9893675,365.6004428356273,1174904293.8600965,25741378.613224372,1149162915.2468722,0.33160716484056535,27.973401301039686,1698383597.042287,28669347.588075858,0.6653895115490074
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,240,0.0,15.9,0.0,1.0,567.279923475184,1445.0192143427264,11210.616829613966,2545018854.5197706,2259509895.6524568,362.89907080586624,1179588764.9067163,25103923.827362683,1154484841.0793536,0.3381619335323238,,1701227847.6326222,0.0,0.678618588736306
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,240,0.0,15.45,0.0,1.0,567.279923475184,1445.0192141584084,11210.616829414794,2545018854.474555,2259509895.6123133,362.89907080586624,1179588764.8640044,25103923.744507924,1154484841.1194963,0.33816193354408214,,1703894332.5610614,0.0,0.6775565943600694
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,240,0.0,15.01,0.0,1.0,567.279923475184,1445.0192142054843,11210.616829643142,2545018854.5263944,2259509895.658337,362.89907080586624,1179588764.9003558,25103923.82688124,1154484841.0734746,0.3381619335306018,,1706501562.2688682,0.0,0.676521408828092
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,240,0.0,14.63,0.0,1.0,567.279923475184,1445.0192143426955,11210.616829613771,2545018854.5197268,2259509895.652417,362.89907080586624,1179588764.9066992,25103923.827308595,1154484841.0793905,0.33816193353233465,,1708753260.6528835,0.0,0.6756299271893023
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,240,0.0,14.29,0.0,1.0,567.279923475184,1445.0192143444701,11210.61682949951,2545018854.493787,2259509895.629388,362.89907080586624,1179588764.9303856,25103923.82796458,1154484841.102421,0.3381619335390806,,1710767938.1543708,0.0,0.6748342749209545
62472502.38386269,121712066.66666667,direct_partial,62472502.38386269,0.0,0.0,0.0,0.0,0.0,0.0,6,240,251.3616735525493,14.03,63162124.92357721,261.05107354755273,665.7914904392317,1445.0192143427053,11210.616829613817,2545018854.519737,2326221362.2455697,366.3581944516378,1176039423.2371943,25788283.09884595,1150251140.1383483,0.33080169943575155,22.814649621625883,1712308573.8908029,35918011.26933627,0.657953122268178
174951776.9669102,121712066.66666667,charging,121712066.66666667,53239710.30024354,0.0,377.25762922138665,0.0,0.0,0.0476535952700699,7,240,583.6294855751008,14.29,123638589.2146019,731.0632270760666,665.9672306467929,1445.0192141639982,11210.616829436745,2545018854.4795384,2380909615.28256,370.28334780408716,1181827634.4076343,27025183.02348185,1154802451.3841524,0.3264331339286222,11.738740155220208,1710767938.1543708,70274588.03194654,0.6483856698564574
206040811.18802595,121712066.66666667,charging,121712066.66666667,84328744.52135928,0.0,597.5551342021196,0.0,0.0,0.12313424380086395,8,240,696.9614461346141,17.1,123980465.76758946,860.973594826523,665.9677337135678,1445.019214300552,11210.616829209195,2545018854.4278803,2381219073.218283,370.3056135680975,1181860053.0259268,27367059.577544384,1154492993.4483824,0.3263141231611936,11.704135999118167,1694117221.1567845,69945820.59284276,0.6544510973390933
207312658.33370495,121712066.66666667,charging,121712066.66666667,85600591.66703828,0.0,606.5674679696205,0.0,0.0,0.1997532923865002,9,240,747.2461916851703,18.97,123994451.87970375,866.2882060570419,665.9677542349891,1445.0192143024692,11210.616829320428,2545018854.453132,2381231733.1853223,370.3065244736402,1181861379.1703744,27381045.689029664,1154480333.4813447,0.3263092549136079,11.702724410516787,1683036494.8986044,69605543.3285575,0.6587085715741067
203696488.5297884,121712066.66666667,charging,121712066.66666667,81984421.86312173,0.0,580.9432179616094,0.0,0.0,0.2731355936027035,10,240,793.8924662870717,20.8,123954685.97192761,851.1774777618599,665.9676958754998,1445.019214165248,11210.616829349723,2545018854.4597826,2381195737.91402,370.3039345515732,1181857608.5334532,27341279.780804504,1154516328.7526488,0.32632309659881537,11.706738733147995,1672192789.5229518,69242602.83770335,0.6629682236948277
185005891.93769306,121712066.66666667,charging,121712066.66666667,63293825.271026395,0.0,448.5012846884495,0.0,-7.450580596923828e-09,0.3297883874580866,11,240,772.4850433031744,22.56,123749151.22640756,773.075911161719,665.967393640828,1445.01921429931,11210.616829296356,2545018854.447667,2381009692.8187943,370.2905484085752,1181838118.884316,27135745.0364454,1154702373.8478706,0.32639464373769345,11.72752834643957,1661763870.6917236,68800723.03219344,0.6672402625336991
179942052.25792107,121712066.66666667,charging,121712066.66666667,58229985.5912544,0.0,412.6188176056181,0.0,0.0,0.3819086591556383,12,240,766.9098982964833,24.11,123693465.73799601,751.9158689954131,665.9673115838373,1445.019214160316,11210.616829439856,2545018854.480244,2380959287.8961263,370.2869217529958,1181832838.3174572,27080059.546915025,1154752778.7705421,0.32641402935391123,11.733172763703521,1652579311.4937668,68481867.53232658,0.6709539398384365
197340247.87382725,121712066.66666667,charging,121712066.66666667,75628181.20716058,0.0,535.9027722659924,0.0,0.0,0.44960164091555316,13,240,806.5426929627857,25.31,123884788.3472426,824.6169369855411,665.9675932047892,1445.0192143061497,11210.616829231263,2545018854.43289,2381132468.1147537,370.29938220092265,1181850980.708415,27271382.1565029,1154579598.551912,0.32634742724092075,11.713801062500833,1645468685.017929,68364588.40449841,0.6736825667098191
211280874.6833371,121712066.66666667,charging,121712066.66666667,89568808.01667042,0.0,634.6863266910008,0.0,0.0,0.5297725453396795,14,240,800.0399377340522,26.09,124038089.13513139,882.870015631041,665.9678182329924,1445.0192142993064,11210.616829296272,2545018854.447648,2381271232.7731767,370.30936654591727,1181865516.8386378,27424682.945147723,1154440833.89349,0.3262940660358158,11.698322240958285,1640846777.808635,68303927.84896083,0.6754470685774423
226386716.15069103,121712066.66666667,charging,121712066.66666667,104674649.48402436,0.0,741.7266149876483,0.0,0.0,0.6234643282854877,15,240,787.5428072262483,26.37,124204203.4304379,945.9921250618698,665.9680614440437,1445.0192142091553,11210.616829639961,2545018854.525672,2381421596.7586093,370.3201856040397,1181881267.2305062,27590797.322453734,1154290469.9080524,0.326236249674035,11.681592757613874,1639187631.630939,68343201.73191945,0.6759997812951705
226176561.3386532,121712066.66666667,charging,121712066.66666667,104464494.67198655,0.0,740.2374538762947,0.0,-1.4901161193847656e-08,0.7169680066698618,16,240,740.8449564918305,26.1,124201892.42257313,945.1139604742472,665.9680580649082,1445.0192142042245,11210.61682973014,2545018854.546144,2381419504.885346,370.32003508626497,1181881048.0959573,27588486.314635552,1154292561.7813218,0.3262370539830865,11.68182519378199,1640787522.5880024,68392284.35300335,0.675348817657289
183973196.4336155,121712066.66666667,charging,121712066.66666667,62261129.766948834,0.0,441.18358413413034,0.0,0.0,0.7726964594025941,17,240,602.5738237149125,25.22,123737794.99138376,768.7606322838103,665.9673769124975,1445.0192143042382,11210.616829292167,2545018854.4467163,2380999413.4634395,370.2898088039019,1181837042.0046513,27124388.801424436,1154712653.2032268,0.3263985971029374,11.72867902997077,1646001982.0036168,68300175.71528204,0.6735759200931776
79148934.05765454,121712066.66666667,direct_plus_discharge,121712066.66666666,0.0,42563132.60901212,0.0,301.60319073407794,0.0,0.7345992142572368,18,240,296.7089972095202,23.83,123118830.6752475,330.7361385804256,661.5847566822688,1445.0192143513013,11210.616829520415,2545018854.498533,2380439149.4200616,370.249498457316,1181778341.8142383,26505424.567636926,1155272917.2466013,0.32661410954804027,11.791717296132113,1654238457.6714623,67851792.0008739,0.6708550364688589
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6256576454224687,19,240,0.0,21.99,123248533.53247178,1.0,654.15,1445.0192143024599,11210.616829320319,2545018854.4531074,2380556550.808193,370.25794520101147,1181790643.2002416,26635127.341768134,1155155515.8584735,0.3265689433207222,11.778455317732375,1665141418.2677464,67641146.56193945,0.6666477025477302
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5167160765877006,20,240,0.0,20.82,123248533.53247185,1.0,654.15,1445.0192141571672,11210.616829329812,2545018854.4552627,2380556550.8101163,370.25794520100476,1181790643.1986065,26635127.342055835,1155155515.8565507,0.3265689433201786,11.778455317718707,1672074279.081688,67861586.49809021,0.6639069512321547
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.40777450775293234,21,240,0.0,19.95,123248533.53247185,1.0,654.15,1445.0192143476363,11210.61682960969,2545018854.5188,2380556550.8667603,370.25794520080433,1181790643.22486,26635127.424954582,1155155515.7999053,0.32656894330416464,11.778455317316824,1677229483.2766702,68025503.37368947,0.661883521110561
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.29883293891816415,22,240,0.0,19.47,123248533.53247185,1.0,654.15,1445.0192143426843,11210.616829613698,2545018854.51971,2380556550.8675714,370.2579452008015,1181790643.2239976,26635127.424902182,1155155515.7990954,0.3265689433039357,11.778455317311078,1680073733.8670053,68115940.27057181,0.660772416682395
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.189891370083396,23,240,0.0,18.66,123248533.53247185,1.0,654.15,1445.0192141584043,11210.616829328726,2545018854.455016,2380556550.8098955,370.25794520100544,1181790643.198818,26635127.342047576,1155155515.8567703,0.3265689433202407,11.778455317720272,1684873406.7381954,68268552.53406078,0.6589058631260443
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.0809498012486278,0,241,0.0,18.03,123248533.53247185,1.0,654.15,1445.0192143073932,11210.616829316237,2545018854.452181,2380556550.807364,370.2579452010144,1181790643.201101,26635127.34179801,1155155515.859303,0.3265689433209567,11.77845531773828,1688606485.6380107,68387250.96121886,0.6574613738209325
0.0,121712066.66666667,discharging,90439009.75182214,0.0,90439009.75182214,0.0,640.8525932183034,0.0,0.0,1,241,0.0,17.56,91581368.47524698,1.0,654.15,1445.0192142005485,11210.616829647219,2545018854.5273194,2351907172.7234764,368.1992156600885,1178772856.310429,26241019.282084245,1152531837.0283449,0.32877052787670386,15.789629523290328,1691391481.0077133,50881804.72161394,0.6615103649172279
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,241,0.0,17.24,0.0,1.0,567.279923475184,1445.0192143444729,11210.616829585595,2545018854.51333,2259509895.6466966,362.89907080586624,1179588764.9131134,25103923.828044347,1154484841.085069,0.3381619335339979,,1693287648.067937,0.0,0.68180078110317
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,241,0.0,16.96,0.0,1.0,567.279923475184,1445.0192143476283,11210.61682960961,2545018854.5187817,2259509895.6515784,362.89907080586624,1179588764.9075487,25103923.82731574,1154484841.0802329,0.3381619335325814,,1694946794.2456324,0.0,0.681133381295345
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,241,0.0,16.68,0.0,1.0,567.279923475184,1445.0192142042317,11210.616829644157,2545018854.5266247,2259509895.6585417,362.89907080586624,1179588764.900138,25103923.826867662,1154484841.0732703,0.33816193353054197,,1696605940.4233277,0.0,0.6804672868145267
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,241,0.0,16.37,0.0,1.0,567.279923475184,1445.0192141973837,11210.616829709164,2545018854.5413823,2259509895.6716437,362.89907080586624,1179588764.8877907,25103923.82762375,1154484841.0601668,0.3381619335267038,,1698442852.2629192,0.0,0.6797313430487165
72702824.19539642,121712066.66666667,direct_partial,72702824.19539642,0.0,0.0,0.0,0.0,0.0,0.0,6,241,281.2328898620014,15.1,73504946.43942727,303.80006533962285,665.8419464231021,1445.019214307399,11210.616829230225,2545018854.432654,2335566575.784667,367.0274482849694,1177037031.1307569,25900782.71996336,1151136248.4107935,0.3300744417828131,19.63003220252183,1705968265.2831805,41683880.00619095,0.6586758420510459
168958699.41627747,121712066.66666667,charging,121712066.66666667,47246632.7496108,0.0,334.79056439813417,0.0,0.0,0.04228933445029063,7,241,564.3500972724893,17.06,123572685.18291186,706.0202198529313,665.9671333503999,1445.0192143476277,11210.616829609628,2545018854.5187855,2380849961.041965,370.27905569258184,1181821384.7001002,26959279.075375766,1154862105.6247244,0.32645607833355705,11.745432854264887,1694354242.0393124,69723137.4034061,0.6546550163176807
196000057.27323115,121712066.66666667,charging,121712066.66666667,74287990.60656448,0.0,526.4061554392972,0.0,0.0,0.10878274355841239,8,241,665.2598632459452,19.93,123870050.68316324,819.0167419926426,665.9675715422732,1445.0192143395502,11210.616829589755,2545018854.514274,2381119127.999276,370.2984223580545,1181849583.2437332,27256644.576343358,1154592938.6673899,0.3263525573655363,11.715291145960673,1677347993.7179341,69357134.43087836,0.6610119361652341
214497778.01024348,121712066.66666667,charging,121712066.66666667,92785711.3435768,0.0,657.4813666282776,0.0,0.0,0.19183302144830008,9,241,771.6614266822957,22.16,124073464.43219276,896.3123468158581,665.9678700811041,1445.019214160327,11210.616829353898,2545018854.46073,2381303253.8536615,370.3116705305174,1181868871.0540729,27460058.24106519,1154408812.8130076,0.3262817531682522,11.694755817813762,1664134079.5170026,69055592.8087334,0.6660602882914293
201679903.47902954,121712066.66666667,charging,121712066.66666667,79967836.81236288,0.0,566.6536568223352,0.0,-1.4901161193847656e-08,0.26341032546796345,10,241,788.6274380217541,23.97,123932510.20599043,842.7508632944918,665.9676633146435,1445.0192143061417,11210.616829317225,2545018854.452405,2381175664.882291,370.3024902662272,1181855505.7996738,27319104.015296146,1154536401.7843776,0.326330815654015,11.708978469821531,1653408884.5826142,68640294.89161631,0.6704433389857519
191223687.28042758,121712066.66666667,charging,121712066.66666667,69511620.6137609,0.0,492.5607041848225,0.0,0.0,0.32562851968078316,11,241,799.4328965253436,25.66,123817526.41053596,799.05793665105,665.9674942963233,1445.0192143005518,11210.616829209212,2545018854.427884,2381071584.2321725,370.2950015409574,1181844602.6549892,27204120.220494237,1154640482.434495,0.3263708412926518,11.72060461280195,1643394752.2958097,68262389.88570437,0.6745746294511417
185330195.82971886,121712066.66666667,charging,121712066.66666667,63618129.16305219,0.0,450.79930841478,0.0,0.0,0.38257159021738696,12,241,792.0033372922225,26.94,123752717.49662185,774.4310654446191,665.9673988934986,1445.0192141652394,11210.616829435698,2545018854.4793,2381012920.938379,370.29078067138477,1181838457.033838,27139311.3055493,1154699145.7282887,0.3263934022345617,11.727167033386063,1635810084.0549164,67988797.13766119,0.6777203333529921
207678190.43316677,121712066.66666667,charging,121712066.66666667,85966123.7665001,0.0,609.1576355807814,0.0,0.0,0.4595178178696962,13,241,850.2457895993972,27.87,123998471.52384295,867.8156388208886,665.9677601320429,1445.0192143061547,11210.61682931735,2545018854.4524336,2381235371.685933,370.3067862704786,1181861760.3139179,27385065.33318408,1154476694.9807339,0.32630785577572397,11.702318775312138,1630299348.536142,67950683.42865576,0.6798037233922833
217668329.3707343,121712066.66666667,charging,121712066.66666667,95956262.70406763,0.0,679.9479556243101,0.0,0.0,0.5454059806853985,14,241,826.5237773616437,28.36,124108330.01092261,909.5609890954258,665.967921153274,1445.0192141534794,11210.616829332872,2545018854.455957,2381334813.5653343,370.31394132568937,1181872176.9218185,27494923.820486203,1154377253.1013322,0.3262696179508355,11.691242771759054,1627395842.7251751,67919583.68693712,0.6809218126118295
219472210.54544815,121712066.66666667,charging,121712066.66666667,97760143.87878148,0.0,692.7302929347842,0.0,0.0,0.6329087545297922,15,241,768.0180655306063,28.4,124128166.73771623,917.0987873145214,665.9679501979382,1445.0192143061472,11210.616829317285,2545018854.4524183,2381352769.437935,370.31523329542347,1181874057.775771,27514760.547038175,1154359297.2287328,0.3262627137368781,11.68924490924956,1627158821.8426473,67922986.49047886,0.6810050650970542
219313348.9393017,121712066.66666667,charging,121712066.66666667,97601282.27263503,0.0,691.6045964843128,0.0,0.0,0.720269335138337,16,241,721.1281879062215,28.01,124126419.78546453,916.434959370261,665.9679476404468,1445.0192143476374,11210.616829523635,2545018854.499264,2381351188.167076,370.31511951584037,1181873892.1774662,27513013.67787476,1154360878.4995914,0.3262633217525298,11.689420828197557,1629469775.4472945,67994720.4821629,0.6800500872140561
181657061.93057466,121712066.66666667,charging,121712066.66666667,59944995.263907984,0.0,424.77140971305636,0.0,0.0,0.7739246711020915,17,241,595.198637889787,27.2,123712325.17219697,759.0823038124423,665.9673393829701,1445.019214153458,11210.616829418805,2545018854.4754653,2380976358.9160743,370.2881500180448,1181834626.7323878,27098918.981797215,1154735707.7505906,0.3264074638104963,11.73126055641237,1634269448.318485,67918302.4504582,0.6783832789473149
68440472.32030113,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,53271594.34636554,0.0,377.48356019625743,0.0,0.7262425371825643,18,241,263.8575522275488,25.9,123136022.78714712,285.98916469738333,660.5019173776961,1445.0192141603154,11210.616829439883,2545018854.4802504,2380454710.9339805,370.2506180664959,1181779972.3287601,26522616.596074115,1155257355.732686,0.3266081225856791,11.789957815416233,1641972627.0006425,67384742.36589848,0.6758430837436907
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.6173009683477961,19,241,0.0,24.08,123248533.53246377,1.0,654.1499999999936,1445.0192143024676,11210.61682923437,2545018854.433595,2380556550.790791,370.25794520107246,1181790643.2175915,26635127.341724575,1155155515.875867,0.3265689433256402,11.778455317856533,1652757077.1556628,67247369.24009266,0.6716003079506443
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.5083593995130279,20,241,0.0,22.74,123248533.53247185,1.0,654.15,1445.0192143444888,11210.61682958569,2545018854.5133514,2380556550.8619046,370.2579452008215,1181790643.2304487,26635127.42568716,1155155515.8047616,0.3265689433055376,11.778455317351261,1660697276.720348,67499838.91056082,0.668416528043476
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.3994178306782597,21,241,0.0,21.22,123248533.53247185,1.0,654.15,1445.0192143513088,11210.61682952045,2545018854.498541,2380556550.8487015,370.2579452008682,1181790643.2428327,26635127.42486903,1155155515.8179636,0.32656894330926983,11.778455317444916,1669704070.256409,67786222.41735491,0.6648414213816036
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.29047626184349157,22,241,0.0,21.25,123248533.53247185,1.0,654.15,1445.0192142005565,11210.616829733319,2545018854.546866,2380556550.8917837,370.25794520071577,1181790643.1994321,26635127.424549222,1155155515.7748828,0.32656894329709063,11.778455317139272,1669526304.5945127,67780570.11129978,0.6649116126766559
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.18153469300872335,23,241,0.0,20.29,123248533.53247185,1.0,654.15,1445.0192143042252,11210.616829292063,2545018854.4466925,2380556550.802474,370.2579452010317,1181790643.2066755,26635127.34248225,1155155515.8641932,0.3265689433223392,11.778455317772952,1675214805.775183,67961443.90506446,0.6626728169776778
