Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.07259312417395518,0,242,0.0,19.56,123248533.53247185,1.0,654.15,1445.0192143463692,11210.616829524579,2545018854.499478,2380556550.8495374,370.25794520086527,1181790643.2419772,26635127.424848206,1155155515.817129,0.32656894330903385,11.778455317438999,1679540436.8813176,68098983.35240637,0.6609804645300584
0.0,121712066.66666667,discharging,81102734.82845466,0.0,81102734.82845466,0.0,574.6955663771452,0.0,0.0,1,242,0.0,18.89,82127436.29896621,1.0,654.15,1445.0192142054857,11210.616829729195,2545018854.5459294,2343359857.816102,367.586058903505,1177866239.041609,26123362.029274676,1151742877.0123343,0.3294338945011628,17.58657480718184,1683510536.6636603,45462303.68909067,0.666142839338848
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,242,0.0,18.31,0.0,1.0,567.279923475184,1445.019214339536,11210.616829503668,2545018854.494731,2259509895.6302233,362.89907080586624,1179588764.9295352,25103923.827953026,1154484841.101582,0.33816193353883484,,1686947339.4603148,0.0,0.6843632958162896
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,242,0.0,17.75,0.0,1.0,567.279923475184,1445.019214168938,11210.616829432658,2545018854.4786105,2259509895.615914,362.89907080586624,1179588764.8597088,25103923.74381212,1154484841.1158967,0.33816193354302776,,1690265631.8157058,0.0,0.6830197688370044
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,242,0.0,17.16,0.0,1.0,567.279923475184,1445.0192143110742,11210.616829313101,2545018854.451469,2259509895.591817,362.89907080586624,1179588764.8841763,25103923.74418275,1154484841.1399934,0.33816193355008595,,1693761689.8329926,0.0,0.6816099620566027
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,242,0.0,16.31,0.0,1.0,567.279923475184,1445.0192142956262,11210.61682921336,2545018854.428826,2259509895.5717144,362.89907080586624,1179588764.9048994,25103923.744802896,1154484841.1600964,0.33816193355597435,,1698798383.586711,0.0,0.6795890862119888
52475970.17774046,121712066.66666667,direct_partial,52475970.17774046,0.0,0.0,0.0,0.0,0.0,0.0,6,242,220.19701286871518,15.79,53055663.92556598,219.2790080054018,665.7231792162229,1445.0192142042197,11210.616829730106,2545018854.546137,2317092865.5915756,365.7051175399316,1175061458.8927577,25678354.306546766,1149383104.586211,0.33151561901513416,27.125770240820774,1701879655.0595737,30028219.46629175,0.6636514109625323
168411209.42055002,121712066.66666667,charging,121712066.66666667,46699142.75388335,0.0,330.91103957266535,0.0,0.0,0.04179928920917878,7,242,562.3266553048254,17.64,123566664.60371882,703.7324477021855,665.9671244568519,1445.0192142091598,11210.61682963998,2545018854.5256763,2380844511.4135838,370.27866359364805,1181820813.7488203,26953258.495735053,1154867555.2530851,0.3264581744306024,11.746044613053883,1690917439.242658,69612123.78547543,0.6559773715283134
186169967.55704674,121712066.66666667,charging,121712066.66666667,64457900.89038008,0.0,456.7499473110517,0.0,-7.450580596923828e-09,0.09949401939583795,8,242,635.1209418612048,20.23,123761952.20817406,777.9401822974515,665.9674124936718,1445.019214335863,11210.616829592864,2545018854.5149803,2381021279.983091,370.29138210702536,1181839332.7849224,27148546.101347733,1154690786.6835747,0.3263901874355476,11.726231524977516,1675570337.0989747,69240843.73099445,0.6617855269212071
191926083.3530224,121712066.66666667,charging,121712066.66666667,70214016.68635572,0.0,497.5378965028717,0.0,0.0,0.16234091158567437,9,242,698.4788887736407,22.18,123825250.44423959,801.9930079513766,665.9675056599417,1445.0192143513025,11210.616829606462,2545018854.518067,2381078575.9145145,370.29550459279085,1181845335.0888479,27211844.336695757,1154633490.7521522,0.32636815247083406,11.719822950053889,1664015569.0757387,68913695.59674166,0.6662900294262012
196727043.04852986,121712066.66666667,charging,121712066.66666667,75014976.38186319,0.0,531.5575908719879,0.0,0.0,0.22948502832739917,10,242,774.2625367807528,23.76,123878045.12226991,822.0545651925119,665.9675832937334,1445.0192143061483,11210.616829231218,2545018854.43288,2381126364.30481,370.29894302431137,1181850341.293375,27264638.931518987,1154585702.361856,0.32634977453609576,11.714482807120472,1654653244.215886,68649185.18986297,0.6699843757314233
185912781.37103403,121712066.66666667,charging,121712066.66666667,64200714.704367355,0.0,454.9275209631907,0.0,0.0,0.28694955729117066,11,242,784.3006640057805,24.94,123759124.0107417,776.8654897943774,665.9674083287354,1445.0192141937132,11210.616829712337,2545018854.5421023,2381018719.998649,370.29119791281335,1181839064.5715382,27145717.90352036,1154693346.6680179,0.32639117197977774,11.726518016150132,1647661128.1813123,68363984.82676582,0.6728883732033019
176233353.74355316,121712066.66666667,charging,121712066.66666667,54521287.07688649,0.0,386.3389073443312,0.0,0.0,0.3357502613767704,12,242,762.8755427365118,25.8,123652682.32043089,736.4184950837505,665.967251439432,1445.019214351307,11210.616829520453,2545018854.498542,2380922371.955709,370.28426564519896,1181828970.9237854,27039276.212827444,1154789694.710958,0.3264282275312295,11.737309894869743,1642565179.2069619,68145494.3922047,0.6750350673158508
185184637.22940496,121712066.66666667,charging,121712066.66666667,63472570.562738284,0.0,449.76787732401095,0.0,0.0,0.39256304588085594,13,242,771.6422974928282,26.76,123751116.83343613,773.8228261805259,665.967396535959,1445.019214347619,11210.61682960959,2545018854.518777,2381011472.096487,370.2906764237672,1181838305.2960691,27137710.725889575,1154700594.5701795,0.32639395944950667,11.727329200041742,1636876678.026292,68021365.4333436,0.6772842511022082
220030889.0074442,121712066.66666667,charging,121712066.66666667,98318822.34077753,0.0,696.6890994512186,0.0,0.0,0.48056587949574675,14,242,840.5746288606725,27.74,124134310.35303229,919.4333122127811,665.9679591914561,1445.0192141937123,11210.616829712364,2545018854.5421085,2381358330.6187496,370.31563343049606,1181874640.2937365,27520904.245817587,1154353736.0479188,0.3262605754309927,11.688626281892212,1631069666.404358,68049370.94022477,0.6793836751143498
31050574.609646417,121712066.66666667,direct_plus_discharge,121712066.66666666,0.0,90661492.05702023,0.0,642.4291071874704,0.0,0.3994169396404873,15,242,164.25686699612945,27.19,123196051.13864955,129.74965827862198,656.9088328748546,1445.0192143110828,11210.616829227143,2545018854.431955,2380509045.9338775,370.25452733404654,1181785665.680718,26582644.94792979,1155203020.732788,0.326587218811612,11.783818223913851,1634328703.5391169,66870576.2062233,0.6790521454404304
92550106.60615894,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,29161960.06050773,0.0,206.64221976101896,0.0,0.3733147645127796,16,242,338.45854568529336,26.23,123097315.49747722,386.73502364328385,662.9759117167483,1445.0192141689256,11210.616829432576,2545018854.4785914,2380419674.8381743,370.24809731827213,1181776301.134902,26483909.30640652,1155292391.8284955,0.3266216020595997,11.793919901922083,1640017204.7197871,67510266.76412919,0.676587879915335
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.26437319567801143,17,242,58.437596625885206,25.38,123248533.53247172,1.0,654.15,1445.0192143042316,11210.616829206083,2545018854.4271736,2380556550.7850733,370.2579452010934,1181790643.2240262,26635127.342431404,1155155515.881595,0.3265689433272588,11.778455317896423,1645053898.4735053,67002435.977707855,0.6747181693947422
50045582.14538731,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,71666484.52127936,0.0,507.83011200955724,0.0,0.2002262341610147,18,242,209.42571977814768,24.58,123165555.22774953,209.12325338099922,658.6988464643578,1445.0192143024697,11210.616829320385,2545018854.453122,2380481442.3728456,370.252541324832,1181782773.3308868,26552149.037064254,1155230624.2938225,0.3265978383698922,11.786936543011388,1649794316.1240637,67495075.53162016,0.6727058525529201
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.09128466532624653,19,242,0.0,21.85,123248533.53247009,1.0,654.1499999999988,1445.0192142091717,11210.616829726112,2545018854.54523,2380556550.890323,370.2579452007209,1181790643.2009256,26635127.424582593,1155155515.776343,0.32656894329750363,11.778455317149804,1665970991.356594,67667523.99019577,0.6663185580791452
0.0,121712066.66666667,discharging,101985361.4251113,0.0,101985361.4251113,0.0,722.6702671661184,0.0,0.0,20,242,0.0,20.41,103273229.14759624,1.0,654.15,1445.0192141571597,11210.61682932979,2545018854.4552574,2362481446.4178047,368.95846825733565,1179890443.2060242,26386528.19872836,1153503915.0072958,0.32795402570611354,14.022274274731023,1674503743.127599,56927759.22698422,0.6662140046768465
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,242,0.0,19.58,0.0,1.0,567.279923475184,1445.019214302461,11210.616829320365,2545018854.4531174,2259509895.5932674,362.89907080586624,1179588764.8826962,25103923.744164165,1154484841.138532,0.33816193354965784,,1679421926.4400537,0.0,0.6874298965393083
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,242,0.0,18.86,0.0,1.0,567.279923475184,1445.0192143073946,11210.616829230177,2545018854.4326434,2259509895.5751038,362.89907080586624,1179588764.9008174,25103923.744110312,1154484841.156707,0.3381619335549816,,1683688302.3255558,0.0,0.685687986049497
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,242,0.0,18.4,0.0,1.0,567.279923475184,1445.0192142956262,11210.616829299408,2545018854.44836,2259509895.589057,362.89907080586624,1179588764.887626,25103923.744872507,1154484841.1427534,0.33816193355089436,,1686414042.4746273,0.0,0.6845797129681592
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,243,0.0,17.88,0.0,1.0,567.279923475184,1445.0192141603152,11210.616829439856,2545018854.480244,2259509895.6173644,362.89907080586624,1179588764.8582227,25103923.74377478,1154484841.1144478,0.3381619335426033,,1689495313.94749,0.0,0.6833311886595322
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,243,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143463746,11210.616829524592,2545018854.4994807,2259509895.6344433,362.89907080586624,1179588764.9246066,25103923.82723718,1154484841.0973694,0.3381619335376009,,1692813606.302881,0.0,0.6819917070602793
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,243,0.0,16.93,0.0,1.0,567.279923475184,1445.019214340792,11210.616829588716,2545018854.514038,2259509895.6473675,362.89907080586624,1179588764.9124842,25103923.828040417,1154484841.0844438,0.3381619335338148,,1695124559.9075282,0.0,0.6810619516641437
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,243,0.0,16.41,0.0,1.0,567.279923475184,1445.0192142042388,11210.616829644208,2545018854.526636,2259509895.658552,362.89907080586624,1179588764.900143,25103923.826883327,1154484841.0732596,0.33816193353053886,,1698205831.3803911,0.0,0.6798262140784392
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,243,0.0,15.91,0.0,1.0,567.279923475184,1445.0192143024658,11210.61682932041,2545018854.453128,2259509895.5932903,362.89907080586624,1179588764.8826966,25103923.744176976,1154484841.1385198,0.3381619335496543,,1701168592.4119902,0.0,0.6786422264601308
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,243,0.0,15.42,0.0,1.0,567.279923475184,1445.0192141937086,11210.61682971229,2545018854.542092,2259509895.6722736,362.89907080586624,1179588764.8871586,25103923.827622462,1154484841.0595362,0.3381619335265191,,1704072098.222957,0.0,0.6774859128692137
46766492.03677662,121712066.66666667,direct_partial,46766492.03677662,0.0,0.0,0.0,0.0,0.0,0.0,6,243,203.1601117214117,14.95,47283400.40849258,195.42106505096845,665.6710570907834,1445.0192143476206,11210.616829523551,2545018854.4992447,2311880576.1833835,365.3325192690216,1174501484.784203,25615568.93076902,1148885915.853434,0.3319248333487646,30.414872329530834,1706857093.5926602,26819317.566704087,0.6626876321661075
162966584.93788344,121712066.66666667,charging,121712066.66666667,41254518.271216765,0.0,292.33032392361497,0.0,0.0,0.03692593565350926,7,243,546.3520183012969,16.27,123506791.74187711,680.9812369770242,665.9670359660732,1445.0192143024583,11210.616829320305,2545018854.453104,2380790316.4175096,370.2747643008015,1181815135.8003266,26893385.551169697,1154921750.249157,0.32647901989764677,11.752131617284034,1699035404.469239,69832459.92741917,0.6529157850030185
196264778.28287366,121712066.66666667,charging,121712066.66666667,74552711.61620699,0.0,528.2819736948742,0.0,0.0,0.10365629022549337,8,243,667.6822497206181,18.92,123872961.73873517,820.1229199288672,665.9675758215672,1445.019214202326,11210.616829619066,2545018854.5209284,2381121763.023981,370.2986119507282,1181849859.2741582,27259555.63147195,1154590303.6426864,0.32635154402922584,11.7149967891437,1683332771.0017643,69546629.27367537,0.6586821109662531
202346205.60596234,121712066.66666667,charging,121712066.66666667,80634138.93929566,0.0,571.3750867349747,0.0,0.0,0.1758299853920165,9,243,735.3728990094438,21.33,123939837.32566628,845.5351104257186,665.9676740743986,1445.0192142042306,11210.616829730183,2545018854.546154,2381182297.3150644,370.3029674735063,1181856200.5693443,27326431.21774518,1154529769.3515992,0.3263282651590565,11.70823834670767,1669052262.8294573,69135670.82255633,0.6642145805982432
198578423.7497617,121712066.66666667,charging,121712066.66666667,76866357.08309503,0.0,544.6765107570527,0.0,0.0,0.24463122885606525,10,243,784.6513629077735,23.39,123898404.18675494,829.7908475753122,665.9676132137921,1445.0192143513084,11210.616829606515,2545018854.5180793,2381144792.934921,370.30026898177846,1181852271.8109715,27284998.07922627,1154567273.7317452,0.32634268761517526,11.712424717488128,1656845687.3792691,68729305.79736286,0.6690913337856667
179799829.5241854,121712066.66666667,charging,121712066.66666667,58087762.85751872,0.0,411.6110245307136,0.0,0.0,0.29662420037573434,11,243,765.5607504792046,25.04,123691901.7583102,751.3215691689641,665.9673092781243,1445.0192143395343,11210.616829503628,2545018854.494722,2380957872.239494,370.2868198952016,1181832690.078569,27078495.65139755,1154754194.4271715,0.3264145738223369,11.733331365775905,1647068575.9749925,68308270.05228755,0.6731781398947524
125337188.8122975,121712066.66666667,charging,121712066.66666667,3625122.1456308216,0.0,25.687686476618076,0.0,0.0,0.2998689607727808,12,243,568.3481502095847,26.38,123092992.83938736,523.7409491593272,665.9664220312545,1445.0192143476343,11210.616829609657,2545018854.518792,2380415762.201348,370.2478158128223,1181775891.1971788,26479586.731862035,1155296304.4653168,0.32662310739472733,11.794362524511033,1639128376.4103074,67729774.92710146,0.6768554865324247
43102193.94520567,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,78609872.721461,0.0,557.0310966954618,0.0,0.2295071380323014,13,243,239.07803625843,27.25,123176702.62779534,180.10922521581668,658.0362849943252,1445.019214165254,11210.616829349723,2545018854.4597826,2380491532.5202255,370.25326728495827,1181783830.583117,26563296.43667663,1155220534.1464403,0.3265939564987574,11.78579650125027,1633973172.215325,66945333.152920835,0.679174534523826
157249921.91856444,121712066.66666667,charging,121712066.66666667,35537855.25189777,0.0,251.82193787937322,0.0,0.0,0.2613162249223275,14,243,623.0558921870888,27.88,123443927.35586904,657.0932708902311,665.9669429616766,1445.0192143444747,11210.61682958559,2545018854.5133286,2380733413.820879,370.27067020723894,1181809174.0948434,26830521.24905568,1154978652.8457878,0.32650090759434286,11.758529108217838,1630240093.3155103,67644873.29670134,0.6802455263799854
147339741.44003156,121712066.66666667,charging,121712066.66666667,25627674.773364887,0.0,181.5982050415505,0.0,0.0,0.2842549455591549,15,243,540.1247552261415,27.77,123334948.14738543,615.6820394803736,665.966781508711,1445.0192143426946,11210.616829613782,2545018854.5197287,2380634769.91298,370.26357291318163,1181798838.7935262,26721542.03983823,1155077296.7536879,0.326538853030765,11.769634993690351,1630891900.7424622,67605512.94578032,0.6800583194562939
43384409.15017867,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,78327657.516488,0.0,555.0313142293679,0.0,0.21414572691965583,16,243,191.01043188489547,27.8,123176249.53980719,181.28850536977885,658.0630273136887,1445.0192142005449,11210.616829647237,2545018854.5273237,2380491122.464842,370.2532377779541,1181783787.6336281,26562843.431804776,1155220944.2018232,0.32659411426052615,11.785842833992179,1630714135.0805662,66844423.01198995,0.6805190540819253
197311164.1118961,121712066.66666667,charging,121712066.66666667,75599097.44522943,0.0,535.6966841597066,0.0,0.0,0.281812676497724,17,243,642.7838858902203,26.82,123884468.52205774,824.4954059601265,665.9675927347439,1445.0192143444813,11210.616829585664,2545018854.5133457,2381132178.688158,370.29936137090306,1181850950.3937733,27271062.415261567,1154579887.9785118,0.32634753855058324,11.713833394861643,1636521146.7025003,68083519.0044388,0.6773300057228698
93892941.56068723,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,27819125.105979443,0.0,197.12686499060368,0.0,0.25691244091996357,18,243,339.361790745553,25.28,123095159.61651282,392.34626848061794,663.1175793103367,1445.019214163992,11210.61682935066,2545018854.4599953,2380417723.4165497,370.2479569204496,1181776096.6754742,26481753.4253581,1155294343.250116,0.3266223528392071,11.794140651715297,1645646450.679825,67697309.17411952,0.674292205872685
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.14797087208519538,19,243,0.0,23.38,123248533.53247164,1.0,654.15,1445.0192143024678,11210.616829320423,2545018854.4531307,2380556550.808213,370.25794520101135,1181790643.2002485,26635127.341795288,1155155515.8584533,0.3265689433207165,11.778455317732256,1656904942.5999014,67379256.38138425,0.669933365126772
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.03902930325042721,20,243,0.0,22.36,123248533.53247185,1.0,654.15,1445.0192143407796,11210.616829588584,2545018854.514008,2380556550.8624916,370.25794520081956,1181790643.2297962,26635127.425619874,1155155515.8041763,0.3265689433053721,11.7784553173471,1662948975.1043632,67571434.78725934,0.667519151580836
0.0,121712066.66666667,discharging,43604449.706194244,0.0,43604449.706194244,0.0,308.9819840658821,0.0,0.0,21,243,0.0,21.48,44156591.69739991,1.0,654.15,1445.0192141603,11210.616829353741,2545018854.460695,2309057535.4339333,365.1308099067331,1174197716.7389376,25650802.466702547,1148546914.2722352,0.33212692479853345,32.55404826078189,1668163434.519977,24268406.095007583,0.6786370279200631
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,243,0.0,20.6,0.0,1.0,567.279923475184,1445.0192142042301,11210.616829730174,2545018854.546152,2259509895.675862,362.89907080586624,1179588764.882857,25103923.826930426,1154484841.0559266,0.3381619335254618,,1673377893.9355915,0.0,0.689912807644848
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,243,0.0,19.6,0.0,1.0,567.279923475184,1445.0192143407778,11210.616829502562,2545018854.49448,2259509895.630003,362.89907080586624,1179588764.9297493,25103923.827941883,1154484841.1018074,0.3381619335389008,,1679303415.9987895,0.0,0.6874784092636178
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,244,0.0,19.09,0.0,1.0,567.279923475184,1445.0192143110705,11210.616829313063,2545018854.45146,2259509895.5918093,362.89907080586624,1179588764.8841717,25103923.74417149,1154484841.1400003,0.338161933550088,,1682325432.2510207,0.0,0.6862434693121485
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,244,0.0,18.85,0.0,1.0,567.279923475184,1445.0192143427096,11210.616829613848,2545018854.5197434,2259509895.652433,362.89907080586624,1179588764.9067078,25103923.82732913,1154484841.0793786,0.33816193353233115,,1683747557.546188,0.0,0.6856638549557089
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,244,0.0,18.38,0.0,1.0,567.279923475184,1445.0192141534822,11210.616829332897,2545018854.455963,2259509895.595807,362.89907080586624,1179588764.8804305,25103923.744427193,1154484841.1360033,0.33816193354891716,,1686532552.915891,0.0,0.6845316084412268
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,244,0.0,17.79,0.0,1.0,567.279923475184,1445.0192143061572,11210.61682931734,2545018854.4524307,2259509895.5926714,362.89907080586624,1179588764.8833344,25103923.74419481,1154484841.1391397,0.33816193354983587,,1690028610.9331777,0.0,0.6831155600979273
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,244,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143476272,11210.6168295236,2545018854.4992557,2259509895.6342435,362.89907080586624,1179588764.9248235,25103923.82725673,1154484841.0975668,0.3381619335376587,,1692813606.302881,0.0,0.6819917070603959
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,244,0.0,16.83,0.0,1.0,567.279923475184,1445.0192141973953,11210.616829709259,2545018854.541404,2259509895.671663,362.89907080586624,1179588764.8877954,25103923.82764848,1154484841.060147,0.33816193352669804,,1695717112.113848,0.0,0.680823961032621
24258671.09710968,121712066.66666667,charging_only,0.0,24258671.09710968,0.0,171.89741819679114,0.0,0.0,0.021713358088015722,6,244,135.68730688241658,16.47,0.0,101.36863245569764,620.5051128569876,1445.0192143073828,11210.61682931616,2545018854.452163,2259509895.5924335,362.89907080586624,1179588764.883538,25368057.259374913,1154220707.6241632,0.33808456579500973,,1697850300.056599,0.0,0.6798130009375305
133098295.97806013,121712066.66666667,charging,121712066.66666667,11386229.311393455,0.0,80.68304375742831,0.0,0.0,0.03190490045737509,7,244,456.3774036804013,17.69,123178339.34924106,556.171943280403,665.9665489930541,1445.0192141640075,11210.616829350773,2545018854.4600205,2380493014.009798,370.25337387441914,1181783985.8150225,26564933.158120006,1155219052.6569026,0.3265933865436471,11.785629131537474,1690621163.139498,69384063.5398912,0.6563725125046703
186558616.44395676,121712066.66666667,charging,121712066.66666667,64846549.77729009,0.0,459.50392093052375,0.0,0.0,0.08994750099596757,8,244,637.4691425498951,20.7,123766226.06051846,779.5642121552203,665.9674187871871,1445.0192143395448,11210.616829589755,2545018854.514274,2381025148.559653,370.2916604535045,1181839738.060711,27152819.95369826,1154686918.1070127,0.32638869962666106,11.725798616216489,1672785341.7292717,69155888.52461398,0.662873636637396
126670208.9002908,121712066.66666667,charging,121712066.66666667,4958142.2336241305,0.0,35.1334929106651,0.0,0.0,0.09438541588994633,9,244,484.79995596110433,22.72,123107651.65147884,529.3111810493979,665.9664438502587,1445.0192143110796,11210.61682922707,2545018854.431938,2380429030.6132293,370.248770442352,1181777281.514177,26494245.46080589,1155283036.0533712,0.3266180025688414,11.79286164751113,1660815787.1616118,68414414.13107175,0.6680909431200895
32339817.617059454,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,89372249.04960722,0.0,633.293506003242,0.0,0.01439044671058944,10,244,189.311784644432,24.74,123193981.29793979,135.13696082464236,657.028102062229,1445.019214165248,11210.616829435752,2545018854.479313,2380507172.444957,370.25439253783446,1181785469.3285937,26580575.106884677,1155204894.221709,0.3265879395728864,11.784029823628833,1648846232.593952,67339056.71608761,0.6731236431272161
177464855.31794256,121712066.66666667,charging,121712066.66666667,55752788.65127589,0.0,395.06535160401046,0.0,0.0,0.06429343849214866,11,244,760.9837336283263,26.15,123666224.76469962,741.5645160658217,665.9672714152308,1445.0192141986468,11210.616829708228,2545018854.5411696,2380934630.2129307,370.28514762459906,1181830255.1112385,27052818.657501776,1154777436.4537368,0.3264235128712699,11.735935826138869,1640491246.484843,68087966.40161441,0.675870002247579
204722532.4651743,121712066.66666667,charging,121712066.66666667,83010465.79850762,0.0,588.2137853699916,0.0,0.0,0.13859412717046338,12,244,886.9111888419293,27.09,123965969.0616923,855.4649620248343,665.9677124380877,1445.0192143463732,11210.616829524597,2545018854.499482,2381205951.1643343,370.30466940904216,1181858678.456407,27352562.954074677,1154506115.5023324,0.32631916914919346,11.705599456328112,1634921255.745437,68078060.60015012,0.6779251784902363
161683399.29527593,121712066.66666667,charging,121712066.66666667,39971332.628609255,0.0,283.23764534495604,0.0,0.0,0.17437151395087888,13,244,692.9654543567667,27.74,123492680.94379757,675.6192460725264,665.9670150981513,1445.0192143426889,11210.616829613717,2545018854.519714,2380777543.8646965,370.27384532123983,1181813797.6382031,26879274.83623343,1154934522.8019698,0.3264839328215472,11.753567057257376,1631069666.404358,67697556.07007858,0.6798662627359173
158734884.11515293,121712066.66666667,charging,121712066.66666667,37022817.44848625,0.0,262.34440906881156,0.0,0.0,0.20750975509641298,14,244,632.5464049938739,28.27,123460257.02869064,663.2984165271871,665.9669671296174,1445.0192143444729,11210.616829499513,2545018854.493788,2380748194.843133,370.27173368769536,1181810722.7453337,26846850.921800125,1154963871.8235335,0.3264952219685577,11.756866667773963,1627929139.710863,67581523.53237134,0.6811893884608644
203454921.93656936,121712066.66666667,charging,121712066.66666667,81742855.26990269,0.0,579.2314723539988,0.0,0.0,0.2806758358148128,15,244,726.6225128505704,28.61,123952029.53835435,850.1680541580866,665.9676919756499,1445.019214168927,11210.616829432587,2545018854.4785943,2381193333.383666,370.30376154048537,1181857356.630289,27338623.347289313,1154518733.2829998,0.32632402125408294,11.707006988697636,1625914462.2093756,67787496.50743155,0.6816540108140947
160075666.8428357,121712066.66666667,charging,121712066.66666667,38363600.17616903,0.0,271.8452217196323,0.0,-7.450580596923828e-09,0.31501417961097694,16,244,545.4091030730305,28.19,123475001.2042106,668.9010858152677,665.9669889455383,1445.01921435131,11210.616829606513,2545018854.518079,2380761540.7751446,370.27269391305225,1181812120.988203,26861595.096681766,1154950525.8915212,0.3264900884100547,11.755366016078996,1628403181.4759188,67604428.81774713,0.6809819241857883
164793944.73041627,121712066.66666667,charging,121712066.66666667,43081878.0637496,0.0,305.2790311794895,0.0,0.0,0.3535757414441756,17,244,545.6839920315533,27.32,123526886.65581352,688.6171442545524,665.9670656754623,1445.0192142993014,11210.61682921025,2545018854.4281197,2380808505.6343737,370.27607300390355,1181817041.4980576,26913480.465764616,1154903561.032293,0.32647202354526167,11.750088000504595,1633558385.6709013,67794215.25737588,0.6788149384214446
50462440.16377318,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,71249626.5028935,0.0,504.87624793232425,0.0,0.2898018996000925,18,244,209.80953755849595,26.17,123164885.97479048,210.86515948471,658.7389329395314,1445.0192142091644,11210.616829726066,2545018854.5452194,2380480836.676407,370.25249774032727,1181782709.8571467,26551479.866887946,1155231229.9902587,0.32659807140200475,11.787004993320297,1640372736.0435786,67200813.06738523,0.6765338047030078
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.18086033076532435,19,244,0.0,24.12,123248533.53247158,1.0,654.15,1445.0192143513075,11210.616829520486,2545018854.498549,2380556550.848708,370.2579452008681,1181790643.2428348,26635127.424876988,1155155515.8179579,0.3265689433092682,11.778455317444909,1652520056.2731347,67239832.83202393,0.6716958123840294
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.07191876193055616,20,244,0.0,22.48,123248533.53247185,1.0,654.15,1445.019214157159,11210.616829415781,2545018854.474779,2380556550.827521,370.25794520094325,1181790643.181249,26635127.342103593,1155155515.8391454,0.32656894331525804,11.778455317595173,1662237912.4567792,67548825.56303875,0.6678022732221404
0.0,121712066.66666667,discharging,80349321.57028364,0.0,80349321.57028364,0.0,569.3568652835695,0.0,0.0,21,244,0.0,21.09,81364528.4045519,1.0,654.15,1445.0192143463648,11210.616829610573,2545018854.5190005,2342670227.4569764,367.5366094958589,1177792961.5066755,26113867.393367432,1151679094.113308,0.3294875497975567,17.74978937445321,1670474388.1246247,44766349.33590503,0.6714387484863533
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,244,0.0,19.71,0.0,1.0,567.279923475184,1445.0192143513113,11210.616829520466,2545018854.4985447,2259509895.6335955,362.89907080586624,1179588764.9254522,25103923.827256687,1154484841.0981956,0.33816193353784285,,1678651608.571838,0.0,0.6877453518067441
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,244,0.0,18.66,0.0,1.0,567.279923475184,1445.0192141534753,11210.616829418928,2545018854.4754934,2259509895.613147,362.89907080586624,1179588764.8631544,25103923.744490623,1154484841.1186638,0.3381619335438383,,1684873406.7381954,0.0,0.6852056875618155
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,245,0.0,17.67,0.0,1.0,567.279923475184,1445.0192141639882,11210.616829350663,2545018854.459996,2259509895.5993876,362.89907080586624,1179588764.8761253,25103923.743702035,1154484841.1324234,0.3381619335478686,,1690739673.5807617,0.0,0.6828282669249596
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,245,0.0,16.92,0.0,1.0,567.279923475184,1445.0192143476302,11210.616829609664,2545018854.518794,2259509895.6515894,362.89907080586624,1179588764.907551,25103923.827330533,1154484841.0802205,0.33816193353257773,,1695183815.1281602,0.0,0.6810381451128581
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,245,0.0,16.92,0.0,1.0,567.279923475184,1445.0192142993099,11210.616829296323,2545018854.44766,2259509895.588435,362.89907080586624,1179588764.8882604,25103923.74488527,1154484841.1433752,0.3381619335510765,,1695183815.1281602,0.0,0.6810381451501135
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,245,0.0,16.83,0.0,1.0,567.279923475184,1445.0192143024603,11210.61682923428,2545018854.433575,2259509895.5759306,362.89907080586624,1179588764.8999655,25103923.744085725,1154484841.1558797,0.3381619335547392,,1695717112.113848,0.0,0.6808239610890766
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,245,0.0,16.56,0.0,1.0,567.279923475184,1445.0192141652426,11210.616829435683,2545018854.479297,2259509895.6165233,362.89907080586624,1179588764.8590684,25103923.743781257,1154484841.115287,0.3381619335428492,,1697317003.0709114,0.0,0.6801822164195066
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,245,0.0,16.06,0.0,1.0,567.279923475184,1445.019214344472,11210.616829499528,2545018854.493791,2259509895.6293917,362.89907080586624,1179588764.9303873,25103923.82796988,1154484841.1024175,0.33816193353907953,,1700279764.1025105,0.0,0.6789969894817928
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,245,51.095291679195526,15.82,0.0,1.0,567.279923475184,1445.0192143110758,11210.61682931313,2545018854.4514756,2259509895.591823,362.89907080586624,1179588764.8841772,25103923.744188935,1154484841.1399882,0.3381619335500844,,1701701889.3976781,0.0,0.6784295465221709
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7,245,0.0,15.94,0.0,1.0,567.279923475184,1445.019214160309,11210.616829439847,2545018854.4802423,2259509895.6173625,362.89907080586624,1179588764.8582215,25103923.743772134,1154484841.1144495,0.3381619335426038,,1700990826.7500944,0.0,0.6787131493943463
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8,245,0.0,17.23,0.0,1.0,567.279923475184,1445.0192143005593,11210.616829209279,2545018854.427899,2259509895.5708914,362.89907080586624,1179588764.9057515,25103923.744833,1154484841.1609185,0.33816193355621516,,1693346903.2885687,0.0,0.6817769229204295
199725713.653941,121712066.66666667,charging,121712066.66666667,78013646.98727433,0.0,552.806229473391,0.0,0.0,0.06982815530190202,9,245,731.5306608803058,18.8,123911020.58117177,834.5849769878974,665.9676317501542,1445.019214200554,11210.616829733293,2545018854.5468597,2381156213.034852,370.3010906714436,1181853468.105094,27297614.473241962,1154555853.631852,0.32633829593662117,11.711149670720179,1684043833.649348,69590328.80279884,0.658378969999883
199540027.57001618,121712066.66666667,charging,121712066.66666667,77827960.9033495,0.0,551.49045424836,0.0,0.0,0.13949010741748433,10,245,796.5072389865691,21.03,123908978.64838392,833.8090587886617,665.9676287503446,1445.0192143110712,11210.616829227043,2545018854.431932,2381154364.6207747,370.3009576832412,1181853274.503528,27295572.457637012,1154557702.045891,0.32633900674487565,11.711356017029717,1670829919.4484167,69174271.1864295,0.6635373111513294
183747159.17261803,121712066.66666667,charging,121712066.66666667,62035092.50595136,0.0,439.58187967858953,0.0,0.0,0.1950162395874114,11,245,791.9640943605307,23.01,123735309.3290895,767.8161004114904,665.9673732505776,1445.0192143407874,11210.616829588638,2545018854.514021,2380997163.570155,370.28964691851127,1181836806.3187654,27121903.22226871,1154714903.0964966,0.3263994624050835,11.728930920293688,1659097385.7632844,68709416.64603326,0.6683125112635969
173607462.76238927,121712066.66666667,charging,121712066.66666667,51895396.0957226,0.0,367.7317924565708,0.0,0.0,0.24146657126613616,12,245,770.7434784833978,24.19,123623806.20447086,725.4458009624233,665.9672088310939,1445.0192142054811,11210.616829729164,2545018854.5459228,2380896234.210944,370.2823850327915,1181826232.552281,27010400.096558187,1154815832.4557228,0.32643828052896584,11.740240781353677,1652105269.728711,68428442.15440665,0.6711962831531975
145952360.9846051,121712066.66666667,charging,121712066.66666667,24240294.317938432,0.0,171.7671999799043,0.0,0.0,0.26316348073728196,13,245,639.0649439171543,24.84,123319691.55097632,609.8846543351049,665.9667588832971,1445.0192141640061,11210.616829350793,2545018854.4600253,2380620960.184832,370.262579330776,1181797391.8416927,26706285.359857842,1155091106.481835,0.32654416541451264,11.771191333708256,1648253680.3876324,68139707.87296951,0.6729757376031421
126109948.90633254,121712066.66666667,charging,121712066.66666667,4397882.239665866,0.0,31.163479627791986,0.0,0.0,0.2670999202692136,14,245,521.1856406331805,25.36,123101490.64460716,526.9700474737028,665.9664346804998,1445.0192143358452,11210.61682959274,2545018854.5149517,2380423454.023578,370.24836921721675,1181776697.1808324,26488084.537743807,1155288612.6430886,0.3266201480785181,11.793492412882362,1645172408.9147692,67922995.06479432,0.6743866161565341
123597620.59280336,121712066.66666667,charging,121712066.66666667,1885553.9261366874,0.0,13.36107202559572,0.0,0.0,0.2687876346303415,15,245,469.43433436892775,23.54,123073863.34239437,516.4718926323799,665.9663935500281,1445.0192143463705,11210.616829524564,2545018854.4994745,2380398447.043566,370.2465700403777,1181774076.8578675,26460457.234766856,1155313619.6231005,0.3266297691989319,11.79632168151713,1655956859.0697894,68244092.8484093,0.6700574073676258
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.15984606579557328,16,245,4.138367276145273,22.36,123248533.53247185,1.0,654.15,1445.0192143513136,11210.61682960653,2545018854.518082,2380556550.866122,370.2579452008066,1181790643.2254922,26635127.424945056,1155155515.8005471,0.3265689433043461,11.778455317321368,1662948975.1043632,67571434.78725934,0.6675191515787388
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.05090449696080511,17,245,0.0,21.87,123248533.53247185,1.0,654.15,1445.01921415348,11210.616829418925,2545018854.475493,2380556550.828153,370.2579452009409,1181790643.1806214,26635127.342106067,1155155515.8385153,0.3265689433150799,11.77845531759074,1665852480.9153302,67663755.78616007,0.66636555884618
0.0,121712066.66666667,discharging,56871693.64270544,0.0,56871693.64270544,0.0,402.99393427304045,0.0,0.0,18,245,22.15208737249252,20.56,57591031.59676699,1.0,654.15,1445.0192143024565,11210.616829234275,2545018854.4335737,2321188974.514646,365.99808184792664,1175500717.5580134,25817998.429955143,1149682719.1280582,0.33116882393812924,25.002410668346464,1673614914.8181198,31732953.342106085,0.6741631667023844
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,245,0.0,17.67,0.0,1.0,567.279923475184,1445.0192143476193,11210.61682960959,2545018854.518777,2259509895.651553,362.89907080586624,1179588764.9075472,25103923.8273089,1154484841.0802383,0.338161933532583,,1690739673.5807617,0.0,0.6828282668940944
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,245,0.0,16.03,0.0,1.0,567.279923475184,1445.019214162088,11210.616829325625,2545018854.454312,2259509895.5943413,362.89907080586624,1179588764.88191,25103923.744441364,1154484841.1374688,0.3381619335493465,,1700457529.7644067,0.0,0.6789260072243141
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,245,0.0,14.98,0.0,1.0,567.279923475184,1445.0192143073832,11210.616829316163,2545018854.4521637,2259509895.592434,362.89907080586624,1179588764.8835373,25103923.74416116,1154484841.1393762,0.33816193354990515,,1706679327.9307642,0.0,0.6764509432121104
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,245,0.0,14.42,0.0,1.0,567.279923475184,1445.0192142042297,11210.61682973014,2545018854.546144,2259509895.6758714,362.89907080586624,1179588764.8828611,25103923.826921593,1154484841.0559394,0.3381619335254656,,1709997620.2861552,0.0,0.6751382735039977
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,245,0.0,14.12,0.0,1.0,567.279923475184,1445.0192142993058,11210.616829210236,2545018854.4281163,2259509895.5710845,362.89907080586624,1179588764.9055314,25103923.74480418,1154484841.1607273,0.33816193355615914,,1711775276.9051147,0.0,0.6744371511475694
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,246,0.0,13.96,0.0,1.0,567.279923475184,1445.0192143513204,11210.616829606575,2545018854.5180926,2259509895.650967,362.89907080586624,1179588764.9081888,25103923.827343512,1154484841.0808454,0.3381619335327608,,1712723360.4352264,0.0,0.6740638142446279
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,246,0.0,13.74,0.0,1.0,567.279923475184,1445.0192141689283,11210.616829346593,2545018854.4590716,2259509895.598567,362.89907080586624,1179588764.8769794,25103923.743736997,1154484841.1332424,0.3381619335481085,,1714026975.2891297,0.0,0.6735511504645362
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,246,0.0,13.68,0.0,1.0,567.279923475184,1445.0192141584014,11210.616829414741,2545018854.4745426,2259509895.612303,362.89907080586624,1179588764.8640013,25103923.74449093,1154484841.1195104,0.33816193354408625,,1714382506.6129217,0.0,0.6734114683661862
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,246,0.0,13.57,0.0,1.0,567.279923475184,1445.0192143024508,11210.616829320286,2545018854.4530997,2259509895.593265,362.89907080586624,1179588764.8826869,25103923.744141873,1154484841.138545,0.3381619335496617,,1715034314.0398734,0.0,0.6731555349578294
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,246,0.0,13.46,0.0,1.0,567.279923475184,1445.0192143024658,11210.616829234345,2545018854.4335895,2259509895.5759435,362.89907080586624,1179588764.8999689,25103923.744101185,1154484841.1558676,0.33816193355473567,,1715686121.4668255,0.0,0.672899796012129
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,246,0.0,13.09,0.0,1.0,567.279923475184,1445.0192143444676,11210.61682958552,2545018854.513313,2259509895.6467233,362.89907080586624,1179588764.9131105,25103923.828024477,1154484841.085086,0.338161933534003,,1717878564.6302087,0.0,0.6720410073535092
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,246,0.0,12.77,0.0,1.0,567.279923475184,1445.0192142054775,11210.616829643057,2545018854.526375,2259509895.65832,362.89907080586624,1179588764.9003491,25103923.82685938,1154484841.0734897,0.33816193353060625,,1719774731.690432,0.0,0.6713000370337472
23119002.27526456,121712066.66666667,charging_only,0.0,23119002.27526456,0.0,163.8217026190365,0.0,0.0,0.020693267699246714,7,246,132.2236013593005,13.15,0.0,96.60634892168326,619.3213104244816,1445.019214302453,11210.616829320292,2545018854.453101,2259509895.5932665,362.89907080586624,1179588764.8826876,25355524.671641726,1154233240.2110457,0.33808823673434263,,1717523033.3064167,0.0,0.6720336308905404
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,8,246,8.503475011097073,14.47,0.0,1.0,567.279923475184,1445.0192143358504,11210.616829592786,2545018854.514962,2259509895.6481876,362.89907080586624,1179588764.9116268,25103923.82800568,1154484841.083621,0.3381619335335738,,1709701344.182995,0.0,0.6752552690044868
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,9,246,0.0,15.75,0.0,1.0,567.279923475184,1445.0192142054782,11210.616829643108,2545018854.5263863,2259509895.65833,362.89907080586624,1179588764.9003515,25103923.826871533,1154484841.07348,0.33816193353060336,,1702116675.942102,0.0,0.6782642208910185
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,10,246,0.0,15.87,0.0,1.0,567.279923475184,1445.0192143427091,11210.61682961389,2545018854.519753,2259509895.652441,362.89907080586624,1179588764.9067094,25103923.827340167,1154484841.0793693,0.33816193353232843,,1701405613.2945182,0.0,0.678547685547999
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,11,246,0.0,15.98,0.0,1.0,567.279923475184,1445.0192141986463,11210.616829622155,2545018854.5216293,2259509895.654107,362.89907080586624,1179588764.9052856,25103923.827580754,1154484841.077705,0.33816193353184093,,1700753805.8675663,0.0,0.678807736366519
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,12,246,3.453364712291276,16.25,0.0,1.0,567.279923475184,1445.0192143426948,11210.616829613775,2545018854.519727,2259509895.652418,362.89907080586624,1179588764.9067006,25103923.82730837,1154484841.0793922,0.33816193353233515,,1699153914.910503,0.0,0.6794468888006538
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,13,246,18.977357622194443,17.5,0.0,1.0,567.279923475184,1445.0192143476313,11210.616829609626,2545018854.5187855,2259509895.651582,362.89907080586624,1179588764.9075518,25103923.827322144,1154484841.0802295,0.3381619335325804,,1691747012.3315053,0.0,0.6824216816491727
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,14,246,22.20493702648952,18.15,0.0,1.0,567.279923475184,1445.019214158395,11210.61682932866,2545018854.455001,2259509895.5949526,362.89907080586624,1179588764.8812704,25103923.744412925,1154484841.1368575,0.3381619335491674,,1687895422.9904265,0.0,0.6839788919454909
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,15,246,0.0,18.51,0.0,1.0,567.279923475184,1445.0192141602922,11210.616829439714,2545018854.4802117,2259509895.617336,362.89907080586624,1179588764.85821,25103923.74373416,1154484841.114476,0.3381619335426116,,1685762235.0476756,0.0,0.6848444087263739
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,16,246,0.0,19.53,0.0,1.0,567.279923475184,1445.0192143061383,11210.616829231176,2545018854.4328704,2259509895.575305,362.89907080586624,1179588764.9005964,25103923.74409231,1154484841.1565042,0.33816193355492213,,1679718202.5432136,0.0,0.687308644633684
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,17,246,0.0,19.92,0.0,1.0,567.279923475184,1445.0192142993076,11210.616829296301,2545018854.4476547,2259509895.588431,362.89907080586624,1179588764.888259,25103923.74487931,1154484841.1433797,0.3381619335510778,,1677407248.9385662,0.0,0.6882555454997094
38309965.35875819,121712066.66666667,direct_plus_discharge,61428967.63402275,0.0,23119002.27526456,0.0,163.8217026190365,0.0,0.0,18,246,175.60922881613288,19.69,62141599.96866404,160.08415227267588,661.2450982343385,1445.0192143476208,11210.61682960956,2545018854.51877,2325299447.488238,366.29220824767043,1175940813.0395927,25811292.893753927,1150129520.1458387,0.3308638290673218,23.185780862164222,1678770119.0131018,34621477.42497366,0.6712589944626859
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,246,0.0,16.74,0.0,1.0,567.279923475184,1445.0192141689445,11210.616829346678,2545018854.459091,2259509895.598582,362.89907080586624,1179588764.8769853,25103923.74376062,1154484841.1332247,0.3381619335481033,,1696250409.0995357,0.0,0.6806099116852031
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,246,0.0,16.15,0.0,1.0,567.279923475184,1445.0192143358597,11210.61682959283,2545018854.514972,2259509895.648196,362.89907080586624,1179588764.9116328,25103923.828019142,1154484841.0836136,0.33816193353357166,,1699746467.1168227,0.0,0.6792100253880196
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,246,0.0,15.96,0.0,1.0,567.279923475184,1445.0192143513043,11210.616829520452,2545018854.4985414,2259509895.633609,362.89907080586624,1179588764.925454,25103923.82725271,1154484841.0982013,0.3381619335378445,,1700872316.3088305,0.0,0.6787604395864477
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,246,0.0,16.1,0.0,1.0,567.279923475184,1445.0192142005494,11210.61682973331,2545018854.5468636,2259509895.6765103,362.89907080586624,1179588764.8822296,25103923.82693003,1154484841.0552995,0.3381619335252781,,1700042743.2199826,0.0,0.6790916555831039
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,246,0.0,15.99,0.0,1.0,567.279923475184,1445.0192143444644,11210.616829585544,2545018854.5133185,2259509895.646728,362.89907080586624,1179588764.9131098,25103923.828029558,1154484841.0850801,0.3381619335340012,,1700694550.646934,0.0,0.6788313872387731
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,247,0.0,16.22,0.0,1.0,567.279923475184,1445.0192142005565,11210.616829647279,2545018854.5273333,2259509895.6591706,362.89907080586624,1179588764.8995056,25103923.826865714,1154484841.07264,0.33816193353035734,,1699331680.5723984,0.0,0.679375812427487
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,247,0.0,16.37,0.0,1.0,567.279923475184,1445.0192143513095,11210.616829606526,2545018854.5180817,2259509895.650957,362.89907080586624,1179588764.9081833,25103923.82732917,1154484841.0808542,0.33816193353276336,,1698442852.2629192,0.0,0.6797313430608967
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,247,0.0,16.58,0.0,1.0,567.279923475184,1445.0192142993062,11210.616829210232,2545018854.4281154,2259509895.5710835,362.89907080586624,1179588764.9055316,25103923.7448044,1154484841.1607273,0.33816193355615914,,1697198492.6296475,0.0,0.6802297115948783
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,247,0.0,16.69,0.0,1.0,567.279923475184,1445.0192141639964,11210.616829436776,2545018854.479545,2259509895.616744,362.89907080586624,1179588764.8588562,25103923.743789528,1154484841.1150668,0.3381619335427846,,1696546685.2026958,0.0,0.6804910534938413
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,247,0.0,16.45,0.0,1.0,567.279923475184,1445.0192142005435,11210.616829733259,2545018854.546852,2259509895.6765003,362.89907080586624,1179588764.882226,25103923.826915238,1154484841.0553107,0.3381619335252814,,1697968810.4978633,0.0,0.6799211115761326
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,247,0.0,16.25,0.0,1.0,567.279923475184,1445.0192142956123,11210.616829213302,2545018854.4288125,2259509895.5717025,362.89907080586624,1179588764.904893,25103923.74478458,1154484841.1601083,0.33816193355597784,,1699153914.910503,0.0,0.6794468888481576
