Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,247,0.0,16.05,0.0,1.0,567.279923475184,1445.019214351311,11210.616829606515,2545018854.5180793,2259509895.6509547,362.89907080586624,1179588764.9081829,25103923.827327393,1154484841.0808554,0.33816193353276375,,1700339019.3231425,0.0,0.6789733270606373
4177517.7178240307,121712066.66666667,charging_only,0.0,4177517.7178240307,0.0,29.601972312937665,0.0,0.0,0.0037391965026868632,7,247,75.72625445472606,16.48,0.0,17.456407913693322,583.8231531377685,1445.01921434639,11210.616829524688,2545018854.499503,2259509895.6344624,362.89907080586624,1179588764.924614,25147231.07140828,1154441533.8532057,0.33814924834598875,,1697791044.8359673,0.0,0.6799667941261538
27479933.325170096,121712066.66666667,direct_plus_discharge,31657451.042994127,0.0,4177517.717824031,0.0,29.60197231293767,0.0,0.0,8,247,149.59508427693285,17.12,32012285.179596283,114.82917798733573,664.3664049880291,1445.0192141973912,11210.616829709192,2545018854.5413885,2298095950.6364822,364.34824176651273,1173014995.1025841,25453494.69606697,1147561500.4065173,0.33301143624527435,44.83615192078128,1693998710.7155206,18025717.000778086,0.6702950506011592
210067935.02315915,121712066.66666667,charging,121712066.66666667,88355868.35649247,0.0,626.0914125187268,0.0,0.0,0.07908523105499707,9,247,770.6988346067691,18.97,124024750.81052756,877.8015584962161,665.9677986758971,1445.019214306146,11210.616829317258,2545018854.452412,2381259159.1803455,370.3084978262243,1181864252.1061778,27411344.619843528,1154452907.4863343,0.32629870868536465,11.699667495709017,1683036494.8986044,69622555.5710499,0.6586865295774322
228933538.1076306,121712066.66666667,charging,121712066.66666667,107221471.44096394,0.0,759.7734452221772,0.0,0.0,0.17505661360937735,10,247,912.9172483284459,20.68,124232210.04864869,956.6344169602859,665.9681023851018,1445.0192143073912,11210.616829230177,2545018854.4326434,2381446947.881,370.32200969969267,1181883922.643567,27618803.85790159,1154265118.7856655,0.32622650246287677,11.678776598839613,1672903852.1705356,69420049.90484922,0.6624859576401105
205523720.23751172,121712066.66666667,charging,121712066.66666667,83811653.57084507,0.0,593.8910176060168,0.0,-1.4901161193847656e-08,0.2500744263596111,11,247,889.3319263601412,22.4,123974779.47735626,858.8128498170784,665.9677253689156,1445.0192141986404,11210.616829708199,2545018854.541163,2381213926.206475,370.30524322404483,1181859513.8303423,27361373.370145336,1154498140.460197,0.3263161024089448,11.704709994583892,1662711954.2218354,68955977.99679601,0.6666971877114117
196262306.11762834,121712066.66666667,charging,121712066.66666667,74550239.45096166,0.0,528.2644558835594,0.0,0.0,0.31680256815542907,12,247,875.8045464567972,23.67,123872934.55309564,820.1125896016567,665.9675757816048,1445.019214347624,11210.61682952359,2545018854.4992533,2381121738.3968596,370.2986101802368,1181849856.7152994,27259528.445490103,1154590328.2698092,0.32635155349796563,11.714999538142388,1655186541.2015736,68663092.85637705,0.669774384875958
11349271.940952934,121712066.66666667,direct_plus_discharge,121712066.66666666,0.0,110362794.72571373,0.0,782.0329235014425,0.0,0.21801946202893108,13,247,125.05659338851481,24.28,123227680.98505346,47.42469904541855,655.1249542025492,1445.019214204233,11210.616829730168,2545018854.5461507,2380537676.0329156,370.25658719572743,1181788665.510877,26614274.877126344,1155174390.6337504,0.3265762045354274,11.780585584994004,1651571972.7430232,67281698.58846073,0.6720609263608299
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.10907789319416289,14,247,68.27270196124226,24.85,123248533.53247042,1.0,654.1499999999991,1445.01921434447,11210.61682958557,2545018854.5133243,2380556550.861879,370.2579452008215,1181790643.2304382,26635127.42565383,1155155515.8047843,0.3265689433055441,11.778455317351556,1648194425.167,67102293.38468132,0.673443552541828
15204004.977171876,121712066.66666667,direct_plus_discharge,121712066.66666666,0.0,106508061.68949479,0.0,754.7182097600594,0.0,0.013745066698155398,15,247,117.73562138631532,24.76,123221492.32758668,63.532300933383034,655.4683677222632,1445.0192143476281,11210.61682952357,2545018854.499249,2380532074.278254,370.2561841652229,1181788078.608391,26608086.2199789,1155179992.3884122,0.32657835956669845,11.781217948815152,1648727722.152688,67217394.20936026,0.6732033451264999
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.013745066698155398,16,247,48.498458814897184,24.33,0.0,1.0,567.2799234752409,1445.0192142054818,11210.616829729175,2545018854.545925,2259509895.6756773,362.89907080586624,1179588764.8830798,25103923.826946225,1154484841.0561335,0.33816193352552243,,1651275696.6398633,0.0,0.6991472371363328
121352152.41391939,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,359914.2527472824,0.0,2.550359439386461,0.0,0.013422916032127636,17,247,418.49830211900684,23.63,123051074.6828272,507.08885439400854,666.1095403326888,1445.0192141583996,11210.616829328686,2545018854.4550066,2380377819.7713675,370.24508597520486,1181771915.387726,26437668.49239079,1155334246.8953352,0.32663770539387416,11.798656388466794,1655423562.084102,68226611.53802676,0.6702834859277055
38164075.424466066,121712066.66666667,direct_plus_discharge,53160470.90910673,0.0,14996395.484640663,0.0,106.26475192101044,0.0,0.0,18,247,174.18807922837436,22.51,53769136.526980326,159.47452847799053,662.4249983907138,1445.019214306155,11210.616829317338,2545018854.4524302,2317737194.9370174,365.75119265104695,1175130602.0659633,25707326.093893785,1149423275.9720695,0.33145899589014544,26.767866421746444,1662060146.7948835,29770369.95840594,0.6793962306448239
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,247,0.0,21.1,0.0,1.0,567.279923475184,1445.0192143476324,11210.616829609658,2545018854.5187926,2259509895.6515884,362.89907080586624,1179588764.9075537,25103923.827329654,1154484841.080224,0.3381619335325788,,1670415132.9039924,0.0,0.691136483583676
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,247,0.0,19.27,0.0,1.0,567.279923475184,1445.0192143395416,11210.616829503666,2545018854.4947305,2259509895.6302257,362.89907080586624,1179588764.9295387,25103923.82795369,1154484841.1015851,0.3381619335388357,,1681258838.279645,0.0,0.6866788235194745
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,247,0.0,17.98,0.0,1.0,567.279923475184,1445.0192142054866,11210.616829729162,2545018854.5459223,2259509895.6756744,362.89907080586624,1179588764.8830812,25103923.82694467,1154484841.0561366,0.3381619335255233,,1688902761.7411702,0.0,0.6835709356445858
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,247,0.0,17.91,0.0,1.0,567.279923475184,1445.019214346378,11210.616829524615,2545018854.4994864,2259509895.634448,362.89907080586624,1179588764.9246056,25103923.827244908,1154484841.0973606,0.3381619335375983,,1689317548.285594,0.0,0.6834030950954076
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,247,0.0,17.27,0.0,1.0,567.279923475184,1445.0192142956216,11210.616829299415,2545018854.448362,2259509895.5890584,362.89907080586624,1179588764.8876255,25103923.74487229,1154484841.1427531,0.3381619335508943,,1693109882.406041,0.0,0.6818723658396821
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,248,0.0,16.77,0.0,1.0,567.279923475184,1445.019214200543,11210.616829733262,2545018854.546853,2259509895.676501,362.89907080586624,1179588764.8822272,25103923.82691766,1154484841.0553095,0.33816193352528107,,1696072643.43764,0.0,0.6806812464797336
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,248,0.0,16.18,0.0,1.0,567.279923475184,1445.0192143426987,11210.616829527773,2545018854.500203,2259509895.635084,362.89907080586624,1179588764.9239762,25103923.82725091,1154484841.0967252,0.3381619335374122,,1699568701.4549267,0.0,0.6792810670780305
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,248,0.0,15.58,0.0,1.0,567.279923475184,1445.0192141973894,11210.616829709172,2545018854.541384,2259509895.671645,362.89907080586624,1179588764.887791,25103923.827626396,1154484841.0601645,0.3381619335267031,,1703124014.6928456,0.0,0.6778630511345195
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,248,0.0,15.44,0.0,1.0,567.279923475184,1445.0192143476315,11210.616829523626,2545018854.499262,2259509895.6342483,362.89907080586624,1179588764.9248266,25103923.82726423,1154484841.0975623,0.3381619335376574,,1703953587.7816935,0.0,0.6775330322233355
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,248,0.0,15.67,0.0,1.0,567.279923475184,1445.019214351341,11210.616829606724,2545018854.5181265,2259509895.650997,362.89907080586624,1179588764.9081998,25103923.827385902,1154484841.080814,0.3381619335327516,,1702590717.7071574,0.0,0.6780753759984866
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,248,0.0,15.71,0.0,1.0,567.279923475184,1445.0192141973878,11210.6168297092,2545018854.5413904,2259509895.6716514,362.89907080586624,1179588764.8877923,25103923.827632803,1154484841.0601594,0.33816193352670165,,1702353696.82463,0.0,0.6781697852882156
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,248,0.0,15.54,0.0,1.0,567.279923475184,1445.019214204231,11210.616829644145,2545018854.526622,2259509895.6585393,362.89907080586624,1179588764.9001365,25103923.826864786,1154484841.0732718,0.3381619335305424,,1703361035.5753732,0.0,0.6777687272171878
176186996.12270635,121712066.66666667,charging,121712066.66666667,54474929.456039675,0.0,386.01041633567644,0.0,7.450580596923828e-09,0.048759210484506495,7,248,585.8840690171922,15.89,123652172.53992411,736.2247825505978,665.9672506873944,1445.019214302456,11210.61682932032,2545018854.453108,2380921910.477129,370.2842324448661,1181828922.538796,27038766.349219494,1154790156.1895764,0.3264284050176909,11.737361625322942,1701287102.8532543,69985233.34126337,0.6519551695085919
209600096.2508242,121712066.66666667,charging,121712066.66666667,87888029.58415756,0.0,622.7762978211904,0.0,-1.4901161193847656e-08,0.12742569020928846,8,248,713.2728089619122,19.29,124019606.1313765,875.8466213782058,665.9677911314748,1445.0192143444642,11210.616829499468,2545018854.4937773,2381254502.3530946,370.30816275554827,1181863764.338045,27406200.024451703,1154457564.3135931,0.3263004993847185,11.700186446335454,1681140327.8383806,69560075.05489583,0.6594261144886304
210138682.42556697,121712066.66666667,charging,121712066.66666667,88426615.7589003,0.0,626.5927299968916,0.0,0.0,0.20657424557731685,9,248,772.2616443259543,21.38,124025528.79796538,878.0971875273027,665.9677998167233,1445.0192143476359,11210.616829609675,2545018854.5187964,2381259863.458773,370.30854849598705,1181864325.8983374,27412122.69044313,1154452203.2078943,0.3262984378747873,11.699589022371617,1668755986.7262974,69174169.6077497,0.6642684684424093
200672643.2819959,121712066.66666667,charging,121712066.66666667,78960576.61532922,0.0,559.5161913515615,0.0,0.0,0.2772499750111983,10,248,811.6308244538216,23.08,123921433.67522416,838.5418698054576,665.9676470465272,1445.0192142005667,11210.616829733392,2545018854.5468826,2381165638.734948,370.30176886385675,1181854455.4990404,27308027.567319494,1154546427.931721,0.3263346712401038,11.710097491082617,1658682599.2188609,68799767.53962134,0.6683404995317889
183656346.00356305,121712066.66666667,charging,121712066.66666667,61944279.336896375,0.0,438.9383757852258,0.0,0.0,0.3326948224788058,11,248,807.4376375937842,24.51,123734310.68459962,767.4366234517171,665.9673717793164,1445.0192143407846,11210.616829502598,2545018854.4944882,2380996259.607206,370.2895818792831,1181836711.6371567,27120904.577696018,1154715807.0594606,0.32639981006261815,11.729032123379474,1650209102.6684875,68430167.450113,0.6718779368865321
176553150.74143732,121712066.66666667,charging,121712066.66666667,54841084.074770644,0.0,388.6049951305628,0.0,0.0,0.38178176923214,12,248,801.3224736777348,25.57,123656199.02971588,737.7548166080904,665.9672566271781,1445.019214311072,11210.616829313092,2545018854.451467,2380925555.134264,370.28449467815227,1181829304.3714414,27042792.839039177,1154786511.5324023,0.326427003237095,11.736953047399917,1643928049.281498,68190139.08972144,0.6744782687175231
131958154.79190783,121712066.66666667,charging,121712066.66666667,10246088.125241162,0.0,72.6039809969477,0.0,-1.862645149230957e-09,0.39095279841070185,13,248,599.2950070898524,26.38,123165801.56708112,551.4076858986189,665.9665303528059,1445.0192142042254,11210.61682964411,2545018854.5266137,2380481665.413974,370.2525573671247,1181782796.7117727,26552395.459080055,1155230401.2526927,0.32659775256814016,11.786911347257286,1639128376.4103074,67769845.67145409,0.6768009869058006
206850474.17963523,121712066.66666667,charging,121712066.66666667,85138407.51296856,0.0,603.2924220077863,0.0,0.0,0.46715815698010643,14,248,828.7357766802942,26.51,123989369.38262062,864.3568976414168,665.9677467781214,1445.019214295616,11210.616829299377,2545018854.448353,2381227132.6073227,370.30619345404875,1181860897.2519698,27375963.1926357,1154484934.059334,0.32631102400988604,11.703237339303406,1638358058.5420916,68198898.13390592,0.6764995036016964
26922229.100907728,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,94789837.56575894,0.0,671.6826442644068,0.0,0.3823140334940761,15,248,156.43752851485604,26.08,123202679.07267696,112.49872409305881,656.5290424980204,1445.0192141652544,11210.616829435758,2545018854.479314,2380515045.29889,370.25495897089013,1181786294.2493994,26589272.88162474,1155197021.3677747,0.32658491078340596,11.783140697102885,1640906033.0292668,67049888.75795408,0.6763623151111334
57683297.09897459,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,64028769.56769208,0.0,453.70911435931475,0.0,0.32500340852237325,16,248,238.48782075489933,25.73,123153293.10707168,241.03863394048173,659.4389459034687,1445.0192143061358,11210.616829231161,2545018854.4328666,2380470343.220816,370.25174277097756,1181781610.3621533,26539886.916300915,1155241723.4458523,0.32660210845175897,11.788190825357164,1642979965.751386,67336061.69770677,0.6754551234422306
112982810.34647861,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,8729256.32018806,0.0,61.85568113816143,0.0,0.31719005932597394,17,248,393.5685512267453,24.62,123064511.40874054,472.1162560791943,665.1779710568403,1445.019214339542,11210.616829589704,2545018854.5142627,2380389982.120464,370.2459610141563,1181773189.8481078,26451105.30190548,1155322084.5462024,0.3266330260077901,11.797279685930954,1649557295.2415357,67974112.81367142,0.6726643129364344
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.20824849049120572,18,248,0.0,23.37,123248533.53246473,1.0,654.1499999999952,1445.0192142091587,11210.61682963998,2545018854.5256763,2380556550.872888,370.2579452007823,1181790643.2182605,26635127.424489796,1155155515.7937708,0.3265689433024311,11.77845531727394,1656964197.820533,67381140.48339845,0.6699096115688655
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.09930692165643755,19,248,0.0,22.6,123248533.53247185,1.0,654.15,1445.0192142091805,11210.61682972618,2545018854.545245,2380556550.8903375,370.2579452007209,1181790643.2009296,26635127.42460048,1155155515.7763293,0.3265689432974996,11.778455317149543,1661526849.8091955,67526216.33881818,0.6680856350752646
0.0,121712066.66666667,discharging,110948013.67733113,0.0,110948013.67733113,0.0,786.1797964467972,0.0,0.0,20,248,0.0,21.32,112348830.19914657,1.0,654.15,1445.0192143395384,11210.616829589706,2545018854.514263,2370692285.566507,369.54852217766086,1180755205.192465,26499477.08164763,1154255728.1108174,0.3273231843162924,12.903936043130587,1669111518.0500891,61774252.45896054,0.6668584072831989
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,248,0.0,20.15,0.0,1.0,567.279923475184,1445.0192143426887,11210.61682952768,2545018854.500182,2259509895.6350656,362.89907080586624,1179588764.9239686,25103923.827224635,1154484841.0967438,0.33816193353741764,,1676044378.864031,0.0,0.6888151982462519
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,248,0.0,19.3,0.0,1.0,567.279923475184,1445.0192143513134,11210.616829606524,2545018854.518081,2259509895.6509566,362.89907080586624,1179588764.908184,25103923.827329606,1154484841.0808544,0.33816193353276347,,1681081072.617749,0.0,0.6867514362547141
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,248,0.0,18.83,0.0,1.0,567.279923475184,1445.0192142023377,11210.616829619117,2545018854.52094,2259509895.653495,362.89907080586624,1179588764.9059248,25103923.827607863,1154484841.078317,0.3381619335320202,,1683866067.9874523,0.0,0.6856155979543854
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,249,0.0,18.44,0.0,1.0,567.279923475184,1445.0192143024622,11210.61682932036,2545018854.4531164,2259509895.59328,362.89907080586624,1179588764.882693,25103923.7441624,1154484841.1385307,0.3381619335496575,,1686177021.5920994,0.0,0.6846759422972438
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,249,0.0,17.78,0.0,1.0,567.279923475184,1445.0192143110808,11210.61682931316,2545018854.451482,2259509895.591829,362.89907080586624,1179588764.8841808,25103923.744197547,1154484841.1399832,0.33816193355008295,,1690087866.1538103,0.0,0.683091609767771
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,249,0.0,17.3,0.0,1.0,567.279923475184,1445.0192141936986,11210.616829626231,2545018854.522555,2259509895.6549287,362.89907080586624,1179588764.9044287,25103923.82754602,1154484841.0768826,0.33816193353160007,,1692932116.744145,0.0,0.681943965536665
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,249,0.0,16.96,0.0,1.0,567.279923475184,1445.0192143073805,11210.616829316146,2545018854.45216,2259509895.5924306,362.89907080586624,1179588764.8835368,25103923.744156744,1154484841.13938,0.33816193354990626,,1694946794.2456324,0.0,0.681133381330241
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,249,0.0,16.54,0.0,1.0,567.279923475184,1445.0192141603218,11210.61682935386,2545018854.4607215,2259509895.600032,362.89907080586624,1179588764.8754992,25103923.74371996,1154484841.1317792,0.3381619335476799,,1697435513.5121753,0.0,0.6801347279125949
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,249,0.0,16.4,0.0,1.0,567.279923475184,1445.0192143395536,11210.616829589817,2545018854.5142884,2259509895.647589,362.89907080586624,1179588764.912274,25103923.828053094,1154484841.084221,0.3381619335337495,,1698265086.6010232,0.0,0.6798024938467373
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,249,0.0,16.34,0.0,1.0,567.279923475184,1445.0192143024635,11210.616829320345,2545018854.453113,2259509895.593277,362.89907080586624,1179588764.8826923,25103923.744159527,1154484841.1385329,0.3381619335496581,,1698620617.9248152,0.0,0.6796602072032738
176946402.035929,121712066.66666667,charging,121712066.66666667,55234335.36926232,0.0,391.39158150023906,0.0,0.0,0.04943893661055651,7,249,587.629847332103,17.41,123660523.49332207,739.3980783421929,665.9672630060959,1445.0192141652467,11210.61682934971,2545018854.4597797,2380929469.5178766,370.2847763176829,1181829714.4510238,27047117.30219733,1154782597.1488266,0.32642549772088286,11.736514262895604,1692280309.317193,69707718.75028959,0.6553861767241244
207104754.76383978,121712066.66666667,charging,121712066.66666667,85392688.09717311,0.0,605.0942592043647,0.0,0.0,0.12587189566794996,8,249,706.5199267041967,19.26,123992165.62805223,865.4194486351895,665.9677508807531,1445.0192141571567,11210.61682941581,2545018854.474786,2381229663.735705,370.306375571522,1181861162.3686535,27378759.437692072,1154482402.9309614,0.3263100506967973,11.702955135112788,1681318093.500277,69550266.44697495,0.6593770436092307
179256262.95090938,121712066.66666667,charging,121712066.66666667,57544196.284242705,0.0,407.7593011535268,0.0,0.0,0.17737833370839542,9,249,670.1345363535861,20.91,123685924.32378843,749.0501916495176,665.9673004652948,1445.019214342699,11210.616829527762,2545018854.5002007,2380952461.64279,370.2864306012653,1181832123.2400577,27072518.21617982,1154759605.0238779,0.326416654764118,11.733937570441132,1671540982.096,69072007.27224302,0.6634212269339659
145523107.69748932,121712066.66666667,charging,121712066.66666667,23811041.03082265,0.0,168.72550278584487,0.0,0.0,0.1986910287971337,10,249,611.2714248110058,22.64,123314971.18452139,608.0909526719819,665.9667518818983,1445.0192143061452,11210.616829317247,2545018854.4524097,2380616687.4881134,370.2622719182617,1181796944.172387,26701564.993836533,1155095379.1785502,0.3265458090636893,11.771672940730285,1661289828.9266677,68544466.1651686,0.6677491494162027
113156129.16169456,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,8555937.504972115,0.0,60.62754062125993,0.0,0.1910328131397114,11,249,531.4030375555697,24.23,123064233.15061696,472.84049572146284,665.1970842513689,1445.0192143395348,11210.61682958965,2545018854.5142503,2380389730.254152,370.24594289315564,1181773163.4562814,26450827.04376754,1155322336.412514,0.3266331229114881,11.797308192697761,1651868248.8461826,68047693.66064376,0.6717318607609386
49170230.5715466,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,72541836.09512007,0.0,514.0328703946051,0.0,0.12610234530039285,12,249,285.1990143480154,25.25,123166960.57826103,205.4654606023689,658.6147841542149,1445.01921420055,11210.616829647231,2545018854.5273223,2380482714.500935,370.25263284620314,1181782906.6359887,26553554.470260277,1155229352.1657283,0.3265973489633834,11.786792806343438,1645824216.341721,67363443.98433751,0.6743157092001596
85966681.88887283,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,35745384.77779384,0.0,253.292496161743,0.0,0.09410750367996217,13,249,421.6530248249281,26.01,123107884.9870219,359.225158911005,662.2873952525766,1445.0192143110805,11210.616829313143,2545018854.451478,2380429241.835412,370.2487856378676,1181777303.6276152,26494478.796358638,1155282824.8312566,0.3266179213064901,11.792837759659239,1641320819.5736904,67499164.15567948,0.6760705257612564
172314615.60490224,121712066.66666667,charging,121712066.66666667,50602548.938235566,0.0,358.57065219437567,0.0,0.0,0.13940063869398855,14,249,707.1041144961747,26.42,123609589.16168046,720.0434379144251,665.9671878457452,1445.0192142956075,11210.616829213275,2545018854.4288063,2380883365.277999,370.28145912316205,1181824884.3602686,26996182.971602347,1154828701.3886662,0.3264432301763208,11.741684295666323,1638891355.527779,68006662.61968748,0.6765657286555565
210508439.05748016,121712066.66666667,charging,121712066.66666667,88796372.39081348,0.0,629.2128327276877,0.0,0.0,0.21888015440695963,15,249,771.6709619714442,26.48,124029594.89798878,879.6422731574434,665.9678057789444,1445.019214209165,11210.616829726066,2545018854.5452194,2381263544.03809,370.3088133192433,1181864711.4186618,27416188.790085897,1154448522.628576,0.3262970225837984,11.699178904678838,1638535824.2039876,68226615.83983901,0.6763967237285418
221105441.3856211,121712066.66666667,charging,121712066.66666667,99393374.71895441,0.0,704.3033986346489,0.0,1.4901161193847656e-08,0.30784479423449423,16,249,746.2420653095854,25.94,124146126.87523006,923.9234965531276,665.9679764869343,1445.019214347623,11210.616829609617,2545018854.518783,2381369026.7250347,370.3164030446385,1181875760.7093234,27532720.76769545,1154343039.941628,0.32625646272023945,11.687436598174939,1641735606.1181142,68391396.32049291,0.6750042764634192
84595988.2910146,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,37116078.375652075,0.0,263.0052578240574,0.0,0.27462307745671855,17,249,309.50669028099657,24.64,123110085.59419495,353.4975023969916,662.1452900910803,1445.0192142023113,11210.61682961892,2545018854.5208955,2380431233.7872643,370.2489289484363,1181777512.3662941,26496679.486891255,1155280832.8794029,0.32661715494368865,11.792612476490062,1649438784.8002717,67743154.8952656,0.6727771857909468
27580968.218341168,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,94131098.4483255,0.0,667.0148059851066,0.0,0.19036857564807352,18,249,142.6438189631656,23.12,123201621.48691425,115.25136801209267,656.589427416618,1445.0192143476258,11210.616829609624,2545018854.518785,2380514088.0525365,370.2548900966233,1181786193.993508,26588215.37938394,1155197978.614124,0.3265852790513309,11.783248801429993,1658445578.3363326,67609888.09342547,0.6692704846870197
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.08142700681330535,19,249,0.0,21.73,123248533.53246826,1.0,654.1499999999978,1445.0192143513107,11210.61682952046,2545018854.4985433,2380556550.8486986,370.2579452008679,1181790643.2428358,26635127.424871687,1155155515.817964,0.3265689433092703,11.778455317445276,1666682054.0041778,67690133.21441528,0.6660366928914394
0.0,121712066.66666667,discharging,90972154.96097396,0.0,90972154.96097396,0.0,644.630470605334,0.0,0.0,20,249,0.0,20.61,92121232.46691403,1.0,654.15,1445.0192141986208,11210.616829708051,2545018854.5411296,2352395344.4944296,368.2342508063094,1178824548.5318873,26247738.0653581,1152576810.4665291,0.32873273171320827,15.698145871552708,1673318638.7149594,50752229.563175336,0.6685205531125478
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,249,0.0,20.0,0.0,1.0,567.279923475184,1445.0192141652458,11210.616829435732,2545018854.479308,2259509895.616519,362.89907080586624,1179588764.8590713,25103923.743794724,1154484841.1152766,0.33816193354284607,,1676933207.1735103,0.0,0.6884501041405064
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,249,0.0,19.19,0.0,1.0,567.279923475184,1445.0192143073903,11210.616829230159,2545018854.432639,2259509895.5751,362.89907080586624,1179588764.900815,25103923.744103473,1154484841.1567116,0.33816193355498286,,1681732880.0447009,0.0,0.6864852646075548
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,249,0.0,18.42,0.0,1.0,567.279923475184,1445.0192143407785,11210.616829588591,2545018854.51401,2259509895.647342,362.89907080586624,1179588764.9124742,25103923.8280062,1154484841.084468,0.3381619335338219,,1686295532.0333633,0.0,0.6846278242179594
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,250,0.0,17.93,0.0,1.0,567.279923475184,1445.0192143426991,11210.616829527731,2545018854.5001936,2259509895.635076,362.89907080586624,1179588764.9239755,25103923.827241186,1154484841.0967343,0.33816193353741486,,1689199037.84433,0.0,0.6834510411336897
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,250,0.0,17.63,0.0,1.0,567.279923475184,1445.0192141603104,11210.616829439818,2545018854.4802356,2259509895.617357,362.89907080586624,1179588764.8582182,25103923.743765503,1154484841.1144526,0.33816193354260476,,1690976694.4632895,0.0,0.6827325562170934
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,250,0.0,17.35,0.0,1.0,567.279923475184,1445.0192143395402,11210.616829589708,2545018854.5142636,2259509895.6475673,362.89907080586624,1179588764.912265,25103923.82802263,1154484841.0842423,0.3381619335337558,,1692635840.640985,0.0,0.6820633318546829
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,250,0.0,16.95,0.0,1.0,567.279923475184,1445.0192143024522,11210.616829234266,2545018854.433572,2259509895.5759277,362.89907080586624,1179588764.899962,25103923.744078886,1154484841.155883,0.3381619335547402,,1695006049.4662642,0.0,0.6811095697973559
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,250,0.0,16.5,0.0,1.0,567.279923475184,1445.0192142042242,11210.61682973015,2545018854.5461464,2259509895.6758738,362.89907080586624,1179588764.8828595,25103923.8269227,1154484841.0559368,0.3381619335254648,,1697672534.3947034,0.0,0.6800397707250194
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,250,0.0,16.49,0.0,1.0,567.279923475184,1445.0192143358443,11210.616829506707,2545018854.495421,2259509895.6308384,362.89907080586624,1179588764.928898,25103923.827927236,1154484841.1009707,0.33816193353865576,,1697731789.6153352,0.0,0.6800160356086334
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,250,0.0,16.41,0.0,1.0,567.279923475184,1445.0192142054807,11210.616829729115,2545018854.545912,2259509895.675665,362.89907080586624,1179588764.8830774,25103923.826931864,1154484841.0561454,0.3381619335255259,,1698205831.3803911,0.0,0.6798262140683614
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7,250,3.709306551524163,17.31,0.0,1.0,567.279923475184,1445.0192143110694,11210.61682931307,2545018854.451462,2259509895.5918107,362.89907080586624,1179588764.8841743,25103923.74417304,1154484841.1400013,0.3381619335500883,,1692872861.5235128,0.0,0.6819678354941637
44521262.671603106,121712066.66666667,direct_partial,44521262.671603106,0.0,0.0,0.0,0.0,0.0,0.0,8,250,202.0181259795036,18.77,45013480.946139514,186.03902473285186,665.6468970463878,1445.0192143444774,11210.61682949954,2545018854.493794,2309831147.9882054,365.1860786892396,1174280993.5177565,25590878.834319886,1148690114.6834366,0.3320860473689848,31.93937158532606,1684221599.311244,25272781.461016975,0.6719472889782288
168091225.48881412,121712066.66666667,charging,121712066.66666667,46379158.822147444,0.0,328.6436271695014,0.0,0.0,0.041512879221410705,9,250,634.460469700664,20.69,123563145.83880211,702.3953450456293,665.9671192585934,1445.0192142042256,11210.61682973015,2545018854.5461464,2380841326.359604,370.2784344290535,1181820480.0379689,26949739.730846856,1154870740.307122,0.32645939950657393,11.746402186771132,1672844596.949904,69044245.84612037,0.6629991030043917
185343516.3057671,121712066.66666667,charging,121712066.66666667,63631449.63910042,0.0,450.89369756877267,0.0,0.0,0.09846787259851883,10,250,762.9193484088886,22.67,123752863.97780225,774.4867271267971,665.9673991092405,1445.0192141640011,11210.616829350764,2545018854.4600186,2381013053.511999,370.2907902114273,1181838470.9413435,27139457.786675394,1154699013.154668,0.3263933512462315,11.72715219336847,1661112063.2647717,68782346.99622183,0.6674968173233509
184272827.8101555,121712066.66666667,charging,121712066.66666667,62560761.14348884,0.0,443.30677793282587,0.0,0.0,0.15446451823213891,11,250,821.7368120358894,24.29,123741089.94553073,770.0126886210697,665.9673817664535,1445.019214340781,11210.61682958863,2545018854.5140185,2381002396.025778,370.29002339615374,1181837354.4795802,27127683.838690516,1154709670.6408896,0.32639745003461185,11.728345142798617,1651512717.522391,68474794.92703699,0.6713477058891385
128815663.75312987,121712066.66666667,charging,121712066.66666667,7103597.086463198,0.0,50.33622798978297,0.0,0.0,0.1608227786097957,12,250,617.096968637187,25.36,123131244.55908218,538.2762980402312,665.9664789563859,1445.019214302452,11210.616829320275,2545018854.4530973,2380450385.8707466,370.25030689182586,1181779519.1642864,26517838.36836507,1155261680.7959213,0.3266097865531505,11.790446781305363,1645172408.9147692,67939415.87886004,0.6743644309005283
180882411.741987,121712066.66666667,charging,121712066.66666667,59170345.07532032,0.0,419.2822233148887,0.0,0.0,0.21378474366009745,13,250,807.2570808360089,25.95,123703806.58218972,755.8453074438311,665.9673268274677,1445.019214307391,11210.61682923014,2545018854.4326353,2380968648.090903,370.28759522465884,1181833818.9671972,27090400.391432516,1154743418.5757647,0.3264104293941368,11.732124206604388,1641676350.8974826,68145812.88151903,0.6753587846958204
194714637.29918444,121712066.66666667,charging,121712066.66666667,73002570.63251777,0.0,517.2976443443288,0.0,0.0,0.2791276039983284,14,250,796.2631425911969,26.4,123855915.31482723,813.6454145865061,665.9675507602216,1445.019214197387,11210.616829709155,2545018854.5413804,2381106333.0251923,370.29750174339614,1181848242.8490663,27242509.207592294,1154605733.641474,0.32635747788466046,11.716720666400562,1639009865.9690435,68145934.56545804,0.676332958760983
205122218.39443982,121712066.66666667,charging,121712066.66666667,83410151.72777316,0.0,591.0459676876172,0.0,-1.4901161193847656e-08,0.35378604202202746,15,250,757.9933990448541,26.54,123970364.28499965,857.1351118817347,665.9677188890772,1445.0192143463744,11210.616829524593,2545018854.499481,2381209929.628763,370.3049556662595,1181859095.215285,27356958.17738166,1154502137.0379033,0.32631763925790275,11.705155717782809,1638180292.8801954,68182857.74557285,0.6765864210174235
138741846.26218867,121712066.66666667,charging,121712066.66666667,17029779.595522,0.0,120.67335152911203,0.0,0.0,0.36902899168886266,16,250,490.9257685093313,26.23,123240399.73692998,579.7543964250442,665.9666412041058,1445.019214342688,11210.616829613733,2545018854.5197177,2380549188.4928374,370.2574154937064,1181789871.8031983,26626993.629415665,1155162878.1737826,0.3265717756304304,11.779286169056574,1640017204.7197871,67838659.48379578,0.6763819490776902
155093085.48895675,121712066.66666667,charging,121712066.66666667,33381018.822290078,0.0,236.53855272450707,0.0,0.0,0.3989075457172214,17,250,519.3029172133828,25.45,123420209.288636,648.0805942096024,665.9669078475314,1445.0192141986345,11210.616829708151,2545018854.5411525,2380711945.1073866,370.2691255560869,1181806924.7406955,26806803.181411162,1155000121.5592842,0.3265091657831488,11.76094450658205,1644639111.9290814,68082212.67150678,0.6743654703012667
10558392.33856216,121712066.66666667,direct_plus_discharge,121712066.66666667,0.0,111153674.32810451,0.0,787.637111843469,0.0,0.2994165421159411,18,250,92.47750579476514,23.59,123228950.71836862,44.11988554551457,655.0548265946728,1445.0192143513173,11210.616829520563,2545018854.498566,2380538825.2998996,370.25666988612977,1181788785.9775636,26615544.610794336,1155173241.3667693,0.32657576240072544,11.780455850460886,1655660582.9666295,67406205.27542089,0.6704169851392288
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.19047497328117294,19,250,0.0,22.85,123248533.53247185,1.0,654.15,1445.0192142091514,11210.616829725926,2545018854.5451875,2380556550.890288,370.2579452007211,1181790643.200912,26635127.42453049,1155155515.7763815,0.32656894329751435,11.778455317149907,1660045469.293396,67479113.78835863,0.6686767453784558
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.08153340444640475,20,250,0.0,21.81,123248533.53247185,1.0,654.15,1445.0192143358545,11210.61682950677,2545018854.4954348,2380556550.84593,370.2579452008781,1181790643.2462978,26635127.425560564,1155155515.8207374,0.326568943310054,11.778455317464628,1666208012.2391222,67675060.39827037,0.666224576530205
0.0,121712066.66666667,discharging,91091024.8831853,0.0,91091024.8831853,0.0,645.4727852007043,0.0,0.0,21,250,0.0,20.82,92241600.40719102,1.0,654.15,1445.019214302465,11210.616829320355,2545018854.4531155,2352504188.2407513,368.24206253960494,1178836072.6423979,26249235.999977984,1152586836.6424198,0.32872430596584284,15.677894670414021,1672074279.081688,50788931.643601716,0.6689949785144026
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,250,0.0,19.87,0.0,1.0,567.279923475184,1445.0192141603231,11210.616829439952,2545018854.480266,2259509895.6173687,362.89907080586624,1179588764.8582265,25103923.743801933,1154484841.1144247,0.33816193354259655,,1677703525.041726,0.0,0.6881340021537545
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,250,0.0,19.03,0.0,1.0,567.279923475184,1445.0192142023132,11210.616829618966,2545018854.5209055,2259509895.6534643,362.89907080586624,1179588764.9059117,25103923.827564154,1154484841.0783474,0.3381619335320291,,1682680963.5748127,0.0,0.6860984738459713
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,251,0.0,18.55,0.0,1.0,567.279923475184,1445.0192143476306,11210.616829609662,2545018854.5187936,2259509895.651589,362.89907080586624,1179588764.9075522,25103923.82733053,1154484841.0802217,0.3381619335325781,,1685525214.1651475,0.0,0.6849407124722522
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,251,0.0,18.24,0.0,1.0,567.279923475184,1445.019214351311,11210.616829520482,2545018854.498548,2259509895.633615,362.89907080586624,1179588764.9254572,25103923.827261318,1154484841.098196,0.338161933537843,,1687362126.004739,0.0,0.6841950659588015
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,251,0.0,17.95,0.0,1.0,567.279923475184,1445.0192143395443,11210.616829589719,2545018854.514266,2259509895.6475697,362.89907080586624,1179588764.9122665,25103923.8280255,1154484841.084241,0.3381619335337554,,1689080527.4030662,0.0,0.6834989938929925
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,251,0.0,17.27,0.0,1.0,567.279923475184,1445.019214165251,11210.616829435743,2545018854.4793105,2259509895.6165357,362.89907080586624,1179588764.8590722,25103923.743798476,1154484841.1152737,0.33816193354284524,,1693109882.406041,0.0,0.681872365823452
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,251,0.0,16.6,0.0,1.0,567.279923475184,1445.0192143110773,11210.616829227076,2545018854.431939,2259509895.5744786,362.89907080586624,1179588764.9014492,25103923.744118,1154484841.1573312,0.3381619335551644,,1697079982.1883836,0.0,0.6802772133748368
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,251,0.0,16.0,0.0,1.0,567.279923475184,1445.0192142956241,11210.61682929943,2545018854.4483647,2259509895.5890617,362.89907080586624,1179588764.887627,25103923.74487737,1154484841.1427495,0.33816193355089325,,1700635295.4263024,0.0,0.678855039788735
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,251,0.0,15.65,0.0,1.0,567.279923475184,1445.0192142005494,11210.616829647264,2545018854.52733,2259509895.659168,362.89907080586624,1179588764.899503,25103923.82686152,1154484841.0726414,0.33816193353035773,,1702709228.1484218,0.0,0.678028181199243
173182192.9314859,121712066.66666667,charging,121712066.66666667,51470126.26481922,0.0,364.71832211119863,0.0,0.0,0.046069682792993505,7,251,576.6274471299868,17.09,123619129.64286098,723.668744791018,665.967201928694,1445.019214306153,11210.61682931734,2545018854.4524307,2380892001.0476975,370.2820804636105,1181825789.071204,27005723.452198934,1154820065.619005,0.32643990867823847,11.740715575429954,1694176476.3774166,69743779.50003877,0.6546894973120789
195030921.46361834,121712066.66666667,charging,121712066.66666667,73318854.79695167,0.0,519.5388401239769,0.0,0.0,0.11169564154549586,8,251,670.7175598500062,19.13,123859393.39456223,814.9670571895866,665.9675558741907,1445.0192141584012,11210.616829414701,2545018854.4745336,2381109481.239889,370.29772826540955,1181848572.6309667,27245987.204189286,1154602585.4267774,0.32635626717740773,11.71636889570112,1682088411.3684926,69499953.23558612,0.6591746147433211
223568542.92871165,121712066.66666667,charging,121712066.66666667,101856476.26204498,0.0,721.7569843780266,0.0,0.0,0.20286494483535183,9,251,825.5429890788832,21.71,124173212.84578374,934.2159496732124,665.9680161194333,1445.0192143427014,11210.616829527782,2545018854.500205,2381393544.511189,370.31816716666845,1181878328.8936586,27559806.73818138,1154318522.1554773,0.32624703560712587,11.684710445116796,1666800564.445442,69195026.72649485,0.6649317129752728
197979071.82056493,121712066.66666667,charging,121712066.66666667,76267005.15389825,0.0,540.4294912559529,0.0,0.0,0.27112972267820906,10,251,814.0770392914216,23.83,123891813.29782131,827.2863622645073,665.967603528774,1445.0192143427018,11210.61682961379,2545018854.51973,2381138827.014926,370.29983972597495,1181851646.8420196,27278407.190278158,1154573239.6517415,0.3263449818652069,11.713090913590792,1654238457.6714623,68643794.4479115,0.6701405381775006
173230988.41138166,121712066.66666667,charging,121712066.66666667,51518921.74471499,0.0,365.06408783678927,0.0,0.0,0.3172430811418035,11,251,782.4674664324386,25.57,123619666.23175403,723.8726442976007,665.9672027207022,1445.0192142023236,11210.616829619055,2545018854.520926,2380892486.812483,370.2821154096995,1181825839.9786716,27006260.124487754,1154819579.854184,0.32643972184954784,11.740661095347646,1643928049.281498,68169988.61116326,0.6745055214686162
161854306.69222564,121712066.66666667,charging,121712066.66666667,40142240.02555896,0.0,284.44869850482553,0.0,0.0,0.3531734430582025,12,251,760.3295418261852,26.8,123494560.35990748,676.3334092282904,665.967017877823,1445.0192141689292,11210.61682943263,2545018854.4786043,2380779245.0109563,370.27396772008024,1181813975.8245647,26881154.16885482,1154932821.65571,0.3264832784755452,11.753375852390784,1636639657.1437643,67872896.84570934,0.6775736670008958
184935488.54124424,121712066.66666667,charging,121712066.66666667,63223421.87457757,0.0,448.00240484324314,0.0,0.0,0.40976322051208586,13,251,830.3994623993301,27.83,123748377.02189727,772.7817196130688,665.967392500481,1445.019214302466,11210.6168293204,2545018854.4531255,2381008992.0347133,370.2904979864247,1181838045.463169,27134970.831214048,1154703074.6319551,0.3263949132538343,11.727606786857994,1630536369.4186702,67821034.4290334,0.679894038802389
195109106.70268795,121712066.66666667,charging,121712066.66666667,73397040.03602126,0.0,520.0928622583042,0.0,1.4901161193847656e-08,0.4754591610078716,14,251,803.4015155192554,28.23,123860253.17360125,815.2937663786835,665.9675571383164,1445.0192143407842,11210.616829502596,2545018854.494488,2381110259.5090766,370.29778426140047,1181848654.224286,27246847.06669946,1154601807.1575866,0.3263559678825253,11.716281941028981,1628166160.593391,67807968.49195123,0.6807897522471503
212096025.67405203,121712066.66666667,charging,121712066.66666667,90383959.00738536,0.0,640.462502565744,0.0,0.0,0.5563596876477551,15,251,785.9376193245259,27.59,124047053.10001163,886.2762509043132,665.9678313738979,1445.0192143061436,11210.616829317223,2545018854.4524045,2381279346.7903376,370.30995036598506,1181866366.7856474,27433646.90931751,1154432719.87633,0.32629094597959746,11.697418330614658,1631958494.7138379,68029466.37613782,0.6790828795847155
216002823.11980885,121712066.66666667,charging,121712066.66666667,94290756.45314218,0.0,668.1461457321427,0.0,0.0,0.6407570955297099,16,251,735.3830427705267,26.69,124090014.95063208,902.6014120300999,665.9678943283833,1445.0192142042306,11210.616829644116,2545018854.526615,2381318235.1497493,370.31274846454755,1181870440.359551,27476608.842633404,1154393831.5169175,0.3262759925945595,11.693087945668582,1637291464.5707157,68220729.9600692,0.6768604969338907
146862756.94955164,121712066.66666667,charging,121712066.66666667,25150690.28288497,0.0,178.21828360623417,0.0,0.0,0.6632688787220764,17,251,495.1872828916612,25.83,123329702.89556056,613.6888855557842,665.9667737306736,1445.0192142992978,11210.616829296234,2545018854.4476395,2380630022.0509686,370.2632313173209,1181798341.321262,26716296.70556635,1155082044.6156955,0.32654067944816595,11.770170023757998,1642387413.545066,67961903.7407236,0.6753486161813621
41789045.12110693,121712066.66666667,direct_plus_discharge,121712066.66666666,0.0,79923021.54555973,0.0,566.3360949646217,0.0,0.5917316877791767,18,251,183.85719588221832,24.44,123178810.84857334,174.6220284944119,657.912060105047,1445.0192143426905,11210.616829613748,2545018854.519721,2380493440.8437724,370.25340458004234,1181784030.5639124,26565404.74101682,1155218625.8228955,0.3265932223386121,11.785580916872945,1650623889.2129114,67461968.82173155,0.6723870174592882
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.4827901189444086,19,251,0.0,22.77,123248533.53247213,1.0,654.15,1445.0192142005485,11210.616829647264,2545018854.52733,2380556550.8743725,370.2579452007775,1181790643.216772,26635127.42447609,1155155515.792296,0.3265689433020134,11.778455317262749,1660519511.0584524,67494186.60450585,0.6684874763172185
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.3738485501096404,20,251,0.0,21.19,123248533.53247185,1.0,654.15,1445.0192143005565,11210.616829295299,2545018854.4474273,2380556550.803131,370.25794520102943,1181790643.2060459,26635127.342511427,1155155515.8635345,0.32656894332215297,11.77845531776825,1669881835.918305,67791874.72341007,0.6647712449058925
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.2649069812748722,21,251,0.0,19.96,123248533.53247185,1.0,654.15,1445.019214165245,11210.616829349654,2545018854.459767,2380556550.814133,370.25794520099055,1181790643.1938658,26635127.341331948,1155155515.8525338,0.326568943319043,11.778455317690199,1677170228.0560384,68023619.27167109,0.6619067088858587
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.15596541244010406,22,251,0.0,18.87,123248533.53247185,1.0,654.15,1445.019214351319,11210.616829606599,2545018854.5180984,2380556550.8661366,370.2579452008065,1181790643.225495,26635127.42496448,1155155515.8005307,0.32656894330434144,11.778455317321244,1683629047.1049242,68228986.39167474,0.6593887710723412
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.04702384360533587,23,251,0.0,18.07,123248533.53247185,1.0,654.15,1445.0192142992998,11210.616829296228,2545018854.4476385,2380556550.8033195,370.25794520102875,1181790643.2058222,26635127.342475325,1155155515.8633468,0.3265689433220999,11.778455317766921,1688369464.7554827,68379714.55314532,0.6575528991099119
0.0,121712066.66666667,discharging,52536137.02310628,0.0,52536137.02310628,0.0,372.2720952089089,0.0,0.0,0,252,0.0,17.48,53200837.58849849,1.0,654.15,1445.0192141603136,11210.616829353841,2545018854.460717,2317223969.013793,365.7144922969168,1175075529.0502248,25763361.04091605,1149312168.0093088,0.33148127894681645,27.05068093717902,1691865522.7727692,29564424.795797557,0.6676496883493019
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,252,0.0,17.19,0.0,1.0,567.279923475184,1445.0192142091648,11210.61682972606,2545018854.5452175,2259509895.675049,362.89907080586624,1179588764.8837137,25103923.82695126,1154484841.0567625,0.3381619335257066,,1693583924.1710968,0.0,0.6816815066438532
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,252,0.0,16.76,0.0,1.0,567.279923475184,1445.0192143358477,11210.616829506713,2545018854.4954224,2259509895.6308393,362.89907080586624,1179588764.9288988,25103923.827930544,1154484841.1009684,0.33816193353865504,,1696131898.658272,0.0,0.6806574665650859
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,252,0.0,16.15,0.0,1.0,567.279923475184,1445.0192143463842,11210.616829610704,2545018854.51903,2259509895.651799,362.89907080586624,1179588764.907338,25103923.82732489,1154484841.080013,0.338161933532517,,1699746467.1168227,0.0,0.6792100253859013
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,252,0.0,15.73,0.0,1.0,567.279923475184,1445.0192143110712,11210.61682931305,2545018854.451457,2259509895.591807,362.89907080586624,1179588764.884173,25103923.744167525,1154484841.1400054,0.33816193355008944,,1702235186.3833659,0.0,0.6782169998452846
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,252,0.0,15.51,0.0,1.0,567.279923475184,1445.0192141534824,11210.6168293329,2545018854.455963,2259509895.595807,362.89907080586624,1179588764.88043,25103923.74442697,1154484841.136003,0.3381619335489171,,1703538801.2372692,0.0,0.6776980015351034
0.0,121712066.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,252,0.0,15.44,0.0,1.0,567.279923475184,1445.0192143073862,11210.616829316159,2545018854.4521627,2259509895.5924335,362.89907080586624,1179588764.8835382,25103923.74416093,1154484841.1393774,0.3381619335499055,,1703953587.7816935,0.0,0.6775330322478755
141055228.36875188,121712066.66666667,charging,121712066.66666667,19343161.702085212,0.0,137.06602241487417,0.0,0.0,0.017313602831352526,7,252,480.3726998820647,17.49,123265839.28890415,589.421223579313,665.9666789761183,1445.0192143476258,11210.616829523591,2545018854.4992537,2380572215.3093767,370.2590722262736,1181792284.53863,26652433.181301553,1155139851.3573284,0.3265629171907379,11.776687932058554,1691806267.5521374,69470379.75329001,0.6558537258326645
185542729.28212276,121712066.66666667,charging,121712066.66666667,63830662.61545609,0.0,452.30532461832354,0.0,0.0,0.07444690699366709,8,252,641.647214966732,20.0,123755054.66166781,775.319169551189,665.9674023356865,1445.0192141974037,11210.616829709323,2545018854.541418,2381015036.532565,370.2909328853751,1181838678.6885793,27141648.55447873,1154697030.1341007,0.326392588602924,11.726930256908899,1676933207.1735103,69279724.2673713,0.6612578622821824
202663624.8367113,121712066.66666667,charging,121712066.66666667,80951558.17004462,0.0,573.6243256167475,0.0,0.0,0.14690471654525625,9,252,756.4459456521347,22.28,123943327.88737957,846.8614960800421,665.9676791997849,1445.019214342699,11210.616829613817,2545018854.519737,2381185456.8725076,370.30319481032177,1181856531.574003,27329921.779843543,1154526609.7941594,0.32632705015192104,11.707885791157278,1663423016.869419,68960813.71827398,0.6664381122759028
188044503.74682844,121712066.66666667,charging,121712066.66666667,66332437.080161765,0.0,470.03294744119137,0.0,0.0,0.20627729937993303,10,252,780.9675511042619,24.07,123782565.90644962,785.7732234927512,665.9674428446352,1445.0192141652365,11210.616829349592,2545018854.459753,2381039938.9087033,370.2927246325711,1181841287.4732552,27169159.71529267,1154672127.7579625,0.3263830114619022,11.724143789883001,1652816332.3762946,68538642.74773462,0.670792570065198
174292149.7967758,121712066.66666667,charging,121712066.66666667,52580083.13010912,0.0,372.5834981832659,0.0,0.0,0.25334047809781923,11,252,792.7732266987082,25.74,123631335.4973246,728.3068722906178,665.9672199429051,1445.0192142956123,11210.616829299333,2545018854.4483433,2380903049.409885,370.28287539214307,1181826946.5641012,27017929.307319637,1154809017.2567816,0.3264356592698592,11.739476436994043,1642920710.5307539,68144865.9531279,0.674906346739692
139488106.17431659,121712066.66666667,charging,121712066.66666667,17776039.507649913,0.0,125.96136387261737,0.0,0.0,0.26925138721857095,12,252,672.7363655526445,26.86,123248606.12784126,582.8727596051341,665.9666533904509,1445.0192143061445,11210.616829231189,2545018854.4328732,2380556616.500482,370.25794992879423,1181790650.1032662,26635199.937081255,1155155450.166185,0.3265689180469313,11.778447902875062,1636284125.8199723,67726585.41378753,0.677903866771949
178033406.65002018,121712066.66666667,charging,121712066.66666667,56321339.98335351,0.0,399.0941174710795,0.0,0.0,0.31966327574123365,13,252,809.8528167634385,27.48,123672476.94893378,743.9402962881951,665.9672806360495,1445.019214200555,11210.61682973335,2545018854.5468726,2380940289.5116544,370.28555481136027,1181830847.9960313,27059070.841019597,1154771777.1550117,0.32642133625409686,11.735301556959724,1632610302.1407895,67844423.79045345,0.6790958674436971
191896941.67553765,121712066.66666667,charging,121712066.66666667,70184875.00887097,0.0,497.33139800583945,0.0,0.0,0.3824840839103923,14,252,798.3869467075987,26.59,123824929.98217061,801.8712349168081,665.9675051885051,1445.019214202322,11210.616829705074,2545018854.540454,2381078285.860199,370.29548372160616,1181845304.6814344,27211523.874966964,1154633780.8064675,0.3263682640204264,11.719855378319634,1637884016.777036,68093555.36750355,0.676816506652551
190727681.91798836,121712066.66666667,charging,121712066.66666667,69015615.25132169,0.0,489.0460004785167,0.0,0.0,0.44425831554978384,15,252,718.5692719462171,24.49,123812071.99203062,796.9853010528393,665.967486270916,1445.0192143426918,11210.616829527715,2545018854.5001903,2381066647.0945754,370.2946463047209,1181844085.4565012,27198665.884406548,1154645419.5720947,0.3263727400087564,11.72115665115202,1650327613.1097515,68476900.42974085,0.6717723920763748
206131933.90350842,121712066.66666667,charging,121712066.66666667,84419867.23684175,0.0,598.2008315475272,0.0,0.0,0.5198205258505241,16,252,707.7537333566256,24.71,123981467.81608169,861.3543652742171,665.9677351839982,1445.0192143426962,11210.616829613766,2545018854.519725,2381219980.33392,370.30567883047354,1181860148.041277,27368061.708531395,1154492086.3327456,0.3263137743469833,11.704034853336703,1649023998.255848,68529652.28106175,0.6721723574526186
174053050.53439677,121712066.66666667,charging,121712066.66666667,52340983.8677301,0.0,370.8892361302795,0.0,-7.450580596923828e-09,0.5666696925196121,17,252,578.0495500609569,24.24,123628706.19623144,727.30775881274,665.9672160627078,1445.0192143042366,11210.616829206088,2545018854.427175,2380900669.427782,370.2827041540973,1181826697.2450798,27015300.00619314,1154811397.2388866,0.32643657465132225,11.739743343128694,1651808993.625551,68421873.11357208,0.6713118684051705
3994420.6016605683,121712066.66666667,direct_plus_discharge,121712066.66666669,0.0,117717646.06500612,0.0,834.1495440444452,0.0,0.46130343432452425,18,252,73.25787535495473,23.33,123239488.97674306,16.69130811915909,654.4770955696059,1445.0192142091614,11210.616829726006,2545018854.5452056,2380548364.133292,370.25735618110696,1181789785.4021993,26626082.86882484,1155163702.5333743,0.32657209276704685,11.779379208142464,1657201218.7030613,67411647.27049525,0.6698104399686685
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.35236186548975607,19,252,0.0,22.93,123248533.53246956,1.0,654.1499999999993,1445.0192143463848,11210.616829610706,2545018854.5190306,2380556550.8669662,370.2579452008034,1181790643.2246401,26635127.42494299,1155155515.7996972,0.32656894330410596,11.77845531731554,1659571427.5283403,67464040.97221024,0.6688661216683802
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.24342029665498788,20,252,0.0,21.39,123248533.53247185,1.0,654.15,1445.019214295609,11210.616829213277,2545018854.428807,2380556550.786529,370.2579452010881,1181790643.2225313,26635127.342392735,1155155515.8801386,0.32656894332684705,11.77845531788608,1668696731.5056653,67754192.68304244,0.6652393682936028
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.1344787278202197,21,252,0.0,20.47,123248533.53247185,1.0,654.15,1445.019214163999,11210.616829436802,2545018854.479551,2380556550.831772,370.257945200928,1181790643.1763074,26635127.341411818,1155155515.8348956,0.3265689433140566,11.778455317565054,1674148211.8038073,67927530.06873359,0.6630914420478812
0.0,121712066.66666667,discharging,121712066.66666667,0.0,121712066.66666667,0.0,862.4540866085814,0.0,0.025537158985451516,22,252,0.0,19.95,123248533.53247185,1.0,654.15,1445.019214346383,11210.616829524686,2545018854.499502,2380556550.8495593,370.25794520086515,1181790643.2419865,26635127.424877796,1155155515.8171086,0.32656894330902814,11.778455317438851,1677229483.2766702,68025503.37368947,0.6618835211204183
