Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,131074533.33333333,discharging,112369229.41281408,0.0,112369229.41281408,0.0,796.2505589651646,0.0,0.0,16,227,0.0,33.07,113787956.32615143,1.0,654.15,1445.0192142091623,11210.616829726041,2545018854.5452137,2371994504.1386237,369.64214201106336,1180892112.7462761,26517387.47209445,1154374725.2741816,0.3272233874499506,12.742983273234035,1599486633.8075128,60521659.62632097,0.6954029867442911
113654841.58698395,131074533.33333333,direct_partial,113654841.58698395,0.0,0.0,0.0,0.0,0.0,0.0,17,227,389.96890151098086,32.16,114907300.5782438,474.92444320308203,665.9529561153267,1445.0192143407771,11210.616829502564,2545018854.49448,2373007403.556339,369.7149691505855,1180998557.5816581,26351119.551011104,1154647438.030647,0.3271968741829652,12.622149980035173,1604878858.885023,62227381.34763046,0.6926057920996743
69491067.8697694,131074533.33333333,direct_partial,69491067.8697694,0.0,0.0,0.0,0.0,0.0,0.0,18,227,269.71015258647583,31.21,70257871.4167076,290.37924170066685,665.8277061867456,1445.0192143024508,11210.616829320277,2545018854.453098,2332632345.363788,366.81724313415486,1176724186.5288692,25865464.02291213,1150858722.5059571,0.3303023957977069,20.528861266089905,1610508104.8450613,38141926.787645236,0.6980612625022837
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,227,0.0,29.78,0.0,1.0,567.279923475184,1445.019214342697,11210.616829613753,2545018854.5197225,2259509895.652411,362.89907080586624,1179588764.9067025,25103923.827303294,1154484841.079399,0.3381619335323372,,1618981601.3954344,0.0,0.7130932433601002
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,227,0.0,27.96,0.0,1.0,567.279923475184,1445.019214202336,11210.616829619108,2545018854.520938,2259509895.653493,362.89907080586624,1179588764.9059227,25103923.827605218,1154484841.0783174,0.33816193353202034,,1629766051.5504544,0.0,0.7083745792716782
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,227,0.0,27.17,0.0,1.0,567.279923475184,1445.0192143463737,11210.616829610633,2545018854.519014,2259509895.651785,362.89907080586624,1179588764.9073324,25103923.8273059,1154484841.0800266,0.338161933532521,,1634447213.9803808,0.0,0.7063457487063786
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,227,0.0,26.24,0.0,1.0,567.279923475184,1445.0192143074023,11210.616829230255,2545018854.432661,2259509895.5751195,362.89907080586624,1179588764.900822,25103923.74413129,1154484841.1566906,0.33816193355497676,,1639957949.4991548,0.0,0.7039722216714591
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,227,0.0,25.22,0.0,1.0,567.279923475184,1445.0192141620887,11210.61682941168,2545018854.473848,2259509895.6116858,362.89907080586624,1179588764.8646362,25103923.744512293,1154484841.1201239,0.33816193354426594,,1646001982.0036168,0.0,0.7013872727630696
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,228,0.0,24.33,0.0,1.0,567.279923475184,1445.0192143476302,11210.616829609673,2545018854.518796,2259509895.6515913,362.89907080586624,1179588764.9075525,25103923.827333182,1154484841.0802193,0.3381619335325774,,1651275696.6398633,0.0,0.6991472371509189
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,228,0.0,23.03,0.0,1.0,567.279923475184,1445.0192142091537,11210.616829639908,2545018854.52566,2259509895.6576853,362.89907080586624,1179588764.9009793,25103923.82685273,1154484841.0741265,0.33816193353079277,,1658978875.3220208,0.0,0.6959008690511698
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,228,0.0,22.16,0.0,1.0,567.279923475184,1445.019214295619,11210.61682929938,2545018854.448354,2259509895.5890517,362.89907080586624,1179588764.8876228,25103923.744863898,1154484841.1427588,0.33816193355089597,,1664134079.5170026,0.0,0.693745086620566
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,228,0.0,21.58,0.0,1.0,567.279923475184,1445.0192143427062,11210.61682952778,2545018854.5002046,2259509895.6350856,362.89907080586624,1179588764.9239786,25103923.827253334,1154484841.0967252,0.3381619335374122,,1667570882.3136578,0.0,0.6923153032601196
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,228,0.0,21.2,0.0,1.0,567.279923475184,1445.019214200553,11210.616829733332,2545018854.546869,2259509895.6765146,362.89907080586624,1179588764.8822327,25103923.82693709,1154484841.0552955,0.33816193352527696,,1669822580.6976726,0.0,0.691381739833065
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,228,0.0,21.06,0.0,1.0,567.279923475184,1445.0192141620935,11210.616829411698,2545018854.473852,2259509895.611689,362.89907080586624,1179588764.8646395,25103923.744518694,1154484841.1201208,0.338161933544265,,1670652153.7865207,0.0,0.6910384298152608
82919737.58949256,131074533.33333333,direct_partial,82919737.58949256,0.0,0.0,0.0,0.0,0.0,0.0,6,228,317.756588149766,20.64,83834212.08959475,346.4930279727335,665.8799087531569,1445.0192143110858,11210.616829227145,2545018854.4319553,2344902759.98312,367.6967037965164,1178030112.582493,26013134.976050764,1152016977.6064422,0.3293515094639751,17.23375505400129,1673140873.0530639,46846081.27795871,0.6697823926545486
156264286.2434271,131074533.33333333,charging,131074533.33333333,25189752.91009377,0.0,178.49508214718873,0.0,0.0,0.02254674721859226,7,228,528.9911150091872,22.28,132795555.2900321,652.9746388312753,665.9798120863527,1445.019214347626,11210.616829609617,2545018854.518783,2389199411.3203173,370.8799957372064,1182694804.5288727,26819682.51578037,1155875122.0130923,0.325892796467817,10.943898758359534,1663423016.869419,73887176.70655744,0.6653245495750573
201039732.80908903,131074533.33333333,charging,131074533.33333333,69965199.4757557,0.0,495.7747728785868,0.0,0.0,0.08517092905588744,8,228,674.3641333857715,25.56,133287937.11257768,840.0758105230376,665.980439713197,1445.0192143042432,11210.616829206132,2545018854.4271846,2389645231.2279987,370.9120941005119,1182741366.3612196,27312064.25588635,1155429302.1053333,0.3257218817838143,10.900475212113582,1643987304.5021296,73504740.30871347,0.6727421565627032
219090099.04136515,131074533.33333333,charging,131074533.33333333,88015565.70803182,0.0,623.6800212911634,0.0,0.0,0.16395156332424493,9,228,764.5049767023306,27.85,133486431.44162665,915.502074928277,665.9806914216799,1445.0192142054914,11210.616829729206,2545018854.5459323,2389824957.0759974,370.92503439353544,1182760134.924396,27510558.66706048,1155249576.2573357,0.3256529936290315,10.883060410202804,1630417858.977406,73155229.07875039,0.678133262586063
215053158.86541453,131074533.33333333,charging,131074533.33333333,83978625.5320812,0.0,595.0741841913937,0.0,0.0,0.23911882869578938,10,228,795.3201568067241,29.75,133442038.45140499,898.6330921507979,665.9806351923154,1445.019214302455,11210.616829320305,2545018854.453104,2389784761.476181,370.9221402921021,1182755937.4511828,27466165.594030697,1155289771.8571522,0.32566839974684425,10.886950711315247,1619159367.0573301,72750193.50720687,0.682831871623013
217337557.6006871,131074533.33333333,charging,131074533.33333333,86263024.26735376,0.0,611.2614783409134,0.0,0.0,0.31633080490727317,11,228,837.6189970239043,31.43,133467159.28210974,908.1788077776503,665.9806670156272,1445.0192143358458,11210.616829506711,2545018854.495422,2389807507.097664,370.9237779867624,1182758312.7441843,27491286.508514527,1155267026.2356696,0.3256596817853157,10.884748974070765,1609204489.9911573,72427208.14312106,0.6869917042580757
230368746.96291167,131074533.33333333,charging,131074533.33333333,99294213.62957834,0.0,703.6007412145003,0.0,0.0,0.40520668800805215,12,228,890.2166796901755,32.8,133610459.26593561,962.6316605176825,665.9808483209939,1445.0192142005546,11210.61682973334,2545018854.5468707,2389937258.039849,370.9331201789213,1182771861.7848377,27634586.491353843,1155137275.293484,0.32560995310981883,10.872205149208115,1601086524.7645762,72230135.61928582,0.6903279592211156
244014183.73583812,131074533.33333333,charging,131074533.33333333,112939650.40250479,0.0,800.2925732626737,0.0,0.0,0.5062962762096531,13,228,908.4710421287689,33.52,133760513.9397281,1019.6512416561171,665.9810377568343,1445.0192143513068,11210.61682952048,2545018854.4985476,2390073125.5418563,370.94290287628746,1182786048.9569423,27784641.165465478,1155001407.7914767,0.32555788454527534,10.859098848072243,1596820148.8790736,72166662.93751094,0.6920374682495736
73522968.19648741,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,57551565.13684592,0.0,407.81151698729997,0.0,0.4547832424849415,14,228,299.675440842685,33.65,132608316.98570262,307.2271646837927,660.4857645995861,1445.019214153483,11210.61682941894,2545018854.475496,2389029880.859747,370.8677900946383,1182677096.6022604,26632444.128677774,1156044652.4735825,0.32595780225771204,10.960496055343325,1596049831.0108583,71010877.90103434,0.6934628392916443
91400967.18555227,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,39673566.14778106,0.0,281.1276662337751,0.0,0.41927237938172784,15,228,335.6963387901385,33.33,132579614.39829093,381.9331657384743,662.1744417880699,1445.019214342681,11210.616829613673,2545018854.519704,2389003892.918465,370.8659190579991,1182674382.0389166,26603741.62404644,1156070640.4148703,0.32596776785201476,10.96304447077776,1597945998.0710814,71216629.57654685,0.6926051549836908
195935977.40957928,131074533.33333333,charging,131074533.33333333,64861444.07624595,0.0,459.6094622244435,0.0,0.0,0.4773283114521838,16,228,635.0001287554993,32.61,133231812.68323456,818.7489743097427,665.9803684066435,1445.0192143427084,11210.6168295278,2545018854.5002093,2389594413.8974047,370.90843526901494,1182736059.3449,27255939.909001447,1155480119.4358985,0.3257413612790809,10.905408667890434,1602212373.9565837,72063404.45599374,0.6901372726848131
189698240.86864772,131074533.33333333,charging,131074533.33333333,58623707.535314396,0.0,415.4087390073473,0.0,0.0,0.5298009942741645,17,228,615.2766720445144,31.78,133163218.21191113,792.6836214205262,665.9802811753073,1445.0192141571474,11210.616829415745,2545018854.4747705,2389532305.703888,370.9039635262625,1182729572.9843102,27187345.354864217,1155542227.629446,0.32576516967041147,10.911443912781218,1607130557.2690384,72192253.63965917,0.6881001199550021
115242062.88112846,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,15832470.452204868,0.0,112.18919550524191,0.0,0.5156297274735023,18,228,408.1714595947483,30.57,132541338.2392143,481.5568943933355,664.5241190635733,1445.0192142054807,11210.61682964311,2545018854.5263867,2388969236.848511,370.86342395722147,1182670761.9493866,26565465.464564353,1156105296.4848223,0.3259810576630146,10.96644461165191,1614300438.9655077,71963468.91109887,0.6856016374925703
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.39830803795913666,19,228,0.0,28.98,132728987.5246546,1.0,654.15,1445.0192143463753,11210.616829610653,2545018854.5190187,2389139139.024511,370.8756563082469,1182688509.0592656,26753114.750442393,1155935394.308823,0.3259159068467697,10.949794137551535,1623722019.0459924,71425908.71883959,0.6819082720603639
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.28098634844477094,20,228,0.0,27.37,132728987.52465476,1.0,654.15,1445.0192142992923,11210.616829296196,2545018854.447631,2389139138.96087,370.87565630848957,1182688509.0404456,26753114.667980697,1155935394.372465,0.32591590686471344,10.94979413797078,1633262109.5677412,71752582.52441132,0.6779621311966906
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.16366465893040524,21,228,0.0,25.43,132728987.52465469,1.0,654.15,1445.0192143061538,11210.616829231263,2545018854.43289,2389139138.947727,370.87565630853976,1182688509.052855,26753114.667248443,1155935394.3856065,0.32591590686841876,10.949794138057369,1644757622.3703454,72146214.31497587,0.6732674071119042
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.04634296941603954,22,228,0.0,24.28,132728987.52465469,1.0,654.15,1445.0192142042267,11210.616829730117,2545018854.5461392,2389139139.0486913,370.87565630815465,1182688509.0346892,26753114.75004704,1155935394.2846422,0.32591590683995186,10.949794137392201,1651571972.7430232,72379552.74752706,0.6705150215611317
0.0,131074533.33333333,discharging,51775448.46679462,0.0,51775448.46679462,0.0,366.881841210313,0.0,0.0,23,228,0.0,23.61,52430562.71145478,1.0,654.15,1445.0192143444635,11210.61682949947,2545018854.4937778,2316528356.294288,365.6647530414401,1175000866.9769285,25753774.80442331,1149247092.1725051,0.3315361641842783,27.445426308987688,1655542072.5253658,28645049.006262816,0.6823749436626496
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,229,0.0,22.5,0.0,1.0,567.279923475184,1445.0192143513066,11210.616829606515,2545018854.5180793,2259509897.077263,362.89907080586624,1179588763.4818244,25103923.827326074,1154484839.6544983,0.3381619331149673,,1662119402.0155153,0.0,0.6945859835668542
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,229,0.0,21.33,0.0,1.0,567.279923475184,1445.0192142091641,11210.616829726066,2545018854.5452194,2259509895.6750507,362.89907080586624,1179588764.8837135,25103923.826952588,1154484841.0567608,0.33816193352570617,,1669052262.8294573,0.0,0.6917008333217936
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,229,0.0,20.72,0.0,1.0,567.279923475184,1445.0192143407849,11210.61682950263,2545018854.494495,2259509895.6300163,362.89907080586624,1179588764.9297543,25103923.82795999,1154484841.1017942,0.33816193353889695,,1672666831.2880077,0.0,0.6902060945471152
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,229,0.0,20.13,0.0,1.0,567.279923475184,1445.0192141689436,11210.616829432707,2545018854.4786215,2259509895.615924,362.89907080586624,1179588764.8597126,25103923.743825145,1154484841.1158874,0.33816193354302504,,1676162889.305295,0.0,0.6887664966704858
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,229,0.0,19.61,0.0,1.0,567.279923475184,1445.0192143110798,11210.616829227114,2545018854.431948,2259509895.5744863,362.89907080586624,1179588764.9014535,25103923.744128156,1154484841.1573253,0.33816193355516266,,1679244160.7781575,0.0,0.6875026682375599
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,229,0.0,19.05,0.0,1.0,567.279923475184,1445.0192143005634,11210.616829295295,2545018854.4474263,2259509895.588228,362.89907080586624,1179588764.8884778,25103923.744895544,1154484841.1435823,0.33816193355113716,,1682562453.1335485,0.0,0.6861467988861323
87854059.59228343,131074533.33333333,direct_partial,87854059.59228343,0.0,0.0,0.0,0.0,0.0,0.0,6,229,332.9536584115956,18.44,88822795.31471471,367.11186036947447,665.8950805609682,1445.0192141603131,11210.616829439876,2545018854.480249,2349412868.5591836,368.0202297627821,1178508587.2311993,26067396.19802247,1152441191.033177,0.3290035660880854,16.27601292325046,1686177021.5920994,49928020.984802365,0.6638084463614066
177143440.8386407,131074533.33333333,charging,131074533.33333333,46068907.50530736,0.0,326.44518026598087,0.0,0.0,0.041235180665176535,7,229,592.0043091499246,21.26,133025156.93513538,740.2214356436558,665.9801053310072,1445.0192142054836,11210.616829643135,2545018854.5263925,2389407299.963057,370.89496326598885,1182716517.5307803,27049284.1604911,1155667233.3702893,0.3258130918836962,10.923610018592063,1669467049.373881,74218690.88641183,0.6627726583333613
212530617.6969363,131074533.33333333,charging,131074533.33333333,81456084.36360298,0.0,577.1994080991375,0.0,0.0,0.11414457958296233,8,229,710.5116058636213,24.32,133414298.84158191,888.0922613056902,665.9806000376091,1445.0192143358418,11210.616829592715,2545018854.514946,2389759644.802159,370.9203318766232,1182753314.5992203,27438426.068030097,1155314888.5311902,0.3256780266428033,10.889382936106786,1651334951.860495,73822846.06628457,0.6696865005158356
221122532.29948217,131074533.33333333,charging,131074533.33333333,90047998.96614884,0.0,638.0818831379664,0.0,0.0,0.19474439640038962,9,229,772.6453662624934,26.89,133508781.48542716,923.9949135964821,665.9807197167233,1445.0192143513102,11210.616829520475,2545018854.4985466,2389845193.8434944,370.9264914597404,1182762248.2010026,27532908.711163927,1155229339.4898386,0.3256452374463514,10.881102783051341,1636106360.1580765,73359930.90920278,0.67578363231052
216618813.61434707,131074533.33333333,charging,131074533.33333333,85544280.28101374,0.0,606.1684443860963,0.0,0.0,0.2713130420070544,10,229,803.5407585744233,28.93,133459255.47542109,905.1754241755732,665.9806570042978,1445.0192143513207,11210.61682960658,2545018854.518094,2389800350.636982,370.9232627157313,1182757565.397595,27483382.7012433,1155274182.6963515,0.3256624247095193,10.885441620593047,1624018295.1491523,72923905.88229464,0.6807976028848507
209462628.20884588,131074533.33333333,charging,131074533.33333333,78388094.87551256,0.0,555.4595745383257,0.0,0.0,0.34147635668557974,11,229,813.5744336350119,30.71,133380561.10421957,875.2721897712178,665.9805572617375,1445.0192141620885,11210.616829411634,2545018854.4738374,2389729097.0826516,370.91813243522427,1182750124.4978795,27404688.24719824,1155345436.2506812,0.3256897353835215,10.892342443839043,1613470865.87666,72524404.18611331,0.6852601883086332
201451235.4791592,131074533.33333333,charging,131074533.33333333,70376702.14582588,0.0,498.69068885283724,0.0,0.0,0.4044688647512013,12,229,790.6973971676783,32.15,133292462.28095473,841.7953384703806,665.9804454598502,1445.0192143426964,11210.61682952773,2545018854.500193,2389649328.5728498,370.9123891033181,1182741794.2671545,27316589.506667018,1155425204.7604876,0.32572031120815287,10.900077620735372,1604938114.105655,72188282.70361489,0.6889315003083143
212025691.5951915,131074533.33333333,charging,131074533.33333333,80951158.26185818,0.0,573.6214918595111,0.0,0.0,0.476926316354508,13,229,801.2586938179993,33.12,133408746.32443258,885.9823490099933,665.9805929990912,1445.01921430247,11210.616829320434,2545018854.453133,2389754617.243123,370.9199698948173,1182752789.5573034,27432873.46709337,1155319916.09021,0.3256799536527243,10.889869905860778,1599190357.7043529,72056963.45522858,0.6912920077493979
229694460.66085738,131074533.33333333,charging,131074533.33333333,98619927.32752405,0.0,698.8227352806796,0.0,0.0,0.5651986618636465,14,229,811.8825106348066,33.65,133603044.34673747,959.8140502681665,665.9808389490485,1445.0192141571642,11210.61682932983,2545018854.4552665,2389930544.109269,370.9326367732079,1182771160.7137225,27627171.489657708,1155143989.2240648,0.32561252619986275,10.872853557881367,1596049831.0108583,72055606.93057634,0.6924885939162202
247220179.42697245,131074533.33333333,charging,131074533.33333333,116145646.09363912,0.0,823.0103214793801,0.0,0.0,0.669157860366305,15,229,816.4746575968841,33.66,133795769.28886928,1033.0479935873416,665.9810822032495,1445.0192143110683,11210.616829313078,2545018854.451463,2390105047.6745405,370.9452013428449,1182789382.0903149,27819896.43152079,1154969485.6587942,0.3255456516569159,10.856023786081076,1595990575.790226,72157562.02971767,0.6923662590111401
233128897.26030704,131074533.33333333,charging,131074533.33333333,102054363.92697372,0.0,723.1592202448664,0.0,0.0,0.7605042881867091,16,229,746.7134358885028,33.22,133640811.79032843,974.1653780860984,665.9808866736641,1445.0192141603104,11210.616829439818,2545018854.4802356,2389964740.732,370.93509897632305,1182774731.5339046,27664938.932569712,1155109792.6013348,0.3255994205395345,10.869551679852325,1598597805.498033,72162267.39440559,0.6913678458939922
198365986.91636077,131074533.33333333,charging,131074533.33333333,67291453.58302744,0.0,476.82855715084133,0.0,0.0,0.8207352638268153,17,229,640.9725269367759,32.38,133258534.75086518,828.9031472062827,665.98040236473,1445.019214344472,11210.616829499544,2545018854.4937944,2389618609.1535525,370.9101773159868,1182738586.1570947,27282661.977315217,1155455924.1797795,0.3257320865846985,10.903059223484325,1603575244.0311193,72123882.77332215,0.6895366272483737
108618150.58319148,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,22456382.750141844,0.0,159.12636769490086,0.0,0.8006350910653541,18,229,387.36533512809854,31.0,132551972.73034945,453.8778460043926,663.8596786431606,1445.0192143476386,11210.616829609678,2545018854.5187974,2388978865.539675,370.86411718484305,1182671767.7498212,26576099.956164047,1156095667.793657,0.3259773652502334,10.96549973354684,1611752464.4783325,71822749.66872959,0.6866908339342366
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.6833134015509884,19,229,0.0,28.84,132728987.5246543,1.0,654.15,1445.0192141639966,11210.616829350733,2545018854.460012,2389139138.9719076,370.87565630844745,1182688509.0282788,26753114.666854415,1155935394.3614244,0.32591590686160066,10.949794137898076,1624551592.1348405,71454315.13671522,0.6815633067110196
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.5659917120366227,20,229,0.0,27.25,132728987.52465484,1.0,654.15,1445.0192141620828,11210.61682941163,2545018854.4738364,2389139138.984229,370.8756563084005,1182688509.0167356,26753114.6676298,1155935394.3491058,0.3259159068581274,10.949794137816912,1633973172.215325,71776930.8825906,0.6776698370117298
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.44867002252225696,21,229,0.0,25.36,132728987.52465469,1.0,654.15,1445.0192143476306,11210.616829609662,2545018854.5187936,2389139139.0243125,370.8756563082476,1182688509.0594833,26753114.75046238,1155935394.309021,0.3259159068468255,10.949794137552807,1645172408.9147692,72160417.52391377,0.673099224863791
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.33134833300789124,22,229,0.0,24.6,132728987.52465469,1.0,654.15,1445.0192143476193,11210.616829523524,2545018854.4992385,2389139139.0068774,370.8756563083141,1182688509.0768235,26753114.75036607,1155935394.3264575,0.32591590685174165,10.949794137667697,1649675805.6827996,72314623.79238237,0.6712786404270299
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.21402664349352554,23,229,0.0,23.78,132728987.52465469,1.0,654.15,1445.0192142956134,11210.616829299312,2545018854.448338,2389139138.9615006,370.8756563084872,1182688509.0398092,26753114.667977422,1155935394.371832,0.325915906864535,10.94979413796661,1654534733.7746222,72481004.23994061,0.669325339038737
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.09670495397915983,0,230,0.0,22.76,132728987.52465469,1.0,654.15,1445.0192142005426,11210.616829647175,2545018854.5273094,2389139139.0319037,370.8756563082187,1182688509.0513988,26753114.74996974,1155935394.301429,0.3259159068446849,10.949794137502801,1660578766.279084,72687965.28446427,0.666911429874778
0.0,131074533.33333333,discharging,108041034.58029187,0.0,108041034.58029187,0.0,765.5808856683487,0.0,0.0,1,230,0.0,21.77,109405216.8793963,1.0,654.15,1445.0192143061333,11210.616829317165,2545018854.4523916,2368028891.145455,369.35707663328094,1180474986.2098966,26462842.775059354,1154012143.434837,0.32752751171121913,13.24633648294051,1666445033.12165,60080464.81630443,0.6684014483499441
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,230,0.0,20.97,0.0,1.0,567.279923475184,1445.019214300548,11210.616829295224,2545018854.44741,2259509895.5881763,362.89907080586624,1179588764.8884656,25103923.744875018,1154484841.1435907,0.3381619335511396,,1671185450.7722085,0.0,0.6908179104899071
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,230,0.0,20.13,0.0,1.0,567.279923475184,1445.0192142054777,11210.6168296431,2545018854.5263844,2259509895.6583285,362.89907080586624,1179588764.90035,25103923.82686954,1154484841.0734806,0.3381619335306036,,1676162889.305295,0.0,0.688766496645186
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,230,0.0,19.51,0.0,1.0,567.279923475184,1445.019214351308,11210.616829606526,2545018854.5180817,2259509895.650957,362.89907080586624,1179588764.9081829,25103923.82733005,1154484841.0808527,0.33816193353276297,,1679836712.9844775,0.0,0.6872601557979646
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,230,0.0,19.13,0.0,1.0,567.279923475184,1445.019214197408,11210.616829623266,2545018854.521882,2259509895.654331,362.89907080586624,1179588764.9050758,25103923.82759696,1154484841.077479,0.3381619335317747,,1682088411.3684926,0.0,0.6863401669465325
87733765.32317366,131074533.33333333,direct_partial,87733765.32317366,0.0,0.0,0.0,0.0,0.0,0.0,6,230,331.80928660590655,18.65,88701178.20650433,366.6091920451009,665.8947309843497,1445.019214306146,11210.616829317274,2545018854.452416,2349302907.424087,368.0123401771457,1178496931.2584777,26066073.359317224,1152430857.8991604,0.3290120393567921,16.298080865632258,1684932661.9588277,49831665.35963623,0.6643155152265243
174625110.87635434,131074533.33333333,charging,131074533.33333333,43550577.54302101,0.0,308.600244863224,0.0,0.0,0.038981083561670404,7,230,583.7520043491172,21.55,132997463.63468504,729.6982019789892,665.9800700150378,1445.0192143427003,11210.616829613773,2545018854.5197268,2389382225.483039,370.89315794574986,1182713898.7107906,27021590.860421635,1155692307.850369,0.3258227048930861,10.926053422085158,1667748647.9755535,74145323.31124161,0.6634688028666983
220482530.10613078,131074533.33333333,charging,131074533.33333333,89407996.77279745,0.0,633.54681506944,0.0,0.0,0.11900804967570491,8,230,735.1376464605407,24.73,133501743.5780333,921.3205648306749,665.9807108077871,1445.0192141534758,11210.616829332888,2545018854.4559608,2389838821.342543,370.9260326373492,1182761582.711725,27525870.72093445,1155235711.9907906,0.3256476798304861,10.88171915886263,1648905487.8145835,73789054.10871005,0.6705981146843558
217392450.61342254,131074533.33333333,charging,131074533.33333333,86317917.28008921,0.0,611.65045130355,0.0,0.0,0.19626915931404806,9,230,761.6129743333809,27.47,133467762.92369448,908.408186774124,665.980667780179,1445.0192142054777,11210.616829729128,2545018854.5459146,2389808053.708433,370.92381733966613,1182758369.7740061,27491890.14910756,1155266479.6248987,0.32565947228587916,10.88469607727941,1632669557.3614213,73221150.9253947,0.6772218607047249
208190035.7303276,131074533.33333333,charging,131074533.33333333,77115502.39699428,0.0,546.4419593277378,0.0,0.0,0.2652934068080781,10,230,776.7329209410065,29.62,133366566.7959089,869.954464051437,665.9805395120998,1445.019214347634,11210.61682952365,2545018854.499267,2389716426.03106,370.9172201158384,1182748801.3239288,27390694.021656465,1155358107.3022723,0.3256945921847111,10.893570477391298,1619929684.925546,72735072.2804994,0.6825675919485292
204951263.1475585,131074533.33333333,charging,131074533.33333333,73876729.81422518,0.0,523.491953415382,0.0,0.0,0.33141870618686314,11,230,800.7133825647724,31.37,133330951.00936854,856.4207487775831,665.9804943221473,1445.0192143444715,11210.616829585568,2545018854.513324,2389684177.9382386,370.91489825126087,1182745433.630977,27355078.23587951,1155390355.3950975,0.32570695301670094,10.896697009459364,1609560021.3149493,72365289.78125909,0.6869451025991532
237971848.987427,131074533.33333333,charging,131074533.33333333,106897315.65409367,0.0,757.4764709718776,0.0,0.0,0.42709994462541606,12,230,927.4476503503374,32.77,133694068.24182153,994.4024055663713,665.9809539251355,1445.0192143061383,11210.616829317183,2545018854.4523954,2390012961.926095,370.9385709828439,1182779766.7916875,27718195.38444952,1155061571.407238,0.32558094051770015,10.864898820345495,1601264290.4264722,72281366.99941383,0.6901882636317561
133641565.69474667,131074533.33333333,charging,131074533.33333333,2567032.3614133447,0.0,18.190041556198064,0.0,0.0,0.42939763408514636,13,230,530.813113824069,33.8,132546780.18599325,558.4420803383916,665.9794932087973,1445.0192142091641,11210.616829639988,2545018854.525678,2388974164.1036153,370.86377869979145,1182671276.6410637,26570907.411343876,1156100369.2297199,0.3259791681555347,10.965961073900333,1595161002.701378,71455958.93253008,0.6936809091972213
169630379.75445458,131074533.33333333,charging,131074533.33333333,38555846.421121255,0.0,273.2074823741021,0.0,0.0,0.46390805291134873,14,230,616.7928288138411,34.3,132942538.1117927,708.826940676831,665.9799999276346,1445.0192143042484,11210.616829292236,2545018854.446732,2389332494.009545,370.8895773779998,1182708704.5789742,26966665.255185165,1155742039.3237891,0.3258417713017268,10.930902558842012,1592198241.669779,71569548.91254957,0.6946534521618984
152734528.4086848,131074533.33333333,charging,131074533.33333333,21659995.07535146,0.0,153.48314904404398,0.0,0.0,0.48329539805375427,15,230,525.6862429004099,34.16,132756739.6280708,638.224996397224,665.97976241136,1445.0192143463678,11210.61682952456,2545018854.499474,2389164266.513979,370.8774654128272,1182691133.6731305,26780866.85377692,1155910266.8193536,0.32590627203278894,10.947335635517362,1593027814.7586272,71497410.20432955,0.6944384197272095
162529868.94839478,131074533.33333333,charging,131074533.33333333,31455335.615061447,0.0,222.89312382766377,0.0,0.0,0.5114503189583012,16,230,536.028744488024,33.56,132864455.97704543,679.1563512506467,665.9799001917944,1445.019214160306,11210.616829439829,2545018854.4802384,2389261796.0049,370.88448727589093,1182701320.4477227,26888583.11929082,1155812737.3284318,0.32586887705299783,10.937802990623629,1596583127.9965458,71675135.87746911,0.6928260224195825
126188920.70968774,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,4885612.623645589,0.0,34.61954667477186,0.0,0.5070773235888564,17,230,426.9355007726764,32.44,132523763.38960545,527.3000434441229,665.6425010384058,1445.0192143358431,11210.61682959274,2545018854.5149517,2388953324.1969004,370.86227831209555,1182669099.752506,26547890.61606411,1156121209.136442,0.3259871598975201,10.96800647536334,1603219712.7073276,71683392.18276013,0.6902615475253477
36682337.80276118,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,94392195.53057215,0.0,668.8649450202271,0.0,0.422589120007354,18,230,170.15907216314122,30.94,132667463.50511836,153.28285722901276,657.189082176802,1445.0192141639895,11210.616829350643,2545018854.4599915,2389083433.5336885,370.87164569789417,1182682690.4469366,26691590.647292636,1155991099.799644,0.3259372669399333,10.95524809161227,1612107995.8021245,71280489.69288741,0.6867048870538739
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.30526743049298827,19,230,0.0,29.2,132728987.52465338,1.0,654.15,1445.0192143426825,11210.616829613684,2545018854.5197067,2389139139.025123,370.87565630824446,1182688509.0586238,26753114.750414405,1155935394.3082094,0.32591590684659677,10.949794137547588,1622418404.192089,71381270.06217696,0.6824510666039278
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.18794574097862257,20,230,0.0,27.68,132728987.52465476,1.0,654.15,1445.0192143395436,11210.616829503671,2545018854.494732,2389139139.002856,370.87565630832944,1182688509.081565,26753114.751088843,1155935394.330476,0.3259159068528747,10.94979413769419,1631425197.72815,71689682.59911491,0.6787183928005817
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.07062405146425686,21,230,0.0,25.99,132728987.52465469,1.0,654.15,1445.0192141689283,11210.616829432633,2545018854.478605,2389139138.9884825,370.87565630838435,1182688509.0117857,26753114.66693625,1155935394.3448496,0.32591590685692734,10.949794137788855,1641439330.0149543,72032588.64347269,0.674615896390001
0.0,131074533.33333333,discharging,78902840.77995048,0.0,78902840.77995048,0.0,559.1070740920335,0.0,0.0,22,230,0.0,25.59,79899818.82837225,1.0,654.15,1445.0192142042254,11210.61682973014,2545018854.546144,2341346252.4891815,367.4416844623021,1177652226.8978903,26095638.60715293,1151556588.2907374,0.32959061450047383,18.07188079400279,1643809538.840234,43410830.25268178,0.6825170021565338
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,230,0.0,24.87,0.0,1.0,567.279923475184,1445.019214295626,11210.616829213399,2545018854.4288344,2259509895.571722,362.89907080586624,1179588764.9049015,25103923.74481239,1154484841.160089,0.3381619335559722,,1648075914.7257361,0.0,0.700504649600569
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,231,0.0,23.9,0.0,1.0,567.279923475184,1445.0192143024628,11210.616829320355,2545018854.4531155,2259509895.593279,362.89907080586624,1179588764.8826933,25103923.744163062,1154484841.1385303,0.33816193354965735,,1653823671.1270385,0.0,0.6980700913246564
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,231,0.0,22.8,0.0,1.0,567.279923475184,1445.0192143061472,11210.616829231209,2545018854.4328775,2259509895.5753117,362.89907080586624,1179588764.9006002,25103923.744102467,1154484841.1564977,0.33816193355492025,,1660341745.396556,0.0,0.6953296478615977
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,231,0.0,22.08,0.0,1.0,567.279923475184,1445.0192142023332,11210.616829705126,2545018854.540466,2259509895.6708302,362.89907080586624,1179588764.888648,25103923.827668197,1154484841.0609798,0.33816193352694196,,1664608121.2820587,0.0,0.6935475240693955
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,231,0.0,21.53,0.0,1.0,567.279923475184,1445.0192143463846,11210.616829610708,2545018854.519031,2259509895.6518,362.89907080586624,1179588764.9073367,25103923.827326432,1154484841.0800102,0.33816193353251617,,1667867158.4168177,0.0,0.6921923219447985
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,231,0.0,21.55,0.0,1.0,567.279923475184,1445.0192143427012,11210.616829527791,2545018854.5002074,2259509895.635088,362.89907080586624,1179588764.923977,25103923.827255547,1154484841.0967214,0.3381619335374111,,1667748647.9755535,0.0,0.692241509233497
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,231,0.0,21.41,0.0,1.0,567.279923475184,1445.0192141583987,11210.616829414721,2545018854.4745383,2259509895.6122985,362.89907080586624,1179588764.863999,25103923.74448673,1154484841.119512,0.33816193354408675,,1668578221.064401,0.0,0.6918973450241104
87845973.76928847,131074533.33333333,direct_partial,87845973.76928847,0.0,0.0,0.0,0.0,0.0,0.0,6,231,330.6154697332471,21.14,88814620.57440986,367.07807249972694,665.8950570934858,1445.0192143110737,11210.616829227087,2545018854.431942,2349405477.2435946,368.0196994447966,1178507803.8068228,26067307.281051923,1152440496.525771,0.3290041356333004,16.27749437075762,1670178112.0214648,49563308.50892078,0.6701242889005643
166879381.04048207,131074533.33333333,charging,131074533.33333333,35804847.707148746,0.0,253.71385164298965,0.0,0.0,0.03204806547069343,7,231,559.5751521404138,22.32,132912286.22455063,697.3314644239706,665.9799613001886,1445.0192141603281,11210.616829439947,2545018854.480265,2389305103.00355,370.8876052806286,1182705843.6966283,26936413.36682971,1155769430.3297987,0.32585227292441377,10.933575077690215,1663185995.986891,73944155.81098942,0.6653326632628016
202291723.13673514,131074533.33333333,charging,131074533.33333333,71217189.80340181,0.0,504.64640084485916,0.0,0.0,0.09579287399846512,8,231,679.03276446536,24.97,133301704.86536813,845.3074469491718,665.9804571960861,1445.0192143395402,11210.616829589724,2545018854.5142674,2389657697.215914,370.9129916427358,1182742668.209291,27325832.091872357,1155416836.1174185,0.32571710337823395,10.899265631307117,1647483362.5194163,73630427.99070327,0.6713192599397889
251160562.51322764,131074533.33333333,charging,131074533.33333333,120086029.17989431,0.0,850.9319531517051,0.0,0.0,0.20327901544920682,9,231,873.1128439895463,27.52,133839100.47045414,1049.5134975387448,665.981136798843,1445.0192143463898,11210.616829524683,2545018854.4995017,2390144282.252449,370.9480263227582,1182793478.7770789,27863227.69619524,1154930251.0808837,0.3255306169120625,10.852246547126114,1632373281.2582617,73414863.03352176,0.6770654696749535
206561891.32477695,131074533.33333333,charging,131074533.33333333,75487357.99144362,0.0,534.9048962031607,0.0,0.0,0.27084594970644815,10,231,773.7647192203569,29.58,133348662.59232979,863.1510092714788,665.9805167979356,1445.0192141652396,11210.616829435692,2545018854.479299,2389700214.752519,370.9160529039367,1182747108.315405,27372789.734608684,1155374318.5807962,0.3257008060032284,10.895141989492771,1620166705.8080738,72733314.83310369,0.6824823111191197
199386219.69024813,131074533.33333333,charging,131074533.33333333,68311686.3569148,0.0,484.0579465551061,0.0,0.0,0.33199011137656687,11,231,784.4662441043206,31.23,133269753.93707502,833.1663486265685,665.9804166178869,1445.0192141571454,11210.616829329687,2545018854.455234,2389628767.4389553,370.9109087111144,1182739646.974334,27293881.079954665,1155445765.8943794,0.32572819267888015,10.90207309669194,1610389594.403797,72360083.4855469,0.686641501749472
195697253.3430488,131074533.33333333,charging,131074533.33333333,64622720.00971548,0.0,457.9178588165835,0.0,0.0,0.38983236722708264,12,231,778.127984674955,32.6,133229187.50808516,817.7514286462472,665.9803650698658,1445.019214342691,11210.616829613744,2545018854.51972,2389592036.974054,370.9082641305601,1182735811.0931406,27253314.733862124,1155482496.3592784,0.3257422724272858,10.905639527956186,1602271629.1772158,72063984.7226792,0.6901140289717103
210240364.5438665,131074533.33333333,charging,131074533.33333333,79165831.21053316,0.0,560.9706294305207,0.0,0.0,0.46069181515514845,13,231,803.5068123389083,33.59,133389113.63163136,878.5220820829833,665.9805681074787,1445.0192143024726,11210.61682932043,2545018854.4531326,2389736840.9087176,370.91868999373344,1182750933.1989074,27413240.774291623,1155337692.4246159,0.32568676720153816,10.89159206624,1596405362.3346496,71952220.91321883,0.6925000395751293
223264567.91815847,131074533.33333333,charging,131074533.33333333,92190034.58482514,0.0,653.260389456884,0.0,0.0,0.5432089169812812,14,231,797.8568608766709,34.22,133532336.79269709,932.9457427852451,665.9807495273898,1445.0192143407899,11210.61682950262,2545018854.494493,2389866521.968599,370.92802710407364,1182764475.3838665,27556464.01913184,1155208011.3647346,0.3256370630885218,10.879040296367501,1592672283.434835,71903176.50676109,0.69399557975297
261655300.32425034,131074533.33333333,charging,131074533.33333333,130580766.99091701,0.0,925.297870688795,0.0,0.0,0.6600886480156554,15,231,866.8326431826747,34.45,133954507.87624083,1093.3673927346456,665.9812820356423,1445.019214205477,11210.616829729091,2545018854.545906,2390248779.030143,370.9555503783975,1182804389.4048336,27978635.101642977,1154825754.3031905,0.32549057541170506,10.84219824232968,1591309413.3602993,72084290.59808244,0.6942588225235246
222426184.49050012,131074533.33333333,charging,131074533.33333333,91351651.1571668,0.0,647.3195880792431,0.0,0.0,0.7418553328256651,16,231,715.4696574671034,34.18,133523117.34784889,929.4424271586371,665.9807378608751,1445.0192143463796,11210.616829524626,2545018854.499489,2389858174.23435,370.92742605911246,1182763603.6725564,27547244.57357373,1155216359.0989826,0.3256402624833717,10.87984745802472,1592909304.3173628,71906230.66983382,0.6939005161961483
169798916.53403568,131074533.33333333,charging,131074533.33333333,38724383.200702354,0.0,274.4017372928987,0.0,0.0,0.7765166049047679,17,231,555.7840061602346,33.37,132944391.45895329,709.531197838991,665.9800022935316,1445.019214344473,11210.616829585593,2545018854.5133295,2389334172.150142,370.8896981962448,1182708879.8686638,26968518.685473777,1155740361.18319,0.3258411279201936,10.930738869165525,1597708977.1885533,71756195.52264695,0.6922818038224035
90095892.42908737,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,40978640.90424596,0.0,290.375451501652,0.0,0.7398376005045593,18,231,330.01602002496844,32.11,132581709.65639538,376.47970776521123,662.0490987847513,1445.0192142042224,11210.616829730126,2545018854.546141,2389005790.035977,370.86605564138296,1182674580.179146,26605836.881789234,1156068743.2973568,0.32596704036162205,10.962858401686987,1605175134.9881825,71450454.03804179,0.6895211136368232
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.6225159109901934,19,231,0.0,30.35,132728987.52465484,1.0,654.15,1445.0192143476206,11210.616829523566,2545018854.499248,2389139139.006886,370.8756563083141,1182688509.0768259,26753114.750377104,1155935394.3264487,0.3259159068517392,10.949794137667626,1615604053.8194113,71147931.62962656,0.6853025247921803
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.5051942214758278,20,231,0.0,28.77,132728987.52465469,1.0,654.15,1445.019214162093,11210.616829411663,2545018854.473844,2389139138.9842362,370.87565630840044,1182688509.0167387,26753114.667641275,1155935394.3490975,0.32591590685812505,10.949794137816863,1624966378.6792643,71468518.34565333,0.6813909548643993
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.3878725319614621,21,231,0.0,28.03,132728987.52465469,1.0,654.15,1445.019214347631,11210.616829523628,2545018854.499262,2389139139.0068994,370.8756563083141,1182688509.0768304,26753114.75039586,1155935394.3264346,0.3259159068517352,10.949794137667535,1629351265.0060306,71618666.55442539,0.6795742669395625
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.2705508424470964,22,231,0.0,26.35,132728987.52465469,1.0,654.15,1445.0192143110726,11210.616829313061,2545018854.4514594,2389139138.9642787,370.87565630847666,1182688509.0363576,26753114.667303562,1155935394.369054,0.32591590686375177,10.94979413794835,1639306142.072203,71959543.56893492,0.6754856385354181
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.15322915293273068,23,231,0.0,24.85,132728987.52465469,1.0,654.15,1445.0192141986302,11210.616829708117,2545018854.5411444,2389139139.044242,370.8756563081717,1182688509.0398493,26753114.750759028,1155935394.2890902,0.32591590684120597,10.949794137421472,1648194425.167,72263898.0461756,0.6718764289100785
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.03590746341836497,0,232,0.0,23.87,132728987.52465469,1.0,654.15,1445.0192142054827,11210.616829643131,2545018854.5263915,2389139139.0310855,370.8756563082219,1182688509.0522583,26753114.750009343,1155935394.302249,0.32591590684491606,10.9497941375082,1654001436.788934,72462742.97130616,0.6695391702032171
0.0,131074533.33333333,discharging,40116657.28841742,0.0,40116657.28841742,0.0,284.26741872872265,0.0,0.0,1,232,0.0,23.12,40624845.5531127,1.0,654.15,1445.0192143110623,11210.616829313021,2545018854.4514503,2305869264.192884,364.9030857274021,1173854241.836198,25606848.740664687,1148247393.0955334,0.3323797646432112,35.368326980618285,1658445578.3363326,22225513.607808564,0.6832076773375576
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,232,0.0,22.55,0.0,1.0,567.279923475184,1445.0192143005509,11210.616829209192,2545018854.4278793,2259509895.570863,362.89907080586624,1179588764.9057462,25103923.74480872,1154484841.1609375,0.3381619335562207,,1661823125.9123554,0.0,0.6947098178857725
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,232,0.0,21.93,0.0,1.0,567.279923475184,1445.0192143513198,11210.61682960657,2545018854.5180917,2259509895.6509657,362.89907080586624,1179588764.9081876,25103923.827343725,1154484841.080844,0.33816193353276036,,1665496949.5915382,0.0,0.6931773975112836
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,232,0.0,21.45,0.0,1.0,567.279923475184,1445.0192141652624,11210.616829435825,2545018854.4793296,2259509895.616552,362.89907080586624,1179588764.8590796,25103923.743821878,1154484841.1152577,0.3381619335428406,,1668341200.1818736,0.0,0.6919956427314761
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,232,0.0,21.07,0.0,1.0,567.279923475184,1445.0192143395475,11210.616829503728,2545018854.4947443,2259509895.630238,362.89907080586624,1179588764.9295425,25103923.827971566,1154484841.101571,0.3381619335388316,,1670592898.5658886,0.0,0.6910629406437871
75916806.08470178,131074533.33333333,direct_partial,75916806.08470178,0.0,0.0,0.0,0.0,0.0,0.0,6,232,293.76126970645504,20.69,76754271.49964026,317.23018884276394,665.854990175441,1445.0192143463732,11210.616829610648,2545018854.519017,2338503157.763975,367.2378859675857,1177349774.2948492,25936125.974057302,1151413648.320792,0.32984666314714284,18.806700663362193,1672844596.949904,42882819.801858656,0.6710935764497272
167512225.30558953,131074533.33333333,charging,131074533.33333333,36437691.9722562,0.0,258.19819849188104,0.0,0.0,0.032614509283184975,7,232,560.523021031659,23.68,132919245.41840713,699.9759026726518,665.9799701876644,1445.019214204237,11210.616829644196,2545018854.5266333,2389311404.1215487,370.88805894443044,1182706501.8555913,26943372.64376296,1155763129.2118282,0.3258498570850576,10.932960179043963,1655127285.980942,73676593.41127838,0.6685333964070864
207979808.04282704,131074533.33333333,charging,131074533.33333333,76905274.70949371,0.0,544.9522818194288,0.0,0.0,0.10145058698669178,8,232,695.7974576250384,27.6,133364254.98665011,869.0759949423549,665.9805365795648,1445.0192143395427,11210.616829589755,2545018854.514274,2389714332.8292007,370.9170694040534,1182748582.7172947,27388382.213161953,1155360200.5041327,0.325695394511574,10.893773368837836,1631899239.4932055,73138321.2180239,0.67761568843222
208657408.63377246,131074533.33333333,charging,131074533.33333333,77582875.30043913,0.0,549.7537728692009,0.0,0.0,0.17089316882280137,9,232,734.8611297828256,29.84,133371706.3520642,871.9074544637893,665.9805460312721,1445.0192142091587,11210.61682972598,2545018854.5451994,2389721079.6559744,370.91755517434035,1182749287.2548304,27395833.577472642,1155353453.6773577,0.32569280845549287,10.893119438963224,1618626070.0716424,72693817.86354008,0.6831075906568155
204091640.1819064,131074533.33333333,charging,131074533.33333333,73017106.84857307,0.0,517.4006482558066,0.0,0.0,0.23624904018142956,10,232,767.0117938921255,31.58,133321497.99985023,852.8286804360487,665.9804823239506,1445.0192143427048,11210.616829527808,2545018854.5002112,2389675618.760425,370.9142819920646,1182744539.7984946,27345625.225585025,1155398914.5729096,0.32571023382695335,10.897527122495578,1608315661.6816776,72318118.52583694,0.6874780979531709
196569812.45429802,131074533.33333333,charging,131074533.33333333,65495279.12096469,0.0,464.1008297570525,0.0,0.0,0.2948723028875836,11,232,777.2858159234362,32.92,133238782.77242205,821.3975526853675,665.980377265459,1445.0192143042375,11210.616829292127,2545018854.4467072,2389600724.8539195,370.90888965808216,1182736718.3951986,27262909.915784523,1155473808.479414,0.3257389421008552,10.904795756643107,1600375462.1169925,72005155.42351864,0.6909155705109242
188578500.08612818,131074533.33333333,charging,131074533.33333333,57503966.75279485,0.0,407.47423390629507,0.0,0.0,0.3463427324336419,12,232,755.9468586437627,34.01,133150904.76671682,788.0046103001519,665.9802655068459,1445.0192141640093,11210.616829350825,2545018854.460033,2389521156.6202383,370.9031608036679,1182728408.6220348,27175031.908941608,1155553376.7130933,0.3257694436287564,10.912527962297643,1593916643.068107,71739727.84990723,0.6937525631869788
