Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
207193539.80651796,131074533.33333333,charging,131074533.33333333,76119006.47318462,0.0,539.380769707713,0.0,1.4901161193847656e-08,0.41447504018619513,13,232,796.886204239428,34.73,133355608.63654228,865.7904507532684,665.9805256107558,1445.0192141689379,11210.616829432696,2545018854.478619,2389706504.0076294,370.9165057306414,1182747765.104545,27379735.778840758,1155368029.3257043,0.325698395309677,10.894532261822045,1589650267.1826038,71705870.83172329,0.6954366995065936
224516912.76192573,131074533.33333333,charging,131074533.33333333,93442379.4285924,0.0,662.1345295313296,0.0,0.0,0.4981130860217315,14,232,805.6588998581835,35.1,133546108.44399208,938.1788606121634,665.9807669513843,1445.0192143005452,11210.6168292952,2545018854.447405,2389878991.4613323,370.92892492304213,1182765777.4593382,27570235.58733741,1155195541.8720007,0.3256322839955101,10.87783479713818,1587457824.0192208,71734131.32594177,0.6962398402128732
232697990.78415674,131074533.33333333,charging,131074533.33333333,101623457.45082341,0.0,720.1058085209514,0.0,0.0,0.5890738197296411,15,232,778.4868831083304,35.08,133636073.24426371,972.3647683153157,665.9808806873044,1445.0192143463742,11210.616829524588,2545018854.4994802,2389960450.221809,370.9347900519138,1182774283.5815015,27660200.469977688,1155114083.1115239,0.3256010648395477,10.869965852190825,1587576334.460485,71786479.58390231,0.6961190604821068
223254240.11238116,131074533.33333333,charging,131074533.33333333,92179706.77904783,0.0,653.1872064230051,0.0,0.0,0.6715816773830733,16,232,718.5157659297184,34.61,133532223.22099487,932.9025864415311,665.980749383683,1445.0192143073916,11210.616829316179,2545018854.4521675,2389866419.097452,370.9280197001145,1182764464.5995204,27556350.363635417,1155208114.2358851,0.3256371025115058,10.8790502391305,1590361329.8301876,71824918.53309715,0.6949931846526772
184383942.35829353,131074533.33333333,charging,131074533.33333333,53309409.024960205,0.0,377.75151574890674,0.0,0.0,0.7192976583197773,17,232,599.0854187556287,33.87,133104778.50473024,770.4769980527631,665.9802067869417,1445.0192141584105,11210.616829328736,2545018854.455018,2389479392.14833,370.9001538072537,1182724046.8326454,27128905.64763945,1155595141.185006,0.32578545415062227,10.916590602321552,1594746216.1569543,71742851.10799615,0.6934309764669347
91064597.98942238,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,40009935.34391095,0.0,283.51118494113524,0.0,0.6834857191693181,18,232,332.4509218993097,32.29,132580154.42887533,380.5275947047019,662.1421041941655,1445.0192143073932,11210.616829316215,2545018854.4521756,2389004381.814125,370.86595426116946,1182674433.0907376,26604281.571528755,1156070151.519209,0.32596758036767876,10.96299651331505,1604108541.0168068,71422161.13370661,0.6899725263377232
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.5661640296549525,19,232,0.0,29.7,132728987.52465437,1.0,654.15,1445.0192143426866,11210.616829613726,2545018854.519716,2389139139.025132,370.87565630824446,1182688509.0586262,26753114.750424117,1155935394.308202,0.3259159068465946,10.94979413754746,1619455643.16049,71279818.56976396,0.6836879100679939
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.44884234014058677,20,232,0.0,27.83,132728987.52465476,1.0,654.15,1445.0192141973878,11210.616829623166,2545018854.521859,2389139139.027045,370.8756563082373,1182688509.0569868,26753114.750698794,1155935394.306288,0.32591590684605487,10.949794137534806,1630536369.4186702,71659247.15139087,0.6790849318690574
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.33152065062622105,21,232,0.0,26.63,132728987.52465469,1.0,654.15,1445.019214351299,11210.61682960646,2545018854.518067,2389139139.0236635,370.8756563082501,1182688509.0601132,26753114.75044313,1155935394.30967,0.32591590684700844,10.94979413755709,1637646995.894508,71902730.73318334,0.6761636566079319
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.21419896111185535,22,232,0.0,25.75,132728987.52465469,1.0,654.15,1445.0192141689301,11210.616829346567,2545018854.4590664,2389139138.971062,370.8756563084508,1182688509.0291326,26753114.666862443,1155935394.36227,0.325915906861839,10.949794137903638,1642861455.3101223,72081285.3598312,0.6740373115376999
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.09687727159748963,23,232,0.0,24.92,132728987.52465469,1.0,654.15,1445.0192143444572,11210.616829585475,2545018854.5133023,2389139139.0194187,370.87565630826634,1182688509.0650556,26753114.7511422,1155935394.3139133,0.3259159068482049,10.949794137585023,1647779638.6225762,72249694.8372377,0.6720440005454826
0.0,131074533.33333333,discharging,108233551.85055263,0.0,108233551.85055263,0.0,766.9450668134596,0.0,0.0,0,233,0.0,24.49,109600160.28356408,1.0,654.15,1445.0192143427046,11210.616829613802,2545018854.5197334,2368205269.129832,369.3697533604927,1180493551.7128582,26465268.99213913,1154028282.720719,0.3275139715704429,13.223092163343745,1650327613.1097515,59731794.14919121,0.6748468958575615
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,233,0.0,24.36,0.0,1.0,567.279923475184,1445.0192141639907,11210.616829350696,2545018854.4600034,2259509895.5993524,362.89907080586624,1179588764.8761232,25103923.74370933,1154484841.1324139,0.33816193354786583,,1651097930.9779673,0.0,0.6992225109558444
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,233,0.0,23.87,0.0,1.0,567.279923475184,1445.0192142023136,11210.616829705014,2545018854.54044,2259509895.6708074,362.89907080586624,1179588764.8886387,25103923.827634867,1154484841.061004,0.338161933526949,,1654001436.788934,0.0,0.6979950654107726
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,233,0.0,23.41,0.0,1.0,567.279923475184,1445.0192143073928,11210.616829230175,2545018854.432643,2259509895.5751033,362.89907080586624,1179588764.9008174,25103923.74410855,1154484841.156709,0.33816193355498214,,1656727176.938005,0.0,0.69684668497468
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,233,0.0,23.02,0.0,1.0,567.279923475184,1445.019214311066,11210.61682931303,2545018854.4514527,2259509895.5918026,362.89907080586624,1179588764.8841708,25103923.744161565,1154484841.1400092,0.33816193355009055,,1659038130.5426528,0.0,0.6958760138697898
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,233,0.0,22.76,0.0,1.0,567.279923475184,1445.0192143042423,11210.616829292167,2545018854.4467163,2259509895.587598,362.89907080586624,1179588764.88911,25103923.74489727,1154484841.1442127,0.33816193355132185,,1660578766.279084,0.0,0.6952304007422103
51552259.130136415,131074533.33333333,direct_partial,51552259.130136415,0.0,0.0,0.0,0.0,0.0,0.0,6,233,218.7100803875962,22.6,52121795.11150612,215.41913763966696,665.7155296244399,1445.0192141689347,11210.61682934661,2545018854.459076,2316249522.411471,365.6448163509108,1174970933.175633,25668196.456921827,1149302736.7187111,0.3315817517836928,27.608505289423935,1661526849.8091955,28966227.578142066,0.6798624330925757
161652248.81744415,131074533.33333333,charging,131074533.33333333,30577715.484110817,0.0,216.67429040253367,0.0,0.0,0.02736938405084636,7,233,542.5260267034276,23.56,132854805.05822007,675.4890789530256,665.9798878563603,1445.0192143073916,11210.616829316194,2545018854.452171,2389253057.7446465,370.88385814432297,1182700407.7895882,26878932.200882565,1155821475.5887055,0.3258722273999974,10.938656444304211,1655838348.6285257,73664805.58885695,0.6682968300868617
202992852.00994503,131074533.33333333,charging,131074533.33333333,71918318.6766117,0.0,509.61461376326446,0.0,0.0,0.09174175631567977,8,233,680.9709721615098,26.86,133309414.96407074,848.2372230596595,665.9804669851294,1445.019214299292,11210.616829210174,2545018854.4281025,2389664678.1934543,370.9134942776308,1182743397.2472134,27333542.10733441,1155409855.139879,0.3257144274660297,10.898588362138483,1636284125.8199723,73256366.01441756,0.6758598937309104
204241688.26779673,131074533.33333333,charging,131074533.33333333,73167154.9344634,0.0,518.4638919292405,0.0,0.0,0.15723193213832068,9,233,722.2622662162811,29.0,133323148.0325237,853.4556797143058,665.9804844183707,1445.0192142054725,11210.6168297291,2545018854.545908,2389677112.8123574,370.9143895605596,1182744695.7789025,27347275.257928163,1155397420.5209744,0.3257096611459828,10.89738221666763,1623603508.6047287,72835505.9461217,0.6810721815584262
204168295.11429292,131074533.33333333,charging,131074533.33333333,73093761.78095959,0.0,517.9438266070256,0.0,0.0,0.22265641549920814,10,233,770.3347972935937,30.65,133322340.95057613,853.148995000515,665.9804833939315,1445.0192143073928,11210.616829316232,2545018854.4521794,2389676381.961767,370.91433694572754,1182744619.464801,27346468.09323456,1155398151.3715665,0.3257099412798089,10.89745309455334,1613826397.2004519,72504752.1612256,0.6851549601090606
200643025.94081917,131074533.33333333,charging,131074533.33333333,69568492.60748585,0.0,492.9637002454842,0.0,0.0,0.2849255144775851,11,233,796.4030261287461,31.88,133283574.6490896,838.4181091361266,665.9804341728002,1445.0192142023275,11210.616829619044,2545018854.5209236,2389641281.3522754,370.9118097042593,1182740953.856213,27307701.875154,1155433251.981059,0.3257233958509671,10.900858532468504,1606538005.0627182,72237503.79010244,0.6882595355293313
192584016.73456287,131074533.33333333,charging,131074533.33333333,61509483.401229545,0.0,435.85740327505016,0.0,0.0,0.339981186470223,12,233,775.5953178024838,32.81,133194952.2020652,804.7422849775884,665.9803215424537,1445.019214351308,11210.616829606519,2545018854.51808,2389561038.9467406,370.90603229312205,1182732573.8144622,27219079.42786953,1155513494.3865926,0.32575415503150196,10.90865104338461,1601027269.5439441,72003463.11818533,0.6906708118552835
206718204.16459745,131074533.33333333,charging,131074533.33333333,75643670.83126412,0.0,536.0125320455608,0.0,0.0,0.4076880326233465,13,233,800.3672827115373,33.37,133350381.51659933,863.8041867989881,665.9805189789126,1445.0192143073953,11210.616829230159,2545018854.432639,2389701771.1008735,370.91616496422404,1182747270.8916407,27374508.65918155,1155372762.232459,0.3257002094443522,10.894991095712038,1597708977.1885533,71975374.62429975,0.6919707673956563
223985180.33370307,131074533.33333333,charging,131074533.33333333,92910647.00036974,0.0,658.3666631376145,0.0,0.0,0.4908501374407294,14,233,808.6004068130735,33.51,133540261.14592533,935.9569339095214,665.9807595537781,1445.0192141973853,11210.616829709188,2545018854.5413876,2389873697.111389,370.9285437181604,1182765224.5939746,27564388.372031353,1155200836.2219431,0.3256343131251146,10.87834660861675,1596879404.0997057,72049811.31604159,0.6921808459888282
227217305.11096925,131074533.33333333,charging,131074533.33333333,96142771.77763592,0.0,681.2695625700625,0.0,0.0,0.5769052400811584,15,233,764.7989504338382,33.2,133575803.8285942,949.4628702935091,665.9808045099984,1445.0192141652376,11210.616829435674,2545018854.479295,2389905879.178884,370.9308608660267,1182768585.1252985,27599930.970850147,1155168654.1544483,0.3256219790730825,10.875236261351812,1598716315.939297,72131168.74936275,0.6913669049630216
218079444.26086086,131074533.33333333,charging,131074533.33333333,87004910.92752753,0.0,616.5185017354763,0.0,0.0,0.6547812613530081,16,233,704.5092832644384,32.25,133475317.58166568,911.2788966439258,665.9806773480678,1445.0192143476227,11210.616829523562,2545018854.499247,2389814894.013709,370.92430984922555,1182759084.1270125,27499444.807388477,1155259639.319624,0.32565685054777804,10.884034111029818,1604345561.8993351,72267292.5203978,0.6890437683775562
170799938.95688468,131074533.33333333,charging,131074533.33333333,39725405.623551354,0.0,281.4950017737112,0.0,0.0,0.6903385247349505,17,233,559.7097084376079,31.37,132955399.39483826,713.7141258178358,665.9800163443866,1445.0192143358543,11210.616829592796,2545018854.5149646,2389344139.099287,370.89041579674256,1182709920.8553703,26979526.621323444,1155730394.234047,0.32583730667468536,10.929766732388854,1609560021.3149493,72161415.74656688,0.6872305774096945
80538193.91942361,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,50536339.41390972,0.0,358.10149020911723,0.0,0.645104652287483,18,233,301.19857476258244,29.84,132597054.2526789,336.5413771175811,661.1411641045676,1445.0192143426866,11210.616829527638,2545018854.5001726,2389019683.342292,370.8670559097666,1182676031.4694116,26621181.478376225,1156054849.9910355,0.32596171268027896,10.961495907627167,1618626070.0716424,71830029.52440935,0.6838715600288492
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.5277829627731174,19,233,0.0,27.6,132728987.52464816,1.0,654.1499999999959,1445.01921416032,11210.61682943989,2545018854.4802523,2389139138.989948,370.8756563083782,1182688509.0102959,26753114.666918103,1155935394.3433778,0.325915906856513,10.949794137779676,1631899239.4932055,71705914.83789714,0.678523067040872
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.4104612732587517,20,233,0.0,26.29,132728987.52465469,1.0,654.15,1445.0192143005504,11210.61682929523,2545018854.4474115,2389139138.960673,370.87565630849036,1182688509.0406692,26753114.66800753,1155935394.3726616,0.3259159068647689,10.949794137972095,1639661673.395995,71971717.74802455,0.6753405258120484
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.293139583744386,21,233,0.0,25.25,132728987.52465469,1.0,654.15,1445.0192143463782,11210.61682952464,2545018854.499492,2389139139.007105,370.8756563083134,1182688509.076611,26753114.75038249,1155935394.3262286,0.32591590685167715,10.949794137666174,1645824216.341721,72182736.85224475,0.6728351082498335
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.17581789423002028,22,233,0.0,23.94,132728987.52465469,1.0,654.15,1445.0192141640034,11210.616829436824,2545018854.479556,2389139138.989331,370.8756563083811,1182688509.0109394,26753114.666935947,1155935394.3440034,0.32591590685668875,10.949794137783288,1653586650.2445104,72448539.76236826,0.6697055778679674
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.058496204715654566,23,233,0.0,22.64,132728987.52465469,1.0,654.15,1445.0192143444553,11210.61682949944,2545018854.493771,2389139139.002003,370.87565630833274,1182688509.082405,26753114.751075026,1155935394.33133,0.3259159068531155,10.949794137699794,1661289828.9266677,72712313.64264353,0.6666285847943382
0.0,131074533.33333333,discharging,65353326.96463347,0.0,65353326.96463347,0.0,463.09495399893194,0.0,0.0,0,234,0.0,21.96,66179551.8393424,1.0,654.15,1445.0192141652467,11210.616829435707,2545018854.4793024,2328947410.2410593,366.5533504247963,1176330802.073858,25924885.350306615,1150405916.7235515,0.33055935752382076,21.781167519129088,1665319183.9296424,36323635.69884201,0.6760560462240347
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,234,0.0,21.31,0.0,1.0,567.279923475184,1445.0192143476163,11210.616829609557,2545018854.5187697,2259509895.651568,362.89907080586624,1179588764.9075444,25103923.82730117,1154484841.080243,0.3381619335325844,,1669170773.2707212,0.0,0.6916517228599942
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,234,0.0,20.76,0.0,1.0,567.279923475184,1445.0192142956223,11210.61682921333,2545018854.4288187,2259509895.571708,362.89907080586624,1179588764.9048963,25103923.744794946,1154484841.1601014,0.3381619335559758,,1672429810.4054801,0.0,0.6903039122940513
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,234,0.0,20.26,0.0,1.0,567.279923475184,1445.0192142091737,11210.616829726132,2545018854.545234,2259509895.6750636,362.89907080586624,1179588764.8837192,25103923.826972228,1154484841.056747,0.3381619335257021,,1675392571.4370792,0.0,0.689083180108934
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,234,0.0,19.81,0.0,1.0,567.279923475184,1445.0192142054746,11210.616829643064,2545018854.5263762,2259509895.6583214,362.89907080586624,1179588764.9003494,25103923.826859616,1154484841.0734897,0.33816193353060625,,1678059056.365518,0.0,0.6879882067881272
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,234,0.0,19.37,0.0,1.0,567.279923475184,1445.01921434078,11210.616829588615,2545018854.514015,2259509895.647347,362.89907080586624,1179588764.9124773,25103923.82801348,1154484841.0844638,0.3381619335338207,,1680666286.0733252,0.0,0.6869209257370057
56156412.62495826,131074533.33333333,direct_partial,56156412.62495826,0.0,0.0,0.0,0.0,0.0,0.0,6,234,233.3575153334577,18.96,56776579.06706387,234.65830954310312,665.7511588449437,1445.0192143110783,11210.616829313121,2545018854.451473,2320453356.5441136,365.945458593592,1175421882.9989967,25718826.918104373,1149703056.0808923,0.33125239550565644,25.36003663600471,1683095750.1192365,31864858.988266762,0.6703961886793532
157451987.5141191,131074533.33333333,charging,131074533.33333333,26377454.18078576,0.0,186.91115659758705,0.0,0.0,0.023609830307063626,7,234,530.4302320195299,20.93,132808616.0757783,657.9376334278871,665.979828794594,1445.0192143073846,11210.61682923009,2545018854.4326234,2389211236.854773,370.880847149287,1182696039.6969116,26832743.218340673,1155863296.478571,0.32588826226474793,10.942742761925297,1671422471.654736,74163659.98715943,0.6621634278174333
204259581.57413572,131074533.33333333,charging,131074533.33333333,73185048.24080239,0.0,518.5906842481753,0.0,0.0,0.08911602200156997,8,234,685.8668827606504,24.91,133323344.79971488,853.5304496795015,665.9804846681278,1445.0192141534758,11210.616829418896,2545018854.475486,2389677290.911133,370.91440238841477,1182744714.3648756,27347471.94267349,1155397242.422202,0.32570959287260487,10.897364937260821,1647838893.8432083,73654394.93430631,0.6711598877290339
208475515.58344233,131074533.33333333,charging,131074533.33333333,77400982.250109,0.0,548.4648751544611,0.0,0.0,0.1583957957052914,9,234,738.1251059107104,27.27,133369706.13010088,871.147386045723,665.980543494188,1445.019214302473,11210.616829234401,2545018854.4336023,2389719268.465984,370.9174247759528,1182749098.1400437,27393833.272696108,1155355264.8673477,0.3256935026734918,10.893294971349578,1633854661.7740612,73207397.32542247,0.6768091755708199
203092862.4724939,131074533.33333333,charging,131074533.33333333,72018329.13916056,0.0,510.3232898583397,0.0,0.0,0.22285768495055536,10,234,769.8863707127,29.23,133310514.74838597,848.6551323416337,665.9804683813667,1445.0192143024697,11210.61682932043,2545018854.4531326,2389665674.007838,370.91356597440915,1182743501.216541,27334641.891045116,1155408859.325496,0.3257140457599467,10.898491761237207,1622240638.530193,72782563.30922513,0.6816478134763351
194966695.24937806,131074533.33333333,charging,131074533.33333333,63892161.91604473,0.0,452.7411098659893,0.0,0.0,0.2800460356704698,11,234,780.1483849493192,30.82,133221153.78529333,814.6986779581241,665.9803548576449,1445.0192141986217,11210.616829708066,2545018854.541133,2389584762.9337926,370.90774040252484,1182735051.410922,27245281.011381105,1155489770.399541,0.32574506079681564,10.906346076889147,1612819058.4497082,72415705.36516452,0.6856550762006915
190886757.06201142,131074533.33333333,charging,131074533.33333333,59812223.72867809,0.0,423.8305880157474,0.0,0.0,0.3335825309987747,12,234,774.3886771357901,31.87,133176287.95915987,797.6500212983449,665.980297802974,1445.0192143513113,11210.616829520519,2545018854.498556,2389544139.585463,370.90481555381155,1182730808.9327784,27200415.184904773,1155530393.7478735,0.3257606332310873,10.910293499232099,1606597260.2833505,72181343.38300586,0.6883161312779787
204970708.81811562,131074533.33333333,charging,131074533.33333333,73896175.4847823,0.0,523.62974581755,0.0,0.0,0.3997252357336232,13,234,799.5025129027582,32.37,133331164.84742744,856.5020055382568,665.9804945935408,1445.0192142054748,11210.616829729071,2545018854.5459013,2389684371.5855875,370.9149121916565,1182745453.8205698,27355292.07282357,1155390161.7477462,0.32570687879304333,10.896678232510329,1603634499.2517514,72165203.05894068,0.6894560013076895
218012922.9707142,131074533.33333333,charging,131074533.33333333,86938389.63738088,0.0,616.0471305715097,0.0,0.0,0.47754171538476126,14,234,792.9984383754448,32.42,133474586.0674856,911.0009270806154,665.9806764216606,1445.0192143042395,11210.616829206143,2545018854.4271874,2389814231.601639,370.92426215998876,1182759014.9424915,27498713.21079607,1155260301.7316954,0.3256571044282932,10.884098206099843,1603338223.1485915,72232825.29480766,0.6894725847674016
221812576.2983037,131074533.33333333,charging,131074533.33333333,90738042.96497037,0.0,642.9715484194971,0.0,0.0,0.5587591741324872,15,234,751.1346837734047,32.06,133516369.68717349,926.8783698342494,665.9807293211983,1445.019214351319,11210.61682960656,2545018854.5180893,2389852064.588677,370.9269861579338,1182762965.6576476,27540496.912991058,1155222468.7446566,0.32564260410911827,10.880438285714007,1605471411.0913424,72327615.42132972,0.6885344731340094
219339826.45090282,131074533.33333333,charging,131074533.33333333,88265293.11756949,0.0,625.4495946029353,0.0,0.0,0.6377633334507526,16,234,709.43923060597,31.17,133489177.61718681,916.54559977307,665.9806948988344,1445.0192142054843,11210.616829729184,2545018854.545927,2389827443.5953026,370.9252134247372,1182760394.5806456,27513304.84261458,1155247089.738031,0.32565204061143854,10.882819838958413,1610745125.727589,72491273.55837144,0.6863249215785103
176671478.76318336,131074533.33333333,charging,131074533.33333333,45596945.42985003,0.0,323.1008477618157,0.0,0.0,0.678576072115403,17,234,577.805123496345,29.96,133019966.91325791,738.2492686618559,665.9800987135332,1445.0192141937184,11210.61682962636,2545018854.5225844,2389402600.7323127,370.8946249292137,1182716026.7403405,27044094.139327295,1155671932.6010132,0.3258148934545524,10.924067861216349,1617915007.4240587,72478094.49250132,0.6836705209520304
92935775.54861636,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,38138757.784716964,0.0,270.25198413307686,0.0,0.6444389793828038,18,234,338.58818241850145,28.33,132577150.30982175,388.34660133940105,662.3222747278512,1445.019214346377,11210.616829610664,2545018854.519021,2389001661.876747,370.86575843164053,1182674148.9921992,26601277.535610024,1156072871.4565892,0.3259686233966734,10.963263301139412,1627573608.3870711,72229852.92830382,0.6801214950827165
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.5271172898684381,19,234,0.0,26.87,132728987.52465379,1.0,654.1499999999994,1445.0192143110783,11210.61682922708,2545018854.43194,2389139138.9468813,370.87565630854294,1182688509.0537033,26753114.667252272,1155935394.386451,0.32591590686865696,10.949794138062993,1636224870.59934,71854034.01682429,0.6767458993038792
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.4097956003540724,20,234,0.0,25.54,132728987.52465469,1.0,654.15,1445.0192142956244,11210.616829299395,2545018854.448357,2389139138.9615145,370.8756563084871,1182688509.03982,26753114.668000385,1155935394.3718195,0.3259159068645315,10.949794137966558,1644105814.9433935,72123894.9866449,0.673531863295235
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.29247391083970675,21,234,0.0,24.43,132728987.52465469,1.0,654.15,1445.0192141640066,11210.616829436809,2545018854.4795527,2389139138.9893274,370.8756563083811,1182688509.0109384,26753114.66693263,1155935394.3440058,0.3259159068566894,10.949794137783302,1650683144.4335434,72349117.29980299,0.6708727514951757
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.17515222132534103,22,234,0.0,23.17,132728987.52465469,1.0,654.15,1445.019214311081,11210.6168292271,2545018854.431945,2389139138.9468856,370.8756563085429,1182688509.053706,26753114.667257354,1155935394.3864486,0.3259159068686562,10.949794138062911,1658149302.2331727,72604775.06068514,0.6678796309374153
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.057830531810975305,23,234,0.0,21.69,132728987.52465469,1.0,654.15,1445.019214300549,11210.616829295239,2545018854.4474134,2389139138.960671,370.8756563084903,1182688509.040673,26753114.66800974,1155935394.3726633,0.3259159068647694,10.949794137972134,1666919074.8867059,72905071.47822927,0.6643978339924713
0.0,131074533.33333333,discharging,64609621.63875003,0.0,64609621.63875003,0.0,457.8250435035545,0.0,0.0,0,235,0.0,20.98,65426474.21815502,1.0,654.15,1445.0192141603143,11210.616829353843,2545018854.4607177,2328267027.833627,366.50463692070446,1176258106.8600218,25915513.05493057,1150342593.8050911,0.33061270365357526,22.029796103589817,1671126195.5515761,36008314.985890344,0.6738441445032486
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,235,0.0,20.37,0.0,1.0,567.279923475184,1445.019214307386,11210.616829316186,2545018854.452169,2259509895.5924387,362.89907080586624,1179588764.8835387,25103923.744167123,1154484841.1393716,0.3381619335499038,,1674740764.010127,0.0,0.6893513706413792
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,235,0.0,19.77,0.0,1.0,567.279923475184,1445.0192142023222,11210.616829705037,2545018854.5404453,2259509895.670812,362.89907080586624,1179588764.8886428,25103923.827643033,1154484841.0609999,0.33816193352694784,,1678296077.248046,0.0,0.6878910442036213
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,235,0.0,19.21,0.0,1.0,567.279923475184,1445.0192143110683,11210.616829227025,2545018854.4319277,2259509895.574468,362.89907080586624,1179588764.9014456,25103923.74410321,1154484841.1573424,0.33816193355516766,,1681614369.603437,0.0,0.686533644113422
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,235,0.0,18.69,0.0,1.0,567.279923475184,1445.0192143513107,11210.616829606499,2545018854.5180755,2259509895.6509514,362.89907080586624,1179588764.9081821,25103923.82732386,1154484841.0808582,0.3381619335327646,,1684695641.0763,0.0,0.6852779890516566
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,235,0.0,18.25,0.0,1.0,567.279923475184,1445.0192141583952,11210.616829328665,2545018854.455002,2259509895.594954,362.89907080586624,1179588764.881271,25103923.74441403,1154484841.1368568,0.3381619335491672,,1687302870.784107,0.0,0.6842190937542564
67473864.344128,131074533.33333333,direct_partial,67473864.344128,0.0,0.0,0.0,0.0,0.0,0.0,6,235,267.4255478091548,17.87,68218485.32397704,281.95004283975135,665.818069100267,1445.019214205481,11210.616829729159,2545018854.5459213,2330789610.3148084,366.6852646929102,1176527535.5679796,25843281.53860202,1150684254.0293775,0.3304457370722161,21.137129751405386,1689554569.168122,38401115.50430323,0.6659223174739674
166364956.6126721,131074533.33333333,charging,131074533.33333333,35290423.27933876,0.0,250.06863007895956,0.0,0.0,0.03158761643102647,7,235,557.2604284314634,19.82,132906629.2573039,695.1818618946254,665.9799540750811,1445.0192143024506,11210.616829320288,2545018854.4531,2389299980.981297,370.8872365080459,1182705308.751959,26930756.39986309,1155774552.352096,0.3258542367082572,10.934074961905948,1677999801.144886,74439921.76069571,0.6595231420774905
201115181.93058202,131074533.33333333,charging,131074533.33333333,70040648.59724869,0.0,496.3094068302135,0.0,0.0,0.09427933097800081,8,235,676.9170913705867,23.79,133288766.80337508,840.3910864190302,665.9804407668767,1445.0192143005513,11210.616829209192,2545018854.4278793,2389645982.46589,370.91214818938636,1182741444.8141043,27312893.94666147,1155428550.8674428,0.32572159382125876,10.900402311684756,1654475478.5539901,73859444.27099074,0.6685212082498936
203581923.17133138,131074533.33333333,charging,131074533.33333333,72507389.83799805,0.0,513.7887835424393,0.0,0.0,0.1591789667938879,9,235,723.9529873996906,26.43,133315892.7985612,850.6987485822153,665.9804752087678,1445.019214311084,11210.616829313145,2545018854.4514785,2389670543.525026,370.91391657903,1182744009.749541,27340019.94123326,1155403989.808308,0.32571217921524953,10.898019397289712,1638832100.3071475,73346003.81334254,0.6748153051529734
202118789.30775934,131074533.33333333,charging,131074533.33333333,71044255.97442602,0.0,503.4209883479905,0.0,0.0,0.22276898637468667,10,235,769.4449120443181,28.66,133299803.16520864,844.5848160318216,665.9804547814401,1445.0192142005685,11210.616829647364,2545018854.5273523,2389655975.346874,370.91286766764574,1182742488.3770354,27323930.39057529,1155418557.9864602,0.3257177633972453,10.89943269221578,1625618186.1062157,72890802.71414495,0.6802546030615447
189389009.51567882,131074533.33333333,charging,131074533.33333333,58314476.182345495,0.0,413.21751958778117,0.0,0.0,0.27496488358577487,11,235,763.8247392109937,30.45,133159817.68977568,791.391450087752,665.980276848542,1445.0192143395257,11210.616829589604,2545018854.5142403,2389529226.7741184,370.9037418434625,1182729251.4754598,27183944.91624633,1155545306.5592134,0.32576634996722725,10.911743267228035,1615011501.6130915,72456337.33759414,0.6847806398951957
193124853.36994016,131074533.33333333,charging,131074533.33333333,62050320.03660683,0.0,439.68978225885496,0.0,0.0,0.3305046455553144,12,235,787.7094514294117,31.69,133200899.61630008,807.002255026679,665.980329105711,1445.0192143110712,11210.61682931309,2545018854.451466,2389566423.913534,370.906420011304,1182733136.1787553,27225026.75895478,1155508109.4198005,0.3257520907667766,10.908127767243872,1607663854.2547262,72230687.03726204,0.6878456242444315
203363318.6293969,131074533.33333333,charging,131074533.33333333,72288785.29606356,0.0,512.2397474796556,0.0,0.0,0.39520861365800775,13,235,798.5843709685672,32.38,133313488.87160924,849.7852754832235,665.9804721570654,1445.0192141603052,11210.61682935378,2545018854.4607034,2389668366.9139743,370.9137598627198,1182743782.4331412,27337616.013782546,1155406166.4193587,0.3257130135365877,10.898230533816086,1603575244.0311193,72153632.15236197,0.6894946926323954
225734313.8056222,131074533.33333333,charging,131074533.33333333,94659780.47228886,0.0,670.7610571545362,0.0,0.0,0.47993632614068604,14,235,823.435808745144,32.59,133559495.8290587,943.2659603323269,665.9807838857637,1445.0192143395386,11210.616829589728,2545018854.514268,2389891113.1270924,370.9297976912487,1182767043.2618032,27583623.05556372,1155183420.2062395,0.32562763825791036,10.8766631721518,1602330884.3978474,72244693.29598625,0.6898365386393114
230419039.76314706,131074533.33333333,charging,131074533.33333333,99344506.42981374,0.0,703.9571169813238,0.0,-1.4901161193847656e-08,0.5688572251278006,15,235,781.2401627605892,32.34,133611012.3204005,962.8418168103261,665.9808490199749,1445.0192141652485,11210.61682934968,2545018854.4597726,2389937758.726193,370.9331562349014,1182771914.0697417,27635139.462601963,1155136774.6071398,0.3256097612155045,10.872156789966517,1603812264.913647,72322721.2023853,0.689166913271014
219694774.88891557,131074533.33333333,charging,131074533.33333333,88620241.55558224,0.0,627.9647661819195,0.0,0.0,0.6481790903297273,16,235,710.8431502906145,31.74,133493080.87605447,918.0288070604621,665.9806998408194,1445.0192143463785,11210.616829610675,2545018854.5190234,2389830977.7698145,370.92546788975505,1182760763.6653664,27517208.101847757,1155243555.5635188,0.32565068605524417,10.882477921760188,1607367578.1515658,72379139.52906288,0.6877486607973036
178063659.17146933,131074533.33333333,charging,131074533.33333333,46989125.838136,0.0,332.9658653833716,0.0,0.0,0.6902379364834164,17,235,581.8526358046223,30.68,133035276.2932811,744.0667111571449,665.98011823209,1445.0192143407835,11210.616829588605,2545018854.5140133,2389416462.3749905,370.89562294605685,1182717474.4781122,27059403.519769233,1155658070.958343,0.3258095792512184,10.922717432779491,1613648631.5385559,72342611.61811519,0.6854472558200312
87019822.4389763,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,44054710.894357026,0.0,312.1725436579376,0.0,0.6508056151792558,18,235,320.1291085650519,29.21,132586648.1938592,363.6258705955106,661.7549727758776,1445.019214204228,11210.616829644137,2545018854.52662,2389010261.482257,370.86637756973073,1182675047.2702758,26610775.419198006,1156064271.8510778,0.3259653256857032,10.962419859326918,1622359148.9714572,72006976.56746627,0.6822989756616923
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.5334839256648901,19,235,0.0,27.41,132728987.5246465,1.0,654.149999999995,1445.0192142054702,11210.616829729073,2545018854.545902,2389139139.048469,370.875656308155,1182688509.0349066,26753114.750050917,1155935394.2848556,0.3259159068400128,10.949794137394301,1633025088.6852133,71744466.40501331,0.6780596185762342
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.41616223615052444,20,235,0.0,26.07,132728987.52465476,1.0,654.15,1445.0192143358545,11210.616829506767,2545018854.4954348,2389139139.0034857,370.87565630832705,1182688509.0809245,26753114.751076527,1155935394.329848,0.32591590685269767,10.949794137690033,1640965288.249899,72016356.40468656,0.6748089787984488
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.2988405466361588,21,235,0.0,24.7,132728987.52465469,1.0,654.15,1445.0192143513166,11210.616829606564,2545018854.5180902,2389139139.023689,370.87565630825014,1182688509.0601168,26753114.750472933,1155935394.3096437,0.32591590684700106,10.949794137556884,1649083253.47648,72294333.49389967,0.6715176281248597
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.18151885712179305,22,235,0.0,23.06,132728987.52465469,1.0,654.15,1445.0192143476281,11210.616829609606,2545018854.5187807,2389139139.0243006,370.87565630824764,1182688509.0594811,26753114.75044715,1155935394.309034,0.32591590684682914,10.9497941375529,1658801109.6601245,72627094.38901612,0.6676195938161043
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.06419716760742734,23,235,0.0,22.16,132728987.52465469,1.0,654.15,1445.0192141571652,11210.6168293298,2545018854.4552593,2389139138.967671,370.8756563084636,1182688509.0332308,26753114.66756717,1155935394.3656635,0.3259159068627958,10.949794137925975,1664134079.5170026,72809707.07536052,0.6654995995198235
0.0,131074533.33333333,discharging,71722575.9388248,0.0,71722575.9388248,0.0,508.2275768921331,0.0,8.16949626855683e-18,0,236,0.0,21.34,72629067.12355298,1.0,654.15,1445.0192143061547,11210.61682931732,2545018854.4524264,2334775053.1056237,366.9707380967182,1176952674.4938712,26005151.660728373,1150947522.8331428,0.33010323171046907,19.86300307288409,1668993007.6088252,39932385.9690546,0.6734919658625175
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,1,236,0.0,20.89,0.0,1.0,567.279923475184,1445.0192143476158,11210.616829523518,2545018854.4992375,2259509895.634227,362.89907080586624,1179588764.924817,25103923.82723333,1154484841.0975838,0.33816193353766366,,1671659492.5372643,0.0,0.6906220113913828
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,2,236,0.0,20.36,0.0,1.0,567.279923475184,1445.0192141986324,11210.616829708142,2545018854.5411506,2259509895.6714377,362.89907080586624,1179588764.888006,25103923.827632923,1154484841.060373,0.3381619335267642,,1674800019.230759,0.0,0.6893269810151016
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,3,236,0.0,19.84,0.0,1.0,567.279923475184,1445.0192143073928,11210.616829316232,2545018854.4521794,2259509895.5924478,362.89907080586624,1179588764.8835444,25103923.744180586,1154484841.1393638,0.33816193354990154,,1677881290.703622,0.0,0.6880610967747478
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,4,236,0.0,19.32,0.0,1.0,567.279923475184,1445.0192141652515,11210.6168293497,2545018854.4597774,2259509895.5991936,362.89907080586624,1179588764.8763452,25103923.743729535,1154484841.1326156,0.3381619335479249,,1680962562.176485,0.0,0.6867998533160703
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,5,236,0.0,18.78,0.0,1.0,567.279923475184,1445.0192143358524,11210.61682959279,2545018854.514963,2259509895.6481886,362.89907080586624,1179588764.9116302,25103923.828007,1154484841.0836232,0.33816193353357443,,1684162344.0906122,0.0,0.6854949851684304
56951456.672036424,131074533.33333333,direct_plus_discharge,56951456.67203643,0.0,9.127152152359486e-09,0.0,6.467517879274156e-14,0.0,0.0,6,236,235.06808764107137,18.31,57580365.96914333,237.98052482322862,665.756727889531,1445.019214351313,11210.616829520475,2545018854.4985466,2321179341.1875424,365.9973926848993,1175499685.3407226,25727569.856177825,1149772115.4845448,0.3311955922885768,25.008576494442224,1686947339.4603148,32372399.211425174,0.6687366460253641
161644668.08196712,131074533.33333333,charging,131074533.33333333,30570134.748633787,0.0,216.62057316256954,0.0,0.0,0.027362598715271944,7,236,542.1112263715934,21.56,132854721.69526288,675.4574016701373,665.9798877498009,1445.0192142005574,11210.61682973336,2545018854.5468755,2389252982.349708,370.88385270967365,1182700399.9043107,26878848.92063882,1155821550.983672,0.3258722563159375,10.93866381627176,1667689392.7549217,74063734.53331967,0.6635966560790311
204174115.41011724,131074533.33333333,charging,131074533.33333333,73099582.07678391,0.0,517.9850693371544,0.0,0.0,0.09279229168417566,8,236,686.1047987963738,25.51,133322404.95457992,853.1733160124055,665.9804834751727,1445.019214197387,11210.616829709192,2545018854.5413885,2389676439.9933,370.91434111796116,1182744625.520721,27346532.18068802,1155398093.340033,0.32570991904380536,10.8974474732163,1644283580.6052895,73533761.81603181,0.6725965938331141
206851683.8081605,131074533.33333333,charging,131074533.33333333,75777150.47482719,0.0,536.958371412378,0.0,0.0,0.16061861228363392,9,236,735.3790073772941,28.09,133351849.35120755,864.3619522624999,665.980520841262,1445.019214347627,11210.61682952359,2545018854.4992533,2389703100.2026086,370.91626065510013,1182747409.7076633,27375976.576941054,1155371433.1307223,0.3256997000007298,10.894862246002877,1628995733.682239,73033401.8269254,0.6788200090271025
204980443.1509649,131074533.33333333,charging,131074533.33333333,73905909.81763156,0.0,523.698723490645,0.0,0.0,0.2267700299877154,10,236,781.8499459974581,30.0,133331271.89289379,856.5426819629813,665.9804947293977,1445.0192143513113,11210.616829606508,2545018854.5180774,2389684468.4844265,370.9149191702477,1182745463.9676049,27355399.118696734,1155390064.8489082,0.32570684164842034,10.896668833214001,1617677986.5415306,72639742.0444798,0.6835342523535018
196151648.35382563,131074533.33333333,charging,131074533.33333333,65077115.0204923,0.0,461.1377107565912,0.0,0.0,0.28501900397802166,11,236,792.4139400616567,31.54,133234184.35034664,819.6501889143981,665.9803714210775,1445.0192143358506,11210.616829506705,2545018854.4954205,2389596561.297517,370.90858988095863,1182736283.6125672,27258311.576752327,1155477972.0358148,0.32574053811658144,10.90520010927534,1608552682.5642054,72278748.76733582,0.6874442912579606
191353695.06464905,131074533.33333333,charging,131074533.33333333,60279161.73131572,0.0,427.1393198415784,0.0,0.0,0.33897344437906307,12,236,785.4683681706401,32.78,133181422.73284207,799.6011944099879,665.980304334673,1445.0192141652512,11210.616829435745,2545018854.479311,2389548788.794552,370.90515029432686,1182731294.4138987,27205549.875117816,1155525744.538781,0.325758850994583,10.909841592723657,1601205035.2058403,72002147.022335,0.6906052979045854
205656753.76039174,131074533.33333333,charging,131074533.33333333,74582220.42705841,0.0,528.4910737061284,0.0,0.0,0.4057302115840477,13,236,811.4789927831578,33.7,133338709.07277866,859.3687510958924,665.980504167771,1445.0192143513104,11210.616829606519,2545018854.5180798,2389691202.4325275,370.91540401424146,1182746167.199389,27362836.298582803,1155383330.9008062,0.32570426047723144,10.896015825522689,1595753554.907698,71903002.43732585,0.6928185097897033
219347959.97733396,131074533.33333333,charging,131074533.33333333,88273426.64400063,0.0,625.5072289304197,0.0,0.0,0.48474165102789024,14,236,805.5260770360107,34.33,133489267.05907567,916.5795869790513,665.9806950120816,1445.0192143005513,11210.616829209213,2545018854.427884,2389827524.475051,370.9252192561195,1182760403.0606492,27513394.202368896,1155247008.8582802,0.32565200960170854,10.882812004500645,1592020476.0078835,71857931.28202288,0.6943097547253615
224036051.64747053,131074533.33333333,charging,131074533.33333333,92961518.3141372,0.0,658.7271382626492,0.0,0.0,0.5679492895452775,15,236,763.1440023811776,34.51,133540820.56212576,936.1695076109903,665.9807602615415,1445.0192141603059,11210.616829439827,2545018854.4802375,2389874203.580005,370.92858018853883,1182765277.4576979,27564947.704369124,1155200329.7533288,0.3256341190093146,10.87829764152421,1590953882.0365078,71849595.67147157,0.6947305230234817
222539365.44729838,131074533.33333333,charging,131074533.33333333,91464832.11396505,0.0,648.121590554349,0.0,0.0,0.64981727993109,16,236,719.7563674115456,34.14,133524361.96404235,929.9153714005017,665.9807394359373,1445.0192143110742,11210.616829227078,2545018854.43194,2389859301.11069,370.9275071998007,1182763721.3292813,27548489.106637955,1155215232.2226434,0.3256398305840169,10.879738485861262,1593146325.1998909,71914920.7920917,0.6937974413874539
176818919.00647068,131074533.33333333,charging,131074533.33333333,45744385.67313735,0.0,324.14561221152286,0.0,0.0,0.6907619888420191,17,236,577.3251001254671,33.51,133021588.26830001,738.8653706639459,665.9801007808774,1445.0192141584116,11210.616829414781,2545018854.4745517,2389404068.7209754,370.8947306252627,1182716180.0236382,27045715.411280703,1155670464.6123576,0.3258143306583511,10.923924828320493,1596879404.0997057,71769907.90949227,0.6925783963682761
88592329.9324341,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,42482203.40089923,0.0,301.0297247814036,0.0,0.6527371815012103,18,236,323.433857947968,32.4,132584123.5805692,370.1968378797468,661.9051030790899,1445.0192143476295,11210.616829609651,2545018854.5187907,2389007975.6331353,370.8662129978527,1182674808.506572,26608250.806377035,1156066557.700195,0.3259662022433717,10.962644041130575,1603456733.5898554,71380366.7707319,0.6902561195063672
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.5354154919868446,19,236,0.0,30.85,132728987.52462317,1.0,654.1499999999972,1445.0192143513093,11210.61682952045,2545018854.498541,2389139139.0062265,370.87565630831443,1182688509.0774584,26753114.75038468,1155935394.3270738,0.32591590685191835,10.949794137674324,1612641292.7878122,71046480.1371958,0.6865497350015854
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.41809380247247885,20,236,0.0,29.04,132728987.52465484,1.0,654.15,1445.0192141534835,11210.616829418988,2545018854.4755073,2389139138.9857183,370.8756563083947,1182688509.015254,26753114.667639915,1155935394.347614,0.32591590685770677,10.949794137807078,1623366487.7222004,71413734.53975008,0.6820562213104167
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.3007721129581132,21,236,0.0,28.48,132728987.52465469,1.0,654.15,1445.0192142091566,11210.616829639957,2545018854.525671,2389139139.0304437,370.87565630822417,1182688509.0528874,26753114.749998484,1155935394.3028889,0.3259159068450965,10.949794137512411,1626684780.0775914,71527360.21125317,0.6806778534195844
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.18345042344374746,22,236,0.0,27.63,132728987.52465469,1.0,654.15,1445.019214346376,11210.616829610653,2545018854.5190187,2389139139.024511,370.8756563082469,1182688509.059265,26753114.750442836,1155935394.3088222,0.3259159068467694,10.949794137551518,1631721473.8313098,71699827.74835624,0.6785963010071945
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.06612873392938173,23,236,0.0,26.57,132728987.52465469,1.0,654.15,1445.0192143395375,11210.616829589691,2545018854.51426,2389139139.020272,370.87565630826305,1182688509.064211,26753114.751150724,1155935394.3130603,0.32591590684796434,10.94979413757941,1638002527.2182999,71914904.91227297,0.6760182524560582
0.0,131074533.33333333,discharging,73880566.97441721,0.0,73880566.97441721,0.0,523.5191436076054,0.0,0.0,0,237,0.0,25.63,74814253.5126609,1.0,654.15,1445.0192143110683,11210.61682922699,2545018854.43192,2336749825.595072,367.1122332054531,1177163088.393493,26032347.014148556,1151130741.3793445,0.329948990612024,19.288102843089565,1643572517.9577057,40643187.756316304,0.6834817758045566
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,237,0.0,24.6,0.0,1.0,567.279923475184,1445.0192142042522,11210.616829730307,2545018854.546182,2259509895.6758633,362.89907080586624,1179588764.8828716,25103923.82696883,1154484841.0559027,0.3381619335254548,,1649675805.6827996,0.0,0.6998252851129512
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,237,0.0,24.28,0.0,1.0,567.279923475184,1445.0192142956219,11210.61682921335,2545018854.4288235,2259509895.571712,362.89907080586624,1179588764.904897,25103923.744800467,1154484841.1600964,0.33816193355597435,,1651571972.7430232,0.0,0.699021816919467
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,237,0.0,24.43,0.0,1.0,567.279923475184,1445.019214346379,11210.616829610684,2545018854.519026,2259509895.6517954,362.89907080586624,1179588764.9073336,25103923.82731981,1154484841.0800138,0.3381619335325172,,1650683144.4335434,0.0,0.699398212778257
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,237,0.0,24.6,0.0,1.0,567.279923475184,1445.01921420917,11210.616829726101,2545018854.5452275,2259509895.6750574,362.89907080586624,1179588764.8837166,25103923.82696428,1154484841.0567522,0.3381619335257036,,1649675805.6827996,0.0,0.6998252851134662
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,237,0.0,24.4,0.0,1.0,567.279923475184,1445.01921434446,11210.61682949947,2545018854.4937778,2259509895.6293797,362.89907080586624,1179588764.9303825,25103923.82795222,1154484841.1024303,0.3381619335390833,,1650860910.0954394,0.0,0.699322901185956
39671198.7209009,131074533.33333333,direct_partial,39671198.7209009,0.0,0.0,0.0,0.0,0.0,0.0,6,237,180.9164900308863,24.21,40110082.333007246,165.77227771949472,665.5853702197162,1445.0192141689402,11210.616829432682,2545018854.4786158,2305404596.1983433,364.86990381277417,1173804146.6103287,25537544.087735124,1148266602.5225935,0.3324348602540833,35.82146561953148,1651986759.287447,22190316.34024546,0.6858692663033141
144820868.68771267,131074533.33333333,charging,131074533.33333333,13746335.354379341,0.0,97.40680137118548,0.0,0.0,0.01230401701530764,7,237,490.0059543930489,25.22,132669715.5446581,605.156537683084,665.9796509353765,1445.0192143426984,11210.616829527762,2545018854.5002007,2389085472.622495,370.8717925026401,1182682903.4812226,26693842.77038199,1155989060.7108407,0.325936485048007,10.955048364421467,1646001982.0036168,73231468.4879162,0.6723863244868465
