Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
52475970.17774046,131074533.33333333,direct_partial,52475970.17774046,0.0,0.0,0.0,0.0,0.0,0.0,6,242,220.19701286871518,15.79,53055663.92556598,219.2790080054018,665.7231792162229,1445.0192142042197,11210.616829730106,2545018854.546137,2317092865.5915756,365.7051175399316,1175061458.8927577,25678354.306546766,1149383104.586211,0.33151561901513416,27.125770240820774,1701879655.0595737,30028219.46629175,0.6636514109625323
168411209.42055002,131074533.33333333,charging,131074533.33333333,37336676.08721669,0.0,264.56841752585143,0.0,0.0,0.03341916852958123,7,242,562.3266553048254,17.64,132929131.27035198,703.7324477021855,665.9799828111313,1445.0192142091598,11210.61682963998,2545018854.5256763,2389320355.089445,370.8887033953064,1182707436.739592,26953258.495735053,1155754178.243857,0.3258464253076061,10.932086798548164,1690917439.242658,74887653.92903094,0.6545196764428424
186169967.55704674,131074533.33333333,charging,131074533.33333333,55095434.22371341,0.0,390.4073252642378,0.0,0.0,0.08273377803664285,8,242,635.1209418612048,20.23,133124418.87484108,777.9401822974515,665.9802317945982,1445.019214335863,11210.616829592864,2545018854.5149803,2389497175.330648,370.90143417188466,1182725904.1040323,27148546.101347733,1155577358.0026846,0.325778636873763,10.914860402737709,1675570337.0989747,74479972.47099264,0.6603109360248277
191926083.3530224,131074533.33333333,charging,131074533.33333333,60851550.01968907,0.0,431.1952744560578,0.0,0.0,0.13720054954688174,9,242,698.4788887736407,22.18,133187717.11090676,801.9930079513766,665.9803123407629,1445.0192143513025,11210.616829606462,2545018854.518067,2389554488.0078144,370.9055606305192,1182731889.6622148,27211844.336695757,1155520045.325519,0.3257566662602961,10.90928767770221,1664015569.0757387,74125417.87249047,0.6648022536735315
196727043.04852986,131074533.33333333,charging,131074533.33333333,65652509.715196535,0.0,465.2149688251741,0.0,0.0,0.19596454560900897,10,242,774.2625367807528,23.76,133240511.78893615,822.0545651925119,665.9803794628547,1445.0192143061483,11210.616829231218,2545018854.43288,2389602290.364167,370.90900237494105,1182736881.900684,27264638.931518987,1155472242.969165,0.32573834199543467,10.904643726381954,1654653244.215886,73838701.20232332,0.6684857548986715
185912781.37103403,131074533.33333333,charging,131074533.33333333,54838248.0377007,0.0,388.58489891637686,0.0,0.0,0.2450489538931829,11,242,784.3006640057805,24.94,133121590.67740846,776.8654897943774,665.98022819397,1445.0192141937132,11210.616829712337,2545018854.5421023,2389494614.5979686,370.9012498001334,1182725636.6388845,27145717.90352036,1155579918.7353642,0.3257796185426726,10.915109518415655,1647661128.1813123,73536916.41066574,0.6713811477802965
176233353.74355316,131074533.33333333,charging,131074533.33333333,45158820.41021983,0.0,319.99628529751726,0.0,0.0,0.28546953729918506,12,242,762.8755427365118,25.8,133015148.98709781,736.4184950837505,665.9800925700339,1445.019214351307,11210.616829520453,2545018854.498542,2389398238.392697,370.894310849534,1182715571.153464,27039276.212827444,1155676294.9406366,0.32581656587247926,10.924492911157703,1642565179.2069619,73306339.01916136,0.673521462804733
185184637.22940496,131074533.33333333,charging,131074533.33333333,54110103.89607163,0.0,383.4252552771971,0.0,0.0,0.33390220112367314,13,242,771.6422974928282,26.76,133113583.50010338,773.8228261805259,665.980217999062,1445.019214347619,11210.61682960959,2545018854.518777,2389487364.5773883,370.9007278084538,1182724879.4818347,27137710.725889575,1155587168.755945,0.32578239787170077,10.915814871357101,1636876678.026292,73168717.64888942,0.6757640304043985
220030889.0074442,131074533.33333333,charging,131074533.33333333,88956355.67411087,0.0,630.3464774044046,0.0,0.0,0.41352491405896635,14,242,840.5746288606725,27.74,133496777.01972155,919.4333122127811,665.9807045203058,1445.0192141937123,11210.616829712364,2545018854.5421085,2389834324.457214,370.9257088522453,1182761113.121962,27520904.245817587,1155240208.8761444,0.32564940336511605,10.882154165556042,1631069666.404358,73182949.65981898,0.6778573774726374
31050574.609646417,131074533.33333333,direct_plus_discharge,131074533.33333331,0.0,100023958.7236869,0.0,708.7717292342844,0.0,0.32399585352410937,15,242,164.25686699612945,27.19,132676505.13082536,129.74965827862198,656.7055959239609,1445.0192143110828,11210.616829227143,2545018854.431955,2389091620.0237384,370.8722350993888,1182683545.5830328,26700632.273445975,1155982913.3095868,0.3259341278059264,10.954446256839791,1634328703.5391169,71997775.12102954,0.677468777380338
92550106.60615894,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,38524426.72717439,0.0,272.9848418078329,0.0,0.2895135577168042,16,242,338.45854568529336,26.23,132577769.48966235,386.73502364328385,662.2850836541309,1445.0192141689256,11210.616829432576,2545018854.4785914,2389002222.460039,370.8657987942066,1182674207.5052218,26601896.631922707,1156072310.8732991,0.3259684084242295,10.963208312592219,1640017204.7197871,72647184.29390205,0.6750139246715304
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.17219186820243848,17,242,58.437596625885206,25.38,132728987.52464761,1.0,654.1499999999955,1445.0192143042316,11210.616829206083,2545018854.4271736,2389139138.942626,370.8756563085587,1182688509.05865,26753114.66794759,1155935394.3907025,0.3259159068698562,10.949794138091514,1645053898.4735053,72156359.46421298,0.6731472683950316
50045582.14538731,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,81028951.18794602,0.0,574.1727340563712,0.0,0.09966478600584423,18,242,209.42571977814768,24.58,132646009.21993226,209.12325338099922,658.3575423702325,1445.0192143024697,11210.616829320385,2545018854.453122,2389064008.2880106,370.8702471478547,1182680661.4079044,26670136.36258044,1156010525.0453238,0.32594471566661454,10.957151150872063,1649794316.1240637,72659309.31387818,0.6711417410447859
0.0,131074533.33333333,discharging,111347828.09177813,0.0,111347828.09177813,0.0,789.0128892129335,0.0,0.0,19,242,0.0,21.85,112753683.13978082,1.0,654.1500000000017,1445.0192142091717,11210.616829726112,2545018854.54523,2371058617.8623343,369.574857688569,1180793725.8362157,26504515.606778584,1154289210.229437,0.32729510307104925,12.858241804903942,1665970991.356594,61905503.783004455,0.6680391876829019
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,242,0.0,20.41,0.0,1.0,567.279923475184,1445.0192141571597,11210.61682932979,2545018854.4552574,2259509895.5951266,362.89907080586624,1179588764.8810608,25103923.744432893,1154484841.136628,0.3381619335491001,,1674503743.127599,0.0,0.6894489462175272
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,242,0.0,19.58,0.0,1.0,567.279923475184,1445.019214302461,11210.616829320365,2545018854.4531174,2259509895.593281,362.89907080586624,1179588764.8826938,25103923.744164165,1154484841.1385295,0.3381619335496572,,1679421926.4400537,0.0,0.6874298965393069
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,242,0.0,18.86,0.0,1.0,567.279923475184,1445.0192143073946,11210.616829230177,2545018854.4326434,2259509895.5751038,362.89907080586624,1179588764.9008174,25103923.744110312,1154484841.156707,0.3381619335549816,,1683688302.3255558,0.0,0.685687986049497
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,242,0.0,18.4,0.0,1.0,567.279923475184,1445.0192142956262,11210.616829299408,2545018854.44836,2259509895.589057,362.89907080586624,1179588764.887626,25103923.744872507,1154484841.1427534,0.33816193355089436,,1686414042.4746273,0.0,0.6845797129681592
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,243,0.0,17.88,0.0,1.0,567.279923475184,1445.0192141603152,11210.616829439856,2545018854.480244,2259509895.6173644,362.89907080586624,1179588764.8582227,25103923.74377478,1154484841.1144478,0.3381619335426033,,1689495313.94749,0.0,0.6833311886595322
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,243,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143463746,11210.616829524592,2545018854.4994807,2259509895.6344433,362.89907080586624,1179588764.9246066,25103923.82723718,1154484841.0973694,0.3381619335376009,,1692813606.302881,0.0,0.6819917070602793
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,243,0.0,16.93,0.0,1.0,567.279923475184,1445.019214340792,11210.616829588716,2545018854.514038,2259509895.6473675,362.89907080586624,1179588764.9124842,25103923.828040417,1154484841.0844438,0.3381619335338148,,1695124559.9075282,0.0,0.6810619516641437
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,243,0.0,16.41,0.0,1.0,567.279923475184,1445.0192142042388,11210.616829644208,2545018854.526636,2259509895.658552,362.89907080586624,1179588764.900143,25103923.826883327,1154484841.0732596,0.33816193353053886,,1698205831.3803911,0.0,0.6798262140784392
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,243,0.0,15.91,0.0,1.0,567.279923475184,1445.0192143024658,11210.61682932041,2545018854.453128,2259509895.5932903,362.89907080586624,1179588764.8826966,25103923.744176976,1154484841.1385198,0.3381619335496543,,1701168592.4119902,0.0,0.6786422264601308
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,243,0.0,15.42,0.0,1.0,567.279923475184,1445.0192141937086,11210.61682971229,2545018854.542092,2259509895.6722736,362.89907080586624,1179588764.8871586,25103923.827622462,1154484841.0595362,0.3381619335265191,,1704072098.222957,0.0,0.6774859128692137
46766492.03677662,131074533.33333333,direct_partial,46766492.03677662,0.0,0.0,0.0,0.0,0.0,0.0,6,243,203.1601117214117,14.95,47283400.40849258,195.42106505096845,665.6710570907834,1445.0192143476206,11210.616829523551,2545018854.4992447,2311880576.1833835,365.3325192690216,1174501484.784203,25615568.93076902,1148885915.853434,0.3319248333487646,30.414872329530834,1706857093.5926602,26819317.566704087,0.6626876321661075
162966584.93788344,131074533.33333333,charging,131074533.33333333,31892051.60455011,0.0,225.98770187680108,0.0,0.0,0.028545814973911714,7,243,546.3520183012969,16.27,132869258.40854405,680.9812369770242,665.9799063294118,1445.0192143024583,11210.616829320305,2545018854.453104,2389266144.2491417,370.88480034088184,1182701774.6353612,26893385.551169697,1155808389.0841916,0.3258672098905599,10.937378346620232,1699035404.469239,75127244.86860414,0.6514669833205906
196264778.28287366,131074533.33333333,charging,131074533.33333333,65190244.94954033,0.0,461.9393516480603,0.0,0.0,0.08689604886629827,8,243,667.6822497206181,18.92,133235428.40540172,820.1229199288672,665.9803730022536,1445.019214202326,11210.616829619066,2545018854.5209284,2389597687.738638,370.9086709823821,1182736401.2261684,27259555.63147195,1155476845.5946965,0.3257401063210854,10.905090712915193,1683332771.0017643,74804169.53970839,0.6572166359457937
202346205.60596234,131074533.33333333,charging,131074533.33333333,71271672.27262901,0.0,505.0324646881608,0.0,0.0,0.15068962335322386,9,243,735.3728990094438,21.33,133302303.99233311,845.5351104257186,665.9804579568023,1445.0192142042306,11210.616829730183,2545018854.546154,2389658239.7195535,370.9130307007306,1182742724.8315225,27326431.21774518,1155416293.6137774,0.3257168954316093,10.8992129998668,1669052262.8294573,74359339.50941963,0.6627329381447998
198578423.7497617,131074533.33333333,charging,131074533.33333333,67503890.41642837,0.0,478.33388871023885,0.0,0.0,0.21111074613767508,10,243,784.6513629077735,23.39,133260870.85342176,829.7908475753122,665.9804053327748,1445.0192143513084,11210.616829606515,2545018854.5180793,2389620724.379735,370.9103296097442,1182738807.032824,27284998.07922627,1155453808.9535978,0.3257312757704261,10.902853874458836,1656845687.3792691,73924022.0115585,0.6675953494473152
179799829.5241854,131074533.33333333,charging,131074533.33333333,48725296.19085206,0.0,345.26840248389976,0.0,0.0,0.25472359697774666,11,243,765.5607504792046,25.04,133054368.42497718,751.3215691689641,665.9801425671478,1445.0192143395343,11210.616829503628,2545018854.494722,2389433749.05356,370.89686756226877,1182719279.9311702,27078495.65139755,1155640784.2797728,0.32580295204015153,10.921033766116308,1647068575.9749925,73479796.1746587,0.6716700343832336
125337188.8122975,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,5737344.521035836,0.0,40.65493557019581,0.0,0.2495882366951956,12,243,568.3481502095847,26.38,132525130.81943138,523.7409491593272,665.5545602439228,1445.0192143476343,11210.616829609657,2545018854.518792,2388954562.2999673,370.8623674501474,1182669229.0786042,26549258.0452386,1156119971.0333657,0.32598668510386164,10.967884938025117,1639128376.4103074,72882759.1710482,0.6752993289618859
43102193.94520567,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,87972339.38812765,0.0,623.3737187422756,0.0,0.17084629327511866,13,243,239.07803625843,27.25,132657156.61997917,180.10922521581668,657.7466526728606,1445.019214165254,11210.616829349723,2545018854.4597826,2389074101.4235854,370.8709738179947,1182681715.6719406,26681283.762192816,1156000431.9097478,0.325940845382257,10.95616226632926,1633973172.215325,72071200.48215023,0.6775910699684573
157249921.91856444,131074533.33333333,charging,131074533.33333333,26175388.58523111,0.0,185.47931583255934,0.0,0.0,0.19427525948554722,14,243,623.0558921870888,27.88,132806394.02253596,657.0932708902311,665.9798259522247,1445.0192143444747,11210.61682958559,2545018854.5133286,2389209225.015419,370.8807022968268,1182695829.5669706,26830521.24905568,1155865308.317915,0.32588903365740657,10.942939417091313,1630240093.3155103,72776484.35456361,0.6787164161955922
147339741.44003156,131074533.33333333,charging,131074533.33333333,16265208.10669823,0.0,115.25558299473661,0.0,0.0,0.2088338594427771,15,243,540.1247552261415,27.77,132697414.814049,615.6820394803736,665.9796864333821,1445.0192143426946,11210.616829613782,2545018854.5197287,2389110552.2632513,370.8735981521104,1182685523.1099179,26721542.03983823,1155963981.0700796,0.32592686825827966,10.952592349518502,1630891900.7424622,72738670.00654061,0.6785297240597525
43384409.15017867,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,87690124.18315466,0.0,621.3739362761818,0.0,0.13034452012368047,16,243,191.01043188489547,27.8,132656703.53199154,181.28850536977885,657.7713223128475,1445.0192142005449,11210.616829647237,2545018854.5273237,2389073691.2467484,370.8709442821157,1182681672.8439057,26680830.757320963,1156000842.0865848,0.32594100267312703,10.95620245607341,1630714135.0805662,71962304.77411324,0.6789316014646022
197311164.1118961,131074533.33333333,charging,131074533.33333333,66236630.77856277,0.0,469.3540621128927,0.0,0.0,0.18963134902215112,17,243,642.7838858902203,26.82,133246935.18872619,824.4954059601265,665.9803876258168,1445.0192143444813,11210.616829585664,2545018854.5133457,2389608106.446673,370.90942112453746,1182737489.3019264,27271062.415261567,1155466426.8866649,0.32573611253967855,10.904078958640113,1636521146.7025003,73230027.94757855,0.6758096991061551
93892941.56068723,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,37181591.7726461,0.0,263.4694870374176,0.0,0.1563509927647931,18,243,339.361790745553,25.28,132575613.60869534,392.34626848061794,662.4147029338662,1445.019214163992,11210.61682935066,2545018854.4599953,2389000270.4604487,370.86565825903347,1182674003.6237583,26599740.75087429,1156074262.872884,0.32596915696280915,10.963399776700856,1645646450.679825,72847862.70882897,0.6727251023561733
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.03902930325042739,19,243,0.0,23.38,132728987.52464554,1.0,654.1499999999942,1445.0192143024678,11210.616829320423,2545018854.4531307,2389139138.965761,370.8756563084703,1182688509.0348742,26753114.667311475,1155935394.3675628,0.32591590686333216,10.949794137939268,1656904942.5999014,72562165.43386592,0.6683766282677366
0.0,131074533.33333333,discharging,43604449.706194445,0.0,43604449.706194445,0.0,308.9819840658835,0.0,0.0,20,243,0.0,22.36,44156591.69740011,1.0,654.15,1445.0192143407796,11210.616829588584,2545018854.514008,2309057535.4814115,365.1308099066706,1174197716.775717,25650802.55102036,1148546914.2246966,0.33212692478478667,32.55404825984008,1662948975.1043632,24209004.121922456,0.680758369024464
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,243,0.0,21.48,0.0,1.0,567.279923475184,1445.0192141603,11210.616829353741,2545018854.460695,2259509895.5999937,362.89907080586624,1179588764.8754873,25103923.7436864,1154484841.131801,0.33816193354768626,,1668163434.519977,0.0,0.6920693843550227
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,243,0.0,20.6,0.0,1.0,567.279923475184,1445.0192142042301,11210.616829730174,2545018854.546152,2259509895.6758785,362.89907080586624,1179588764.8828616,25103923.826930426,1154484841.055931,0.33816193352546314,,1673377893.9355915,0.0,0.6899128076448507
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,243,0.0,19.6,0.0,1.0,567.279923475184,1445.0192143407778,11210.616829502562,2545018854.49448,2259509895.630003,362.89907080586624,1179588764.9297493,25103923.827941883,1154484841.1018074,0.3381619335389008,,1679303415.9987895,0.0,0.6874784092636178
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,244,0.0,19.09,0.0,1.0,567.279923475184,1445.0192143110705,11210.616829313063,2545018854.45146,2259509895.5918093,362.89907080586624,1179588764.8841717,25103923.74417149,1154484841.1400003,0.338161933550088,,1682325432.2510207,0.0,0.6862434693121485
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,244,0.0,18.85,0.0,1.0,567.279923475184,1445.0192143427096,11210.616829613848,2545018854.5197434,2259509895.652433,362.89907080586624,1179588764.9067078,25103923.82732913,1154484841.0793786,0.33816193353233115,,1683747557.546188,0.0,0.6856638549557089
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,244,0.0,18.38,0.0,1.0,567.279923475184,1445.0192141534822,11210.616829332897,2545018854.455963,2259509895.595807,362.89907080586624,1179588764.8804305,25103923.744427193,1154484841.1360033,0.33816193354891716,,1686532552.915891,0.0,0.6845316084412268
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,244,0.0,17.79,0.0,1.0,567.279923475184,1445.0192143061572,11210.61682931734,2545018854.4524307,2259509895.5926714,362.89907080586624,1179588764.8833344,25103923.74419481,1154484841.1391397,0.33816193354983587,,1690028610.9331777,0.0,0.6831155600979273
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,244,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143476272,11210.6168295236,2545018854.4992557,2259509895.6342435,362.89907080586624,1179588764.9248235,25103923.82725673,1154484841.0975668,0.3381619335376587,,1692813606.302881,0.0,0.6819917070603959
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,244,0.0,16.83,0.0,1.0,567.279923475184,1445.0192141973953,11210.616829709259,2545018854.541404,2259509895.671663,362.89907080586624,1179588764.8877954,25103923.82764848,1154484841.060147,0.33816193352669804,,1695717112.113848,0.0,0.680823961032621
24258671.09710968,131074533.33333333,charging_only,0.0,24258671.09710968,0.0,171.89741819679114,0.0,0.0,0.021713358088015722,6,244,135.68730688241658,16.47,0.0,101.36863245569764,620.5051128569876,1445.0192143073828,11210.61682931616,2545018854.452163,2259509895.5924335,362.89907080586624,1179588764.883538,25368057.259374913,1154220707.6241632,0.33808456579500973,,1697850300.056599,0.0,0.6798130009375305
133098295.97806013,131074533.33333333,charging,131074533.33333333,2023762.644726798,0.0,14.34042171061443,0.0,0.0,0.023524779777777546,7,244,456.3774036804013,17.69,132540806.0159102,556.171943280403,665.9794855364678,1445.0192141640075,11210.616829350773,2545018854.4600205,2388968754.902984,370.86338926357763,1182670711.5885081,26564933.158120006,1156105778.4303882,0.32598124247416366,10.96649190424658,1690621163.139498,74658890.9436831,0.654913522506674
186558616.44395676,131074533.33333333,charging,131074533.33333333,55484083.110623434,0.0,393.16129888370983,0.0,0.0,0.07318725963677247,8,244,637.4691425498951,20.7,133128692.72718507,779.5642121552203,665.9802372354252,1445.0192143395448,11210.616829589755,2545018854.514274,2389501045.0379076,370.9017127866397,1182726308.2491221,27152819.95369826,1155573488.295424,0.3257771534099512,10.91448396950176,1672785341.7292717,74388411.60371625,0.6613958606526682
126670208.9002908,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,4404324.433042526,0.0,31.209129136148785,0.0,0.06924505385115368,9,244,484.79995596110433,22.72,132522990.69594058,529.3111810493979,665.6922635164524,1445.0192143110796,11210.61682922707,2545018854.431938,2388952624.509867,370.8622279431305,1182669026.662001,26547117.83853393,1156121908.823467,0.32598742820967846,10.968075154059505,1660815787.1616118,73622535.62667586,0.6665684755886173
32339817.617059454,131074533.33333333,direct_plus_discharge,109702010.03647684,0.0,77362192.41941738,0.0,548.1900096549666,0.0,0.0,10,244,189.311784644432,24.74,111032571.98351116,135.13696082464236,657.3555535081705,1445.019214165248,11210.616829435752,2545018854.479313,2369501298.386054,369.46290822681914,1180629934.0730677,26429222.42264612,1154200711.6504216,0.3274298004574071,13.05528464291495,1648846232.593952,60716585.92140052,0.6751437848026972
177464855.31794256,131074533.33333333,charging,131074533.33333333,46390321.98460923,0.0,328.7227295571966,0.0,0.0,0.04152287110196168,11,244,760.9837336283263,26.15,133028691.43137133,741.5645160658217,665.980109837332,1445.0192141986468,11210.616829708228,2545018854.5411696,2389410500.2331724,370.8951936793455,1182716851.757671,27052818.657501776,1155664033.1001694,0.3258118649820709,10.92329824007851,1640491246.484843,73243891.91966441,0.6743539343985769
204722532.4651743,131074533.33333333,charging,131074533.33333333,73647999.13184096,0.0,521.8711633231777,0.0,0.0,0.10744343910067887,12,244,886.9111888419293,27.09,133328435.7283596,855.4649620248343,665.9804911298021,1445.0192143463732,11210.616829524597,2545018854.499482,2389681900.4807844,370.9147342754119,1182745195.8066242,27352562.954074677,1155392632.8525496,0.3257078259840682,10.896917876635188,1634921255.745437,73220774.80397888,0.6764031398963486
161683399.29527593,131074533.33333333,charging,131074533.33333333,30608865.9619426,0.0,216.89502329814218,0.0,0.0,0.13484070520149682,13,244,692.9654543567667,27.74,132855147.61046502,675.6192460725264,665.9798882942289,1445.0192143426889,11210.616829613717,2545018854.519714,2389253367.9620037,370.88388047464696,1182700440.2075636,26879274.83623343,1155821165.3713303,0.3258721084648785,10.938626149083161,1631069666.404358,72831134.77293018,0.678338295617169
158734884.11515293,131074533.33333333,charging,131074533.33333333,27660350.781819597,0.0,196.00178702199767,0.0,0.0,0.15959882566743339,14,244,632.5464049938739,28.27,132822723.69535728,663.2984165271871,665.9798468383307,1445.0192143444729,11210.616829499513,2545018854.493788,2389224010.359441,370.8817668035574,1182697373.8956926,26846850.921800125,1155850522.9738925,0.3258833646384325,10.941494365748616,1627929139.710863,72707653.29747878,0.6796574834355138
203454921.93656936,131074533.33333333,charging,131074533.33333333,72380388.60323605,0.0,512.888850307185,0.0,-1.4901161193847656e-08,0.22438478570623568,15,244,726.6225128505704,28.61,133314496.2050201,850.1680541580868,665.9804734358529,1445.019214168927,11210.616829432587,2545018854.4785943,2389669279.013077,370.91382553251276,1182743877.6675436,27338623.347289313,1155405254.3202543,0.3257126639197983,10.89814205882713,1625914462.2093756,72908847.72214201,0.6801209093174208
160075666.8428357,131074533.33333333,charging,131074533.33333333,29001133.509502366,0.0,205.5025996728184,0.0,0.0,0.25034300882280225,16,244,545.4091030730305,28.19,132837467.87087795,668.9010858152677,665.9798656921387,1445.01921435131,11210.616829606513,2545018854.518079,2389237360.1935444,370.8827279554788,1182698768.236471,26861595.096681766,1155837173.139789,0.32587824607413535,10.9401899236776,1628403181.4759188,72731682.95107587,0.6794506404576677
164793944.73041627,131074533.33333333,charging,131074533.33333333,33719411.39708294,0.0,238.9364091326756,0.0,0.0,0.28052444997640336,17,244,545.6839920315533,27.32,132889353.3224802,688.6171442545524,665.9799320063676,1445.0192142993014,11210.61682921025,2545018854.4281197,2389284338.7838736,370.88611030657836,1182703675.0152245,26913480.465764616,1155790194.54946,0.325860233972846,10.935601832164718,1633558385.6709013,72933696.89224432,0.6772901007624171
50462440.16377318,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,80612093.16956015,0.0,571.2188699791382,0.0,0.20837048745272277,18,244,209.80953755849595,26.17,132645339.9669733,210.86515948471,658.394481231284,1445.0192142091644,11210.616829726066,2545018854.5452194,2389063402.412175,370.87020352069925,1182680598.113561,26669467.192404132,1156011130.921157,0.3259449480031521,10.9572105249666,1640372736.0435786,72341974.2937619,0.6749583710257653
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.09104879793835705,19,244,0.0,24.12,132728987.5246524,1.0,654.1499999999985,1445.0192143513075,11210.616829520486,2545018854.498549,2389139139.0062623,370.87565630831637,1182688509.0774615,26753114.750393175,1155935394.3270683,0.32591590685191413,10.949794137671889,1652520056.2731347,72412017.22509801,0.6701338632905028
0.0,131074533.33333333,discharging,101721844.8671403,0.0,101721844.8671403,0.0,720.8029836786599,0.0,0.0,20,244,0.0,22.48,103006391.71116334,1.0,654.15,1445.019214157159,11210.616829415781,2545018854.474779,2362240070.55418,368.9411288058071,1179864981.633273,26383207.320321426,1153481774.3129516,0.3279726124557132,14.058136762597078,1662237912.4567792,56454714.6010644,0.6711390717300904
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,244,0.0,21.09,0.0,1.0,567.279923475184,1445.0192143463648,11210.616829610573,2545018854.5190005,2259509895.6517215,362.89907080586624,1179588764.9073236,25103923.827288684,1154484841.080035,0.33816193353252344,,1670474388.1246247,0.0,0.6911119675268588
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,244,0.0,19.71,0.0,1.0,567.279923475184,1445.0192143513113,11210.616829520466,2545018854.4985447,2259509895.6336117,362.89907080586624,1179588764.9254563,25103923.827256687,1154484841.0981996,0.3381619335378441,,1678651608.571838,0.0,0.6877453518067466
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,244,0.0,18.66,0.0,1.0,567.279923475184,1445.0192141534753,11210.616829418928,2545018854.4754934,2259509895.613147,362.89907080586624,1179588764.8631544,25103923.744490623,1154484841.1186638,0.3381619335438383,,1684873406.7381954,0.0,0.6852056875618155
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,245,0.0,17.67,0.0,1.0,567.279923475184,1445.0192141639882,11210.616829350663,2545018854.459996,2259509895.5993876,362.89907080586624,1179588764.8761253,25103923.743702035,1154484841.1324234,0.3381619335478686,,1690739673.5807617,0.0,0.6828282669249596
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,245,0.0,16.92,0.0,1.0,567.279923475184,1445.0192143476302,11210.616829609664,2545018854.518794,2259509895.6515894,362.89907080586624,1179588764.907551,25103923.827330533,1154484841.0802205,0.33816193353257773,,1695183815.1281602,0.0,0.6810381451128581
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,245,0.0,16.92,0.0,1.0,567.279923475184,1445.0192142993099,11210.616829296323,2545018854.44766,2259509895.588435,362.89907080586624,1179588764.8882604,25103923.74488527,1154484841.1433752,0.3381619335510765,,1695183815.1281602,0.0,0.6810381451501135
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,245,0.0,16.83,0.0,1.0,567.279923475184,1445.0192143024603,11210.61682923428,2545018854.433575,2259509895.5759306,362.89907080586624,1179588764.8999655,25103923.744085725,1154484841.1558797,0.3381619335547392,,1695717112.113848,0.0,0.6808239610890766
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,245,0.0,16.56,0.0,1.0,567.279923475184,1445.0192141652426,11210.616829435683,2545018854.479297,2259509895.6165233,362.89907080586624,1179588764.8590684,25103923.743781257,1154484841.115287,0.3381619335428492,,1697317003.0709114,0.0,0.6801822164195066
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,245,0.0,16.06,0.0,1.0,567.279923475184,1445.019214344472,11210.616829499528,2545018854.493791,2259509895.6293917,362.89907080586624,1179588764.9303873,25103923.82796988,1154484841.1024175,0.33816193353907953,,1700279764.1025105,0.0,0.6789969894817928
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,245,51.095291679195526,15.82,0.0,1.0,567.279923475184,1445.0192143110758,11210.61682931313,2545018854.4514756,2259509895.591823,362.89907080586624,1179588764.8841772,25103923.744188935,1154484841.1399882,0.3381619335500844,,1701701889.3976781,0.0,0.6784295465221709
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7,245,0.0,15.94,0.0,1.0,567.279923475184,1445.019214160309,11210.616829439847,2545018854.4802423,2259509895.6173625,362.89907080586624,1179588764.8582215,25103923.743772134,1154484841.1144495,0.3381619335426038,,1700990826.7500944,0.0,0.6787131493943463
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8,245,0.0,17.23,0.0,1.0,567.279923475184,1445.0192143005593,11210.616829209279,2545018854.427899,2259509895.5708914,362.89907080586624,1179588764.9057515,25103923.744833,1154484841.1609185,0.33816193355621516,,1693346903.2885687,0.0,0.6817769229204295
199725713.653941,131074533.33333333,charging,131074533.33333333,68651180.32060768,0.0,486.4636074265771,0.0,0.0,0.06144803462230448,9,245,731.5306608803058,18.8,133273487.24783853,834.5849769878974,665.9804213602546,1445.019214200554,11210.616829733293,2545018854.5468597,2389632147.8169527,370.9111520909231,1182739999.9896631,27297614.473241962,1155442385.516421,0.32572689691678497,10.90174498807146,1684043833.649348,74849555.62153782,0.6569143943371045
199540027.57001618,131074533.33333333,charging,131074533.33333333,68465494.23668285,0.0,485.1478322015462,0.0,0.0,0.12272986605828926,10,245,796.5072389865691,21.03,133271445.31505056,833.8090587886617,665.9804187664514,1445.0192143110712,11210.616829227043,2545018854.431932,2389630298.86275,370.91101897464534,1182739806.92822,27295572.457637012,1155444234.470583,0.32572760564929426,10.901924445048857,1670829919.4484167,74402156.25186805,0.6620576429681733
183747159.17261803,131074533.33333333,charging,131074533.33333333,52672625.8392847,0.0,373.2392576317756,0.0,0.0,0.1698758775486188,11,245,791.9640943605307,23.01,133097775.99577175,767.8161004114904,665.9801978690175,1445.0192143407874,11210.616829588638,2545018854.514021,2389473051.868906,370.8996973108604,1182723384.6866975,27121903.22226871,1155601481.4644287,0.3257878847560153,10.917207604611566,1659097385.7632844,73909473.60324267,0.6668187579400813
173607462.76238927,131074533.33333333,charging,131074533.33333333,42532929.429055944,0.0,301.3891704097569,0.0,0.0,0.207946088547746,12,245,770.7434784833978,24.19,132986272.87113765,725.4458009624233,665.9800557398156,1445.0192142054811,11210.616829729164,2545018854.5459228,2389372093.0072937,370.89242842364115,1182712840.4225984,27010400.096558187,1155702440.3260403,0.3258265895093378,10.927041081124303,1652105269.728711,73611914.68322167,0.6696939978145177
145952360.9846051,131074533.33333333,charging,131074533.33333333,14877827.651271775,0.0,105.4245779330904,0.0,0.0,0.22126287733929426,13,245,639.0649439171543,24.84,132682158.2176432,609.8846543351049,665.9796668831175,1445.0192141640061,11210.616829350793,2545018854.4600253,2389096738.4967456,370.872603610429,1182684080.196446,26706285.359857842,1155977794.8365881,0.3259321651245782,10.953944981704945,1648253680.3876324,73314044.90523694,0.671468091468743
126109948.90633254,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,4964584.427000791,0.0,35.1791424190219,0.0,0.21681919619162832,14,245,521.1856406331805,25.36,132523890.17643923,526.9700474737028,665.6343406157915,1445.0192143358452,11210.61682959274,2545018854.5149517,2388953438.992361,370.8622865768944,1182669111.7438817,26548017.40290934,1156121094.3409724,0.32598711587516066,10.967995206429814,1645172408.9147692,73092301.32546227,0.6728422503534596
123597620.59280336,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,7476912.740529969,0.0,52.98155002121816,0.0,0.21012678987315866,15,245,469.43433436892775,23.54,132527923.64366677,516.4718926323799,665.3754395136621,1445.0192143463705,11210.616829524564,2545018854.4994745,2388957090.9645386,370.8625495048933,1182669493.2381685,26552050.86937334,1156117442.3687952,0.3259857153982343,10.967636719398788,1655956859.0697894,73433903.43970619,0.6685114014898338
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.09280510035879294,16,245,4.138367276145273,22.36,132728987.52465467,1.0,654.15,1445.0192143513136,11210.61682960653,2545018854.518082,2389139139.0236816,370.87565630825014,1182688509.0601153,26753114.750461243,1155935394.309654,0.32591590684700394,10.949794137556955,1662948975.1043632,72769126.47839509,0.6659695449713783
0.0,131074533.33333333,discharging,103684026.97603886,0.0,103684026.97603886,0.0,734.7070445071108,0.0,0.0,17,245,0.0,21.87,104993301.55768138,1.0,654.15,1445.01921415348,11210.616829418925,2545018854.475493,2364037439.703875,369.0702534317295,1180054522.3301096,26407935.0579434,1153646587.2721663,0.3278342663401788,13.795473370824528,1665852480.9153302,57641587.38578325,0.6693649885371183
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18,245,22.15208737249252,20.56,0.0,1.0,567.279923475184,1445.0192143024565,11210.616829234275,2545018854.4335737,2259509895.5759296,362.89907080586624,1179588764.8999624,25103923.744083077,1154484841.1558793,0.3381619335547391,,1673614914.8181198,0.0,0.6898151007941651
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,245,0.0,17.67,0.0,1.0,567.279923475184,1445.0192143476193,11210.61682960959,2545018854.518777,2259509895.6515746,362.89907080586624,1179588764.9075465,25103923.8273089,1154484841.0802376,0.3381619335325828,,1690739673.5807617,0.0,0.6828282668940939
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,245,0.0,16.03,0.0,1.0,567.279923475184,1445.019214162088,11210.616829325625,2545018854.454312,2259509895.5943413,362.89907080586624,1179588764.88191,25103923.744441364,1154484841.1374688,0.3381619335493465,,1700457529.7644067,0.0,0.6789260072243141
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,245,0.0,14.98,0.0,1.0,567.279923475184,1445.0192143073832,11210.616829316163,2545018854.4521637,2259509895.592434,362.89907080586624,1179588764.8835373,25103923.74416116,1154484841.1393762,0.33816193354990515,,1706679327.9307642,0.0,0.6764509432121104
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,245,0.0,14.42,0.0,1.0,567.279923475184,1445.0192142042297,11210.61682973014,2545018854.546144,2259509895.6758714,362.89907080586624,1179588764.8828611,25103923.826921593,1154484841.0559394,0.3381619335254656,,1709997620.2861552,0.0,0.6751382735039977
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,245,0.0,14.12,0.0,1.0,567.279923475184,1445.0192142993058,11210.616829210236,2545018854.4281163,2259509895.5710845,362.89907080586624,1179588764.9055314,25103923.74480418,1154484841.1607273,0.33816193355615914,,1711775276.9051147,0.0,0.6744371511475694
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,246,0.0,13.96,0.0,1.0,567.279923475184,1445.0192143513204,11210.616829606575,2545018854.5180926,2259509895.650967,362.89907080586624,1179588764.9081888,25103923.827343512,1154484841.0808454,0.3381619335327608,,1712723360.4352264,0.0,0.6740638142446279
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,246,0.0,13.74,0.0,1.0,567.279923475184,1445.0192141689283,11210.616829346593,2545018854.4590716,2259509895.598567,362.89907080586624,1179588764.8769794,25103923.743736997,1154484841.1332424,0.3381619335481085,,1714026975.2891297,0.0,0.6735511504645362
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,246,0.0,13.68,0.0,1.0,567.279923475184,1445.0192141584014,11210.616829414741,2545018854.4745426,2259509895.612303,362.89907080586624,1179588764.8640013,25103923.74449093,1154484841.1195104,0.33816193354408625,,1714382506.6129217,0.0,0.6734114683661862
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,246,0.0,13.57,0.0,1.0,567.279923475184,1445.0192143024508,11210.616829320286,2545018854.4530997,2259509895.593265,362.89907080586624,1179588764.8826869,25103923.744141873,1154484841.138545,0.3381619335496617,,1715034314.0398734,0.0,0.6731555349578294
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,246,0.0,13.46,0.0,1.0,567.279923475184,1445.0192143024658,11210.616829234345,2545018854.4335895,2259509895.5759435,362.89907080586624,1179588764.8999689,25103923.744101185,1154484841.1558676,0.33816193355473567,,1715686121.4668255,0.0,0.672899796012129
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,246,0.0,13.09,0.0,1.0,567.279923475184,1445.0192143444676,11210.61682958552,2545018854.513313,2259509895.6467233,362.89907080586624,1179588764.9131105,25103923.828024477,1154484841.085086,0.338161933534003,,1717878564.6302087,0.0,0.6720410073535092
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,246,0.0,12.77,0.0,1.0,567.279923475184,1445.0192142054775,11210.616829643057,2545018854.526375,2259509895.65832,362.89907080586624,1179588764.9003491,25103923.82685938,1154484841.0734897,0.33816193353060625,,1719774731.690432,0.0,0.6713000370337472
23119002.27526456,131074533.33333333,charging_only,0.0,23119002.27526456,0.0,163.8217026190365,0.0,0.0,0.020693267699246714,7,246,132.2236013593005,13.15,0.0,96.60634892168326,619.3213104244816,1445.019214302453,11210.616829320292,2545018854.453101,2259509895.5932665,362.89907080586624,1179588764.8826876,25355524.671641726,1154233240.2110457,0.33808823673434263,,1717523033.3064167,0.0,0.6720336308905404
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,8,246,8.503475011097073,14.47,0.0,1.0,567.279923475184,1445.0192143358504,11210.616829592786,2545018854.514962,2259509895.6481876,362.89907080586624,1179588764.9116268,25103923.82800568,1154484841.083621,0.3381619335335738,,1709701344.182995,0.0,0.6752552690044868
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,9,246,0.0,15.75,0.0,1.0,567.279923475184,1445.0192142054782,11210.616829643108,2545018854.5263863,2259509895.65833,362.89907080586624,1179588764.9003515,25103923.826871533,1154484841.07348,0.33816193353060336,,1702116675.942102,0.0,0.6782642208910185
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,10,246,0.0,15.87,0.0,1.0,567.279923475184,1445.0192143427091,11210.61682961389,2545018854.519753,2259509895.652441,362.89907080586624,1179588764.9067094,25103923.827340167,1154484841.0793693,0.33816193353232843,,1701405613.2945182,0.0,0.678547685547999
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,11,246,0.0,15.98,0.0,1.0,567.279923475184,1445.0192141986463,11210.616829622155,2545018854.5216293,2259509895.654107,362.89907080586624,1179588764.9052856,25103923.827580754,1154484841.077705,0.33816193353184093,,1700753805.8675663,0.0,0.678807736366519
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,12,246,3.453364712291276,16.25,0.0,1.0,567.279923475184,1445.0192143426948,11210.616829613775,2545018854.519727,2259509895.652418,362.89907080586624,1179588764.9067006,25103923.82730837,1154484841.0793922,0.33816193353233515,,1699153914.910503,0.0,0.6794468888006538
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,13,246,18.977357622194443,17.5,0.0,1.0,567.279923475184,1445.0192143476313,11210.616829609626,2545018854.5187855,2259509895.651582,362.89907080586624,1179588764.9075518,25103923.827322144,1154484841.0802295,0.3381619335325804,,1691747012.3315053,0.0,0.6824216816491727
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,14,246,22.20493702648952,18.15,0.0,1.0,567.279923475184,1445.019214158395,11210.61682932866,2545018854.455001,2259509895.5949526,362.89907080586624,1179588764.8812704,25103923.744412925,1154484841.1368575,0.3381619335491674,,1687895422.9904265,0.0,0.6839788919454909
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,15,246,0.0,18.51,0.0,1.0,567.279923475184,1445.0192141602922,11210.616829439714,2545018854.4802117,2259509895.617336,362.89907080586624,1179588764.85821,25103923.74373416,1154484841.114476,0.3381619335426116,,1685762235.0476756,0.0,0.6848444087263739
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,16,246,0.0,19.53,0.0,1.0,567.279923475184,1445.0192143061383,11210.616829231176,2545018854.4328704,2259509895.575305,362.89907080586624,1179588764.9005964,25103923.74409231,1154484841.1565042,0.33816193355492213,,1679718202.5432136,0.0,0.687308644633684
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.020693267699246714,17,246,0.0,19.92,0.0,1.0,567.279923475184,1445.0192142993076,11210.616829296301,2545018854.4476547,2259509895.588431,362.89907080586624,1179588764.888259,25103923.74487931,1154484841.1433797,0.3381619335510778,,1677407248.9385662,0.0,0.6882555454997094
38309965.35875819,131074533.33333333,direct_plus_discharge,61428967.63402275,0.0,23119002.27526456,0.0,163.8217026190365,0.0,0.0,18,246,175.60922881613288,19.69,62141599.96866404,160.08415227267588,661.2450982343385,1445.0192143476208,11210.61682960956,2545018854.51877,2325299447.488238,366.29220824767043,1175940813.0395927,25811292.893753927,1150129520.1458387,0.3308638290673218,23.185780862164222,1678770119.0131018,34621477.42497366,0.6712589944626859
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,246,0.0,16.74,0.0,1.0,567.279923475184,1445.0192141689445,11210.616829346678,2545018854.459091,2259509895.598582,362.89907080586624,1179588764.8769853,25103923.74376062,1154484841.1332247,0.3381619335481033,,1696250409.0995357,0.0,0.6806099116852031
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,246,0.0,16.15,0.0,1.0,567.279923475184,1445.0192143358597,11210.61682959283,2545018854.514972,2259509895.648196,362.89907080586624,1179588764.9116328,25103923.828019142,1154484841.0836136,0.33816193353357166,,1699746467.1168227,0.0,0.6792100253880196
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,246,0.0,15.96,0.0,1.0,567.279923475184,1445.0192143513043,11210.616829520452,2545018854.4985414,2259509895.633609,362.89907080586624,1179588764.925454,25103923.82725271,1154484841.0982013,0.3381619335378445,,1700872316.3088305,0.0,0.6787604395864477
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,246,0.0,16.1,0.0,1.0,567.279923475184,1445.0192142005494,11210.61682973331,2545018854.5468636,2259509895.6765103,362.89907080586624,1179588764.8822296,25103923.82693003,1154484841.0552995,0.3381619335252781,,1700042743.2199826,0.0,0.6790916555831039
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,246,0.0,15.99,0.0,1.0,567.279923475184,1445.0192143444644,11210.616829585544,2545018854.5133185,2259509895.646728,362.89907080586624,1179588764.9131098,25103923.828029558,1154484841.0850801,0.3381619335340012,,1700694550.646934,0.0,0.6788313872387731
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,247,0.0,16.22,0.0,1.0,567.279923475184,1445.0192142005565,11210.616829647279,2545018854.5273333,2259509895.6591706,362.89907080586624,1179588764.8995056,25103923.826865714,1154484841.07264,0.33816193353035734,,1699331680.5723984,0.0,0.679375812427487
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,247,0.0,16.37,0.0,1.0,567.279923475184,1445.0192143513095,11210.616829606526,2545018854.5180817,2259509895.650957,362.89907080586624,1179588764.9081833,25103923.82732917,1154484841.0808542,0.33816193353276336,,1698442852.2629192,0.0,0.6797313430608967
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,247,0.0,16.58,0.0,1.0,567.279923475184,1445.0192142993062,11210.616829210232,2545018854.4281154,2259509895.5710835,362.89907080586624,1179588764.9055316,25103923.7448044,1154484841.1607273,0.33816193355615914,,1697198492.6296475,0.0,0.6802297115948783
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,247,0.0,16.69,0.0,1.0,567.279923475184,1445.0192141639964,11210.616829436776,2545018854.479545,2259509895.616744,362.89907080586624,1179588764.8588562,25103923.743789528,1154484841.1150668,0.3381619335427846,,1696546685.2026958,0.0,0.6804910534938413
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,247,0.0,16.45,0.0,1.0,567.279923475184,1445.0192142005435,11210.616829733259,2545018854.546852,2259509895.6765003,362.89907080586624,1179588764.882226,25103923.826915238,1154484841.0553107,0.3381619335252814,,1697968810.4978633,0.0,0.6799211115761326
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,247,0.0,16.25,0.0,1.0,567.279923475184,1445.0192142956123,11210.616829213302,2545018854.4288125,2259509895.5717025,362.89907080586624,1179588764.904893,25103923.74478458,1154484841.1601083,0.33816193355597784,,1699153914.910503,0.0,0.6794468888481576
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,247,0.0,16.05,0.0,1.0,567.279923475184,1445.019214351311,11210.616829606515,2545018854.5180793,2259509895.6509547,362.89907080586624,1179588764.9081829,25103923.827327393,1154484841.0808554,0.33816193353276375,,1700339019.3231425,0.0,0.6789733270606373
4177517.7178240307,131074533.33333333,charging_only,0.0,4177517.7178240307,0.0,29.601972312937665,0.0,0.0,0.0037391965026868632,7,247,75.72625445472606,16.48,0.0,17.456407913693322,583.8231531377685,1445.01921434639,11210.616829524688,2545018854.499503,2259509895.6344624,362.89907080586624,1179588764.924614,25147231.07140828,1154441533.8532057,0.33814924834598875,,1697791044.8359673,0.0,0.6799667941261538
27479933.325170096,131074533.33333333,charging_only,0.0,27479933.325170096,0.0,194.72334539295989,0.0,0.0,0.02833582960495548,8,247,149.59508427693285,17.12,0.0,114.82917798733573,623.5489329357852,1445.0192141973912,11210.616829709192,2545018854.5413885,2259509895.6716495,362.89907080586624,1179588764.8877919,25403480.573400054,1154185284.3143919,0.33807418989876736,,1693998710.7155206,0.0,0.6813377584135708
210067935.02315915,131074533.33333333,charging,131074533.33333333,78993401.68982582,0.0,559.7487904719129,0.0,0.0,0.09904093998035501,9,247,770.6988346067691,18.97,133387217.47719447,877.8015584962161,665.9805657030229,1445.019214306146,11210.616829317258,2545018854.452412,2389735124.0440836,370.91856637913804,1182750753.9091308,27411344.619843528,1155339409.2892873,0.32568742526814803,10.891758421871558,1683036494.8986044,74879393.1110199,0.6572210975335141
228933538.1076306,131074533.33333333,charging,131074533.33333333,97859004.77429728,0.0,693.4308231753633,0.0,0.0,0.18663220185513774,10,247,912.9172483284459,20.68,133594676.7153156,956.6344169602859,665.9808283716932,1445.0192143073912,11210.616829230177,2545018854.4326434,2389922967.607435,370.9320912568563,1182770369.5837994,27618803.85790159,1155151565.7258978,0.3256154298876786,10.873585363841183,1672903852.1705356,74652854.08772352,0.6610094891851744
