Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
205523720.23751172,131074533.33333333,charging,131074533.33333333,74449186.9041784,0.0,527.5483955592028,0.0,0.0,0.25326989392577387,11,247,889.3319263601412,22.4,133337246.14402315,858.8128498170782,665.9805023112815,1445.0192141986404,11210.616829708199,2545018854.541163,2389689877.8532715,370.91530864300773,1182746028.8502128,27361373.370145336,1155384655.4800675,0.32570476819929584,10.896144269361839,1662711954.2218354,74164608.26483387,0.6652082712348393
196262306.11762834,131074533.33333333,charging,131074533.33333333,65187772.78429501,0.0,461.9218338367455,0.0,0.0,0.3116179150419944,12,247,875.8045464567972,23.67,133235401.21976246,820.1125896016567,665.9803729677014,1445.019214347624,11210.61682952359,2545018854.4992533,2389597663.104323,370.90866921019006,1182736398.6745033,27259528.445490103,1155476870.2290132,0.3257401157621757,10.905093103594409,1655186541.2015736,73853873.78251496,0.6682763804798897
11349271.940952934,131074533.33333333,direct_plus_discharge,131074533.33333331,0.0,119725261.39238039,0.0,848.3755455482564,0.0,0.20445468823589882,13,247,125.05659338851481,24.28,132708134.97723126,47.42469904541855,655.0544597475632,1445.019214204233,11210.616829730168,2545018854.5461507,2389120258.6011257,370.8742969753372,1182686536.9348445,26732262.20264253,1155954274.732202,0.3259231464050602,10.951642098327541,1651571972.7430232,72451495.24457625,0.670497992745721
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.0871329987215331,14,247,68.27270196124226,24.85,132728987.5246538,1.0,654.1499999999994,1445.01921434447,11210.61682958557,2545018854.5133243,2389139139.019438,370.87565630826623,1182688509.065063,26753114.751170013,1155935394.313893,0.3259159068481992,10.949794137584957,1648194425.167,72263898.04617506,0.6718764289244953
15204004.977171876,131074533.33333333,direct_plus_discharge,112551027.44704878,0.0,97347022.4698769,0.0,689.8029065454704,0.0,0.0,15,247,117.73562138631532,24.76,113945004.20386472,63.532300933383034,655.577674339143,1445.0192143476281,11210.61682952357,2545018854.499249,2372136615.231699,369.65235937634407,1180907049.5312233,26492637.315864906,1154414412.2153585,0.3272200702788081,12.72589928773858,1648727722.152688,62165699.43026631,0.6747436150331738
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16,247,48.498458814897184,24.33,0.0,1.0,567.279923475184,1445.0192142054818,11210.616829729175,2545018854.545925,2259509895.675651,362.89907080586624,1179588764.8830771,25103923.826946225,1154484841.056131,0.33816193352552165,,1651275696.6398633,0.0,0.6991472371363312
121352152.41391939,131074533.33333333,direct_partial,121352152.41391939,0.0,0.0,0.0,0.0,0.0,0.0,17,247,418.49830211900684,23.63,122689256.36630696,507.08885439400854,665.96545579209,1445.0192141583996,11210.616829328686,2545018854.4550066,2380050320.672322,370.2215237663389,1181737596.1702511,26435764.4286178,1155301831.7416334,0.3266619564220982,11.832907436561444,1655423562.084102,68014171.96409126,0.6703473000025002
38164075.424466066,131074533.33333333,direct_partial,38164075.424466066,0.0,0.0,0.0,0.0,0.0,0.0,18,247,174.18807922837436,22.51,38586385.66494825,159.47452847799053,665.5630654017618,1445.019214306155,11210.616829317338,2545018854.4524302,2304029229.8472347,364.77169992513143,1173655816.293662,25520970.71648704,1148134845.5771751,0.3325434087164921,37.22872259851466,1662060146.7948835,21445334.157211743,0.6819905599165945
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,247,0.0,21.1,0.0,1.0,567.279923475184,1445.0192143476324,11210.616829609658,2545018854.5187926,2259509895.6515746,362.89907080586624,1179588764.9075556,25103923.827329654,1154484841.080226,0.33816193353257934,,1670415132.9039924,0.0,0.6911364835836771
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,247,0.0,19.27,0.0,1.0,567.279923475184,1445.0192143395416,11210.616829503666,2545018854.4947305,2259509895.6302257,362.89907080586624,1179588764.9295387,25103923.82795369,1154484841.1015851,0.3381619335388357,,1681258838.279645,0.0,0.6866788235194745
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,247,0.0,17.98,0.0,1.0,567.279923475184,1445.0192142054866,11210.616829729162,2545018854.5459223,2259509895.6756744,362.89907080586624,1179588764.8830812,25103923.82694467,1154484841.0561366,0.3381619335255233,,1688902761.7411702,0.0,0.6835709356445858
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,247,0.0,17.91,0.0,1.0,567.279923475184,1445.019214346378,11210.616829524615,2545018854.4994864,2259509895.634448,362.89907080586624,1179588764.9246056,25103923.827244908,1154484841.0973606,0.3381619335375983,,1689317548.285594,0.0,0.6834030950954076
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,247,0.0,17.27,0.0,1.0,567.279923475184,1445.0192142956216,11210.616829299415,2545018854.448362,2259509895.5890584,362.89907080586624,1179588764.8876255,25103923.74487229,1154484841.1427531,0.3381619335508943,,1693109882.406041,0.0,0.6818723658396821
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,248,0.0,16.77,0.0,1.0,567.279923475184,1445.019214200543,11210.616829733262,2545018854.546853,2259509895.676501,362.89907080586624,1179588764.8822272,25103923.82691766,1154484841.0553095,0.33816193352528107,,1696072643.43764,0.0,0.6806812464797336
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,248,0.0,16.18,0.0,1.0,567.279923475184,1445.0192143426987,11210.616829527773,2545018854.500203,2259509895.635084,362.89907080586624,1179588764.9239762,25103923.82725091,1154484841.0967252,0.3381619335374122,,1699568701.4549267,0.0,0.6792810670780305
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,248,0.0,15.58,0.0,1.0,567.279923475184,1445.0192141973894,11210.616829709172,2545018854.541384,2259509895.671645,362.89907080586624,1179588764.887791,25103923.827626396,1154484841.0601645,0.3381619335267031,,1703124014.6928456,0.0,0.6778630511345195
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,248,0.0,15.44,0.0,1.0,567.279923475184,1445.0192143476315,11210.616829523626,2545018854.499262,2259509895.6342483,362.89907080586624,1179588764.9248266,25103923.82726423,1154484841.0975623,0.3381619335376574,,1703953587.7816935,0.0,0.6775330322233355
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,248,0.0,15.67,0.0,1.0,567.279923475184,1445.019214351341,11210.616829606724,2545018854.5181265,2259509895.650997,362.89907080586624,1179588764.9081998,25103923.827385902,1154484841.080814,0.3381619335327516,,1702590717.7071574,0.0,0.6780753759984866
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,248,0.0,15.71,0.0,1.0,567.279923475184,1445.0192141973878,11210.6168297092,2545018854.5413904,2259509895.6716514,362.89907080586624,1179588764.8877923,25103923.827632803,1154484841.0601594,0.33816193352670165,,1702353696.82463,0.0,0.6781697852882156
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,248,0.0,15.54,0.0,1.0,567.279923475184,1445.019214204231,11210.616829644145,2545018854.526622,2259509895.6585393,362.89907080586624,1179588764.9001365,25103923.826864786,1154484841.0732718,0.3381619335305424,,1703361035.5753732,0.0,0.6777687272171878
176186996.12270635,131074533.33333333,charging,131074533.33333333,45112462.789373025,0.0,319.6677942888626,0.0,0.0,0.04037908980490895,7,248,585.8840690171922,15.89,133014639.2065908,736.2247825505978,665.9800919199695,1445.019214302456,11210.61682932032,2545018854.453108,2389397776.779237,370.8942776171991,1182715522.9033573,27038766.349219494,1155676756.5541377,0.32581674284057754,10.9245378873684,1701287102.8532543,75285359.03331333,0.6505092144268115
209600096.2508242,131074533.33333333,charging,131074533.33333333,78525562.91749088,0.0,556.4336757743764,0.0,0.0,0.11066544885009334,8,248,713.2728089619122,19.29,133382072.79803759,875.8466213782058,665.980559178867,1445.0192143444642,11210.616829499468,2545018854.4937773,2389730465.856123,370.91823098583063,1182750267.501677,27406200.024451703,1155344067.4772253,0.3256892107384234,10.892209804426072,1681140327.8383806,74812415.1234178,0.6579585197312798
210138682.42556697,131074533.33333333,charging,131074533.33333333,79064149.09223364,0.0,560.2501079500778,0.0,0.0,0.18143388353852422,9,248,772.2616443259543,21.38,133387995.46463174,878.0971875273027,665.9805666895734,1445.0192143476359,11210.616829609675,2545018854.5187964,2389735828.5282483,370.91861709766783,1182750827.495528,27412122.69044313,1155338704.805085,0.3256871552483676,10.891690165612482,1668755986.7262974,74397135.56689794,0.6627866995902147
200672643.2819959,131074533.33333333,charging,131074533.33333333,69598109.94866256,0.0,493.1735693047476,0.0,0.0,0.24372949229280813,10,248,811.6308244538216,23.08,133283900.34189104,838.5418698054576,665.9804345864478,1445.0192142005667,11210.616829733392,2545018854.5468826,2389641576.2714677,370.911830936598,1182740984.6291883,27308027.567319494,1155432957.061869,0.3257232828053337,10.900829913477946,1658682599.2188609,73998840.67974669,0.6668467327320607
183656346.00356305,131074533.33333333,charging,131074533.33333333,52581812.67022972,0.0,372.5957537384119,0.0,0.0,0.29079421908081804,11,248,807.4376375937842,24.51,133096777.35126597,767.4366234517171,665.9801965971346,1445.0192143407846,11210.616829502598,2545018854.4944882,2389472147.6417255,370.89963220894236,1182723290.269304,27120904.577696018,1155602385.691608,0.32578823139822377,10.91729560223164,1650209102.6684875,73609142.51046105,0.6703736829120552
176553150.74143732,131074533.33333333,charging,131074533.33333333,45478617.40810399,0.0,322.2623730837489,0.0,0.0,0.3315010451545548,12,248,801.3224736777348,25.57,133018665.6963824,737.7548166080904,665.9800970543515,1445.019214311072,11210.616829313092,2545018854.451467,2389401422.501756,370.894540103341,1182715903.6706154,27042792.839039177,1155673110.8315763,0.3258153451540082,10.92418265528867,1643928049.281498,73354216.27428429,0.6729663107873263
131958154.79190783,131074533.33333333,charging,131074533.33333333,883621.4585745037,0.0,6.261358950133808,0.0,0.0,0.3322919536535191,13,248,599.2950070898524,26.38,132528268.23374881,551.4076858986189,665.9794694325778,1445.0192142042254,11210.61682964411,2545018854.5266137,2388957402.9878626,370.86257196745635,1182669525.8045514,26552395.459080055,1156117130.3454714,0.32598559574466435,10.967606093720022,1639128376.4103074,72922538.61887586,0.6752819791727773
206850474.17963523,131074533.33333333,charging,131074533.33333333,75775940.8463019,0.0,536.9497999609723,0.0,0.0,0.4001171915433261,14,248,828.7357766802942,26.51,133351836.04928686,864.3568976414168,665.9805208243849,1445.019214295616,11210.616829299377,2545018854.448353,2389703088.1130795,370.91625978809486,1182747408.4128802,27375963.1926357,1155371445.2202444,0.3256997046300856,10.894863413955658,1638358058.5420916,73349764.0051008,0.674981693722084
26922229.100907728,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,104152304.2324256,0.0,738.0252663112207,0.0,0.3068929473776982,15,248,156.43752851485604,26.08,132683133.06485997,112.49872409305881,656.3544731009231,1445.0192141652544,11210.616829435758,2545018854.479314,2389097621.165397,370.8726671583307,1182684172.3750756,26707260.207140926,1155976912.1679347,0.3259318266667367,10.953858543487474,1640906033.0292668,72193297.87043566,0.6747868563820097
57683297.09897459,131074533.33333333,direct_plus_discharge,131074533.33333334,0.0,73391236.23435874,0.0,520.0517364061286,0.0,0.24120220172639772,16,248,238.48782075489933,25.73,132633747.09925482,241.03863394048173,659.0391364076664,1445.0192143061358,11210.616829231161,2545018854.4328666,2389052905.8489337,370.8694478129544,1182679501.7262187,26657874.2418171,1156021627.4844017,0.32594897300289233,10.958239114154416,1642979965.751386,72483185.25385948,0.673883100786504
112982810.34647861,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,18091722.986854717,0.0,128.19830318497532,0.0,0.22500873185040085,17,248,393.5685512267453,24.62,132544965.40093002,472.1162560791943,664.2964679817816,1445.019214339542,11210.616829589704,2545018854.5142627,2388972520.947892,370.8636603999538,1182671105.0128691,26569092.627421666,1156102012.3854475,0.32597979827241597,10.966122320140276,1649557295.2415357,73131862.59256563,0.6711030873608033
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.10768704233603514,18,248,0.0,23.37,132728987.52463603,1.0,654.15,1445.0192142091587,11210.61682963998,2545018854.5256763,2389139139.030432,370.87565630822303,1182688509.0528877,26753114.75000575,1155935394.302882,0.32591590684509625,10.949794137513882,1656964197.820533,72564194.46370953,0.6683529449182396
0.0,131074533.33333333,discharging,120310480.34399785,0.0,120310480.34399785,0.0,852.5224184936116,0.0,0.0,19,248,0.0,22.6,121829284.19132943,1.0,654.15,1445.0192142091805,11210.61682972618,2545018854.545245,2379271933.6689553,370.16552455481553,1181656011.0811696,26617464.406126883,1155038546.6750426,0.3266669439724403,11.91360314992869,1661526849.8091955,66748628.68481612,0.6683185412556583
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,248,0.0,21.32,0.0,1.0,567.279923475184,1445.0192143395384,11210.616829589706,2545018854.514263,2259509895.647561,362.89907080586624,1179588764.9122639,25103923.82802175,1154484841.084242,0.33816193353375573,,1669111518.0500891,0.0,0.6916762772285876
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,248,0.0,20.15,0.0,1.0,567.279923475184,1445.0192143426887,11210.61682952768,2545018854.500182,2259509895.6350656,362.89907080586624,1179588764.9239686,25103923.827224635,1154484841.0967438,0.33816193353741764,,1676044378.864031,0.0,0.6888151982462519
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,248,0.0,19.3,0.0,1.0,567.279923475184,1445.0192143513134,11210.616829606524,2545018854.518081,2259509895.6509566,362.89907080586624,1179588764.908184,25103923.827329606,1154484841.0808544,0.33816193353276347,,1681081072.617749,0.0,0.6867514362547141
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,248,0.0,18.83,0.0,1.0,567.279923475184,1445.0192142023377,11210.616829619117,2545018854.52094,2259509895.653495,362.89907080586624,1179588764.9059248,25103923.827607863,1154484841.078317,0.3381619335320202,,1683866067.9874523,0.0,0.6856155979543854
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,249,0.0,18.44,0.0,1.0,567.279923475184,1445.0192143024622,11210.61682932036,2545018854.4531164,2259509895.59328,362.89907080586624,1179588764.882693,25103923.7441624,1154484841.1385307,0.3381619335496575,,1686177021.5920994,0.0,0.6846759422972438
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,249,0.0,17.78,0.0,1.0,567.279923475184,1445.0192143110808,11210.61682931316,2545018854.451482,2259509895.591829,362.89907080586624,1179588764.8841808,25103923.744197547,1154484841.1399832,0.33816193355008295,,1690087866.1538103,0.0,0.683091609767771
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,249,0.0,17.3,0.0,1.0,567.279923475184,1445.0192141936986,11210.616829626231,2545018854.522555,2259509895.6549287,362.89907080586624,1179588764.9044287,25103923.82754602,1154484841.0768826,0.33816193353160007,,1692932116.744145,0.0,0.681943965536665
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,249,0.0,16.96,0.0,1.0,567.279923475184,1445.0192143073805,11210.616829316146,2545018854.45216,2259509895.5924306,362.89907080586624,1179588764.8835368,25103923.744156744,1154484841.13938,0.33816193354990626,,1694946794.2456324,0.0,0.681133381330241
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,249,0.0,16.54,0.0,1.0,567.279923475184,1445.0192141603218,11210.61682935386,2545018854.4607215,2259509895.600032,362.89907080586624,1179588764.8754992,25103923.74371996,1154484841.1317792,0.3381619335476799,,1697435513.5121753,0.0,0.6801347279125949
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,249,0.0,16.4,0.0,1.0,567.279923475184,1445.0192143395536,11210.616829589817,2545018854.5142884,2259509895.647589,362.89907080586624,1179588764.912274,25103923.828053094,1154484841.084221,0.3381619335337495,,1698265086.6010232,0.0,0.6798024938467373
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,249,0.0,16.34,0.0,1.0,567.279923475184,1445.0192143024635,11210.616829320345,2545018854.453113,2259509895.593277,362.89907080586624,1179588764.8826923,25103923.744159527,1154484841.1385329,0.3381619335496581,,1698620617.9248152,0.0,0.6796602072032738
176946402.035929,131074533.33333333,charging,131074533.33333333,45871868.702595666,0.0,325.0489594534252,0.0,0.0,0.041058815930958975,7,249,587.629847332103,17.41,133022990.15998866,739.3980783421929,665.9801025683496,1445.0192141652467,11210.61682934971,2545018854.4597797,2389405338.0295973,370.89482201443315,1182716312.6059725,27047117.30219733,1155669195.3037753,0.32581384403478275,10.923801158722448,1692280309.317193,74986481.45375516,0.6539302392479344
207104754.76383978,131074533.33333333,charging,131074533.33333333,76030221.43050645,0.0,538.7516371575508,0.0,0.0,0.10911165430875487,8,249,706.5199267041967,19.26,133354632.29471922,865.4194486351895,665.9805243720738,1445.0192141571567,11210.61682941581,2545018854.474786,2389705619.981047,370.91644208093277,1182747672.789978,27378759.437692072,1155368913.3522859,0.3256987341592342,10.894617961844512,1681318093.500277,74803028.15274385,0.6579095821504314
179256262.95090938,131074533.33333333,charging,131074533.33333333,48181729.61757605,0.0,341.41667910671293,0.0,0.0,0.15223797166960282,9,249,670.1345363535861,20.91,133048390.99045467,749.0501916495176,665.9801349489879,1445.019214342699,11210.616829527762,2545018854.5002007,2389428336.8753123,370.8964778930101,1182718714.6742013,27072518.21617982,1155646196.4580214,0.32580502690444724,10.921560842702538,1671540982.096,74301578.88373935,0.6619418166833388
145523107.69748932,131074533.33333333,charging,131074533.33333333,14448574.364155993,0.0,102.38288073903098,0.0,0.0,0.16517054607874357,10,249,611.2714248110058,22.64,132677437.85119125,608.0909526719819,665.9796608333883,1445.0192143061452,11210.616829317247,2545018854.4524097,2389092464.5505533,370.87229590110246,1182683633.7766163,26701564.993836533,1155982068.7827797,0.32593380397264127,10.954363546862652,1661289828.9266677,73749723.31274095,0.666256897308628
113156129.16169456,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,17918404.171638772,0.0,126.97016266807381,0.0,0.14913220974172375,11,249,531.4030375555697,24.23,132544687.14279987,472.84049572146284,664.3138944331142,1445.0192143395348,11210.61682958965,2545018854.5142503,2388972269.006975,370.86364226122254,1182671078.695641,26568814.36928373,1156102264.3263574,0.3259798948868588,10.96614704415183,1651868248.8461826,73211080.85693225,0.6701733911131623
49170230.5715466,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,81904302.76178673,0.0,580.3754924414189,0.0,0.07582162122280767,12,249,285.1990143480154,25.25,132647414.57044594,205.4654606023689,658.2800727746088,1445.01921420055,11210.616829647231,2545018854.5273223,2389065280.7928247,370.87033875872083,1182680794.3362844,26671541.795776464,1156009252.540508,0.32594422772090487,10.957026472809467,1645824216.341721,72518010.46895842,0.6727468105617781
85966681.88887283,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,45107851.4444605,0.0,319.6351182085569,0.0,0.03544665892277943,13,249,421.6530248249281,26.01,132588338.97920471,359.225158911005,661.6546939849521,1445.0192143110805,11210.616829313143,2545018854.451478,2389011792.290778,370.8664877871926,1182675207.164432,26612466.121874824,1156062741.0425572,0.3259647386579127,10.962269725415442,1641320819.5736904,72639958.27608077,0.67449778080271
172314615.60490224,131074533.33333333,charging,131074533.33333333,41240082.27156891,0.0,292.22803014756175,0.0,0.0,0.07235967325720828,14,249,707.1041144961747,26.42,132972055.82835169,720.0434379144251,665.9800376007383,1445.0192142956075,11210.616829213275,2545018854.4288063,2389359220.3124175,370.89150162110946,1182711495.9925213,26996182.971602347,1155715313.0209188,0.3258315247005846,10.928296069918622,1638891355.527779,73158793.39483042,0.6750475818411095
210508439.05748016,131074533.33333333,charging,131074533.33333333,79433905.72414681,0.0,562.8702106808737,0.0,1.4901161193847656e-08,0.1434590682905818,15,249,771.6709619714442,26.48,133392061.56467478,879.6422731574434,665.980571845528,1445.019214209165,11210.616829726066,2545018854.5452194,2389739510.182994,370.9188821758951,1182751211.9404447,27416188.790085897,1155335023.150359,0.3256857440901998,10.89133344359914,1638535824.2039876,73377903.35002041,0.6748792328461015
221105441.3856211,131074533.33333333,charging,131074533.33333333,90030908.05228777,0.0,637.9607765878351,0.0,0.0,0.22404358743851888,16,249,746.2420653095854,25.94,133508593.54189692,923.9234965531277,665.9807194788273,1445.019214347623,11210.616829609617,2545018854.518783,2389845023.6883245,370.92647920705804,1182762230.4127011,27532720.76769545,1155229509.6450057,0.3256453026634119,10.88111924206664,1641735606.1181142,73550273.31650873,0.673490946025733
84595988.2910146,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,46478545.04231873,0.0,329.3478798708713,0.0,0.18244174998114565,17,249,309.50669028099657,24.64,132590539.58637764,353.4975023969916,661.5244971408337,1445.0192142023113,11210.61682961892,2545018854.5208955,2389013784.832568,370.86663123794176,1182675415.3131733,26614666.81240744,1156060748.5007658,0.3259639745826401,10.962074326435838,1649438784.8002717,72903956.61918405,0.6712141089572027
27580968.218341168,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,103493565.11499216,0.0,733.3574280319204,0.0,0.08980712749290307,18,249,142.6438189631656,23.12,132682075.47910227,115.25136801209267,656.4103146956861,1445.0192143476258,11210.616829609624,2545018854.518785,2389096663.635553,370.8725982167013,1182684072.402679,26706202.704900127,1155977869.697779,0.3259321938354523,10.9539523177089,1658445578.3363326,72796181.51593725,0.6677160270189073
0.0,131074533.33333333,discharging,100334621.6276408,0.0,100334621.6276408,0.0,710.9730926521493,0.0,0.0,19,249,0.0,21.73,101601686.45909704,1.0,654.15,1445.0192143513107,11210.61682952046,2545018854.4985433,2360969436.105062,368.84985787111157,1179730910.9130955,26365725.39052277,1153365185.5225728,0.3280704950065713,14.250031992437151,1666682054.0041778,55801326.75098952,0.6695943765895245
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,249,0.0,20.61,0.0,1.0,567.279923475184,1445.0192141986208,11210.616829708051,2545018854.5411296,2259509895.6713934,362.89907080586624,1179588764.887994,25103923.82760754,1154484841.0603864,0.33816193352676815,,1673318638.7149594,0.0,0.6899372387000863
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,249,0.0,20.0,0.0,1.0,567.279923475184,1445.0192141652458,11210.616829435732,2545018854.479308,2259509895.6165333,362.89907080586624,1179588764.8590713,25103923.743794724,1154484841.1152766,0.33816193354284607,,1676933207.1735103,0.0,0.6884501041405064
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,249,0.0,19.19,0.0,1.0,567.279923475184,1445.0192143073903,11210.616829230159,2545018854.432639,2259509895.5751,362.89907080586624,1179588764.900815,25103923.744103473,1154484841.1567116,0.33816193355498286,,1681732880.0447009,0.0,0.6864852646075548
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,249,0.0,18.42,0.0,1.0,567.279923475184,1445.0192143407785,11210.616829588591,2545018854.51401,2259509895.647342,362.89907080586624,1179588764.9124742,25103923.8280062,1154484841.084468,0.3381619335338219,,1686295532.0333633,0.0,0.6846278242179594
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,250,0.0,17.93,0.0,1.0,567.279923475184,1445.0192143426991,11210.616829527731,2545018854.5001936,2259509895.635076,362.89907080586624,1179588764.9239755,25103923.827241186,1154484841.0967343,0.33816193353741486,,1689199037.84433,0.0,0.6834510411336897
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,250,0.0,17.63,0.0,1.0,567.279923475184,1445.0192141603104,11210.616829439818,2545018854.4802356,2259509895.617357,362.89907080586624,1179588764.8582182,25103923.743765503,1154484841.1144526,0.33816193354260476,,1690976694.4632895,0.0,0.6827325562170934
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,250,0.0,17.35,0.0,1.0,567.279923475184,1445.0192143395402,11210.616829589708,2545018854.5142636,2259509895.6475673,362.89907080586624,1179588764.912265,25103923.82802263,1154484841.0842423,0.3381619335337558,,1692635840.640985,0.0,0.6820633318546829
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,250,0.0,16.95,0.0,1.0,567.279923475184,1445.0192143024522,11210.616829234266,2545018854.433572,2259509895.5759277,362.89907080586624,1179588764.899962,25103923.744078886,1154484841.155883,0.3381619335547402,,1695006049.4662642,0.0,0.6811095697973559
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,250,0.0,16.5,0.0,1.0,567.279923475184,1445.0192142042242,11210.61682973015,2545018854.5461464,2259509895.6758738,362.89907080586624,1179588764.8828595,25103923.8269227,1154484841.0559368,0.3381619335254648,,1697672534.3947034,0.0,0.6800397707250194
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,250,0.0,16.49,0.0,1.0,567.279923475184,1445.0192143358443,11210.616829506707,2545018854.495421,2259509895.6308384,362.89907080586624,1179588764.928898,25103923.827927236,1154484841.1009707,0.33816193353865576,,1697731789.6153352,0.0,0.6800160356086334
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,250,0.0,16.41,0.0,1.0,567.279923475184,1445.0192142054807,11210.616829729115,2545018854.545912,2259509895.675665,362.89907080586624,1179588764.8830774,25103923.826931864,1154484841.0561454,0.3381619335255259,,1698205831.3803911,0.0,0.6798262140683614
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7,250,3.709306551524163,17.31,0.0,1.0,567.279923475184,1445.0192143110694,11210.61682931307,2545018854.451462,2259509895.5918107,362.89907080586624,1179588764.8841743,25103923.74417304,1154484841.1400013,0.3381619335500883,,1692872861.5235128,0.0,0.6819678354941637
44521262.671603106,131074533.33333333,direct_partial,44521262.671603106,0.0,0.0,0.0,0.0,0.0,0.0,8,250,202.0181259795036,18.77,45013480.946139514,186.03902473285186,665.6468970463878,1445.0192143444774,11210.61682949954,2545018854.493794,2309831147.9882054,365.1860786892396,1174280993.5177565,25590878.834319886,1148690114.6834366,0.3320860473689848,31.93937158532606,1684221599.311244,25272781.461016975,0.6719472889782288
168091225.48881412,131074533.33333333,charging,131074533.33333333,37016692.15548079,0.0,262.30100512268757,0.0,0.0,0.03313275854181316,9,250,634.460469700664,20.69,132925612.50546628,702.3953450456293,665.9799783181828,1445.0192142042256,11210.61682973015,2545018854.5461464,2389317169.1043468,370.88847400966165,1182707103.959893,26949739.730846856,1155757364.229046,0.3258476468054952,10.932397654133919,1672844596.949904,74276909.46601066,0.6615208844861589
185343516.3057671,131074533.33333333,charging,131074533.33333333,54268982.97243376,0.0,384.5510755219588,0.0,0.0,0.08170763123932374,10,250,762.9193484088886,22.67,133115330.64446895,774.4867271267971,665.9802202236675,1445.0192141640011,11210.616829350764,2545018854.4600186,2389488946.455136,370.9008417058039,1182725044.664873,27139457.786675394,1155585586.8781974,0.325781791444667,10.915660958397261,1661112063.2647717,73987182.51715407,0.6660054689594603
184272827.8101555,131074533.33333333,charging,131074533.33333333,53198294.47682219,0.0,376.964155886012,0.0,-7.450580596923828e-09,0.1293241561933463,11,250,821.7368120358894,24.29,133103556.61219738,770.0126886210697,665.980205230889,1445.019214340781,11210.61682958863,2545018854.5140185,2389478285.8538914,370.9000741513956,1182723931.3181329,27127683.838690516,1155596247.4794424,0.32578587826264105,10.9166982602719,1651512717.522391,73656861.99909489,0.6698450176706527
128815663.75312987,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,2258869.5802034587,0.0,16.006394057030914,0.0,0.12730229589140557,12,250,617.096968637187,25.36,132519546.23297246,538.2762980402312,665.9147065245813,1445.019214302452,11210.616829320275,2545018854.4530973,2388949505.8400354,370.86200341039273,1182668700.868888,26543673.375589,1156125027.493299,0.32598862417699265,10.968381312869893,1645172408.9147692,73114926.75481057,0.6728356797454844
180882411.741987,131074533.33333333,charging,131074533.33333333,49807878.40865366,0.0,352.93960126807485,0.0,0.0,0.17188414026210974,13,250,807.2570808360089,25.95,133066273.24885675,755.8453074438311,665.9801577376489,1445.019214307391,11210.61682923014,2545018854.4326353,2389444528.0547743,370.8976436392147,1182720405.669993,27090400.391432516,1155630005.2785604,0.32579881971590197,10.919984167138244,1641676350.8974826,73304549.32012132,0.6738442423072637
194714637.29918444,131074533.33333333,charging,131074533.33333333,63640103.96585111,0.0,450.95502229751486,0.0,0.0,0.2288468799207432,14,250,796.2631425911969,26.4,133218381.9814939,813.6454145865061,665.9803513339281,1445.019214197387,11210.616829709155,2545018854.5413804,2389582253.2305408,370.90755970543,1182734789.310385,27242509.207592294,1155492280.1027927,0.32574602284771903,10.906589870980943,1639009865.9690435,73298346.43896255,0.6748155920351704
205122218.39443982,131074533.33333333,charging,131074533.33333333,74047685.06110649,0.0,524.7033456408033,0.0,0.0,0.29512519726484465,15,250,757.9933990448541,26.54,133332830.95166649,857.1351118817347,665.9804967080545,1445.0192143463744,11210.616829524593,2545018854.499481,2389685880.107747,370.9150208083071,1182745611.4029675,27356958.17738166,1155388653.2255857,0.3257063005603627,10.896531937045676,1638180292.8801954,73333301.97834052,0.6750683469277868
138741846.26218867,131074533.33333333,charging,131074533.33333333,7667312.928855345,0.0,54.33072948229814,0.0,0.0,0.3019880262520823,16,250,490.9257685093313,26.23,132602866.4035975,579.7543964250442,665.9795652038629,1445.019214342688,11210.616829613733,2545018854.5197177,2389024945.8153872,370.867434786799,1182676581.1473165,26626993.629415665,1156049587.5179007,0.32595969468952213,10.960979910906563,1640017204.7197871,72993460.62287076,0.6748642089082693
155093085.48895675,131074533.33333333,charging,131074533.33333333,24018552.15562342,0.0,170.19593067769318,0.0,0.0,0.32348645960084355,17,250,519.3029172133828,25.45,132782675.95529793,648.0805942096024,665.9797956070223,1445.0192141986345,11210.616829708151,2545018854.5411525,2389187750.0246096,370.87915615494603,1182693586.4901347,26806803.181411162,1155886783.3087234,0.3258972677251488,10.94503891774658,1644639111.9290814,73247976.40166798,0.6728537580615295
10558392.33856216,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,120516140.99477117,0.0,853.979733890283,0.0,0.21561533531996568,18,250,92.47750579476514,23.59,132709404.71054922,44.11988554551457,654.9894512737995,1445.0192143513173,11210.616829520563,2545018854.498566,2389121408.20846,370.87437974660713,1182686657.061184,26733531.936310522,1155953125.1248734,0.32592270559003184,10.951529557743212,1655660582.9666295,72586010.84943707,0.6688589054716222
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.09829364580559997,19,250,0.0,22.85,132728987.52465251,1.0,654.149999999998,1445.0192142091514,11210.616829725926,2545018854.5451875,2389139139.047841,370.87565630815783,1182688509.0355394,26753114.750046678,1155935394.2854927,0.3259159068401919,10.949794137397985,1660045469.293396,72669704.01582845,0.6671237212506372
0.0,131074533.33333333,discharging,109815958.21651876,0.0,109815958.21651876,0.0,778.1580292943331,0.0,0.0,20,250,0.0,21.81,111202508.39155689,1.0,654.15,1445.0192143358545,11210.61682950677,2545018854.4954348,2369655058.7956176,369.4739607773599,1180646110.155695,26485210.734793518,1154160899.4209015,0.32740272272968235,13.035121389176137,1666208012.2391222,61060657.325022265,0.6681999851894148
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,250,0.0,20.82,0.0,1.0,567.279923475184,1445.019214302465,11210.616829320355,2545018854.4531155,2259509895.593279,362.89907080586624,1179588764.8826938,25103923.74416174,1154484841.138532,0.33816193354965784,,1672074279.081688,0.0,0.6904506908464504
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,250,0.0,19.87,0.0,1.0,567.279923475184,1445.0192141603231,11210.616829439952,2545018854.480266,2259509895.617384,362.89907080586624,1179588764.8582284,25103923.743801933,1154484841.1144266,0.33816193354259716,,1677703525.041726,0.0,0.6881340021537556
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,250,0.0,19.03,0.0,1.0,567.279923475184,1445.0192142023132,11210.616829618966,2545018854.5209055,2259509895.6534643,362.89907080586624,1179588764.9059117,25103923.827564154,1154484841.0783474,0.3381619335320291,,1682680963.5748127,0.0,0.6860984738459713
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,251,0.0,18.55,0.0,1.0,567.279923475184,1445.0192143476306,11210.616829609662,2545018854.5187936,2259509895.651589,362.89907080586624,1179588764.9075522,25103923.82733053,1154484841.0802217,0.3381619335325781,,1685525214.1651475,0.0,0.6849407124722522
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,251,0.0,18.24,0.0,1.0,567.279923475184,1445.019214351311,11210.616829520482,2545018854.498548,2259509895.633615,362.89907080586624,1179588764.9254572,25103923.827261318,1154484841.098196,0.338161933537843,,1687362126.004739,0.0,0.6841950659588015
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,251,0.0,17.95,0.0,1.0,567.279923475184,1445.0192143395443,11210.616829589719,2545018854.514266,2259509895.6475697,362.89907080586624,1179588764.9122665,25103923.8280255,1154484841.084241,0.3381619335337554,,1689080527.4030662,0.0,0.6834989938929925
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,251,0.0,17.27,0.0,1.0,567.279923475184,1445.019214165251,11210.616829435743,2545018854.4793105,2259509895.6165357,362.89907080586624,1179588764.8590722,25103923.743798476,1154484841.1152737,0.33816193354284524,,1693109882.406041,0.0,0.681872365823452
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,251,0.0,16.6,0.0,1.0,567.279923475184,1445.0192143110773,11210.616829227076,2545018854.431939,2259509895.5744786,362.89907080586624,1179588764.9014492,25103923.744118,1154484841.1573312,0.3381619335551644,,1697079982.1883836,0.0,0.6802772133748368
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,251,0.0,16.0,0.0,1.0,567.279923475184,1445.0192142956241,11210.61682929943,2545018854.4483647,2259509895.5890617,362.89907080586624,1179588764.887627,25103923.74487737,1154484841.1427495,0.33816193355089325,,1700635295.4263024,0.0,0.678855039788735
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,251,0.0,15.65,0.0,1.0,567.279923475184,1445.0192142005494,11210.616829647264,2545018854.52733,2259509895.659168,362.89907080586624,1179588764.899503,25103923.82686152,1154484841.0726414,0.33816193353035773,,1702709228.1484218,0.0,0.678028181199243
173182192.9314859,131074533.33333333,charging,131074533.33333333,42107659.59815256,0.0,298.3757000643848,0.0,0.0,0.037689562113395976,7,251,576.6274471299868,17.09,132981596.30952759,723.668744791018,665.9800497735641,1445.019214306153,11210.61682931734,2545018854.4524307,2389367858.606603,370.892123560767,1182712398.1789677,27005723.452198934,1155706674.7267687,0.3258282129033962,10.927453868520361,1694176476.3774166,75027039.6737841,0.6532355742239677
195030921.46361834,131074533.33333333,charging,131074533.33333333,63956388.13028501,0.0,453.19621807716305,0.0,0.0,0.09493540018630078,8,251,670.7175598500062,19.13,133221860.06123604,814.9670571895866,665.9803557554901,1445.0192141584012,11210.616829414701,2545018854.4745336,2389585402.3653083,370.90778644570554,1182735118.1722217,27245987.204189286,1155489130.9680324,0.325744815676143,10.906283958376726,1682088411.3684926,74754542.03572673,0.6577076959150225
223568542.92871165,131074533.33333333,charging,131074533.33333333,92494009.59537832,0.0,655.4143623312126,0.0,0.0,0.1777245827965592,9,251,825.5429890788832,21.71,133535679.51245071,934.2159496732124,665.9807537569532,1445.0192143427014,11210.616829527782,2545018854.500205,2389869548.6371193,370.9282450267288,1182764791.4343956,27559806.73818138,1155204984.6962142,0.3256359030770841,10.878747668999326,1666800564.445442,74413354.67209849,0.6634480531155416
197979071.82056493,131074533.33333333,charging,131074533.33333333,66904538.4872316,0.0,474.086869209139,0.0,0.0,0.23760923995981886,10,251,814.0770392914216,23.83,133254279.96448842,827.2863622645073,665.9803969587077,1445.0192143427018,11210.61682961379,2545018854.51973,2389614756.7163105,370.9098999404295,1182738183.807302,27278407.190278158,1155459776.617024,0.3257335633205836,10.903433247508156,1654238457.6714623,73832326.63887508,0.6686414625533763
173230988.41138166,131074533.33333333,charging,131074533.33333333,42156455.07804833,0.0,298.72146578997535,0.0,0.0,0.2753424777438157,11,251,782.4674664324386,25.57,132982132.89841355,723.8726442976007,665.9800504581539,1445.0192142023236,11210.616829619055,2545018854.520926,2389368344.5133634,370.89215854053987,1182712448.94445,27006260.124487754,1155706188.8199623,0.32582802662035903,10.927406503463505,1643928049.281498,73334065.79477268,0.6729934694731402
161854306.69222564,131074533.33333333,charging,131074533.33333333,30779773.358892307,0.0,218.10607645801164,0.0,0.0,0.30289271898061715,12,251,760.3295418261852,26.8,132857027.02657425,676.3334092282904,665.9798906965536,1445.0192141689292,11210.61682943263,2545018854.4786043,2389255069.60564,370.8840029915939,1182700617.8965485,26881154.16885482,1155819463.7276938,0.32587145603008655,10.93845993926267,1636639657.1437643,73019686.87064096,0.6760524941850375
184935488.54124424,131074533.33333333,charging,131074533.33333333,53860955.20791091,0.0,381.6597827964293,0.0,0.0,0.35110237575490294,13,251,830.3994623993301,27.83,133110843.6885641,772.7817196130688,665.9802145103947,1445.019214302466,11210.6168293204,2545018854.4531255,2389484883.790758,370.9005491991358,1182724620.3737912,27134970.831214048,1155589649.5425773,0.3257833488904746,10.916056241410056,1630536369.4186702,72953348.22477251,0.6783660843818804
195109106.70268795,131074533.33333333,charging,131074533.33333333,64034573.36935462,0.0,453.7502402114904,0.0,0.0,0.4084181955710912,14,251,803.4015155192554,28.23,133222719.8402683,815.2937663786836,665.9803568484622,1445.0192143407842,11210.616829502596,2545018854.494488,2389586180.8619285,370.9078424956408,1182735199.5381012,27246847.06669946,1155488352.4714017,0.32574451725530035,10.90620833922952,1628166160.593391,72934660.45145966,0.6792591821581024
212096025.67405203,131074533.33333333,charging,131074533.33333333,81021492.3407187,0.0,574.1198805189301,0.0,0.0,0.4809386015313772,15,251,785.9376193245259,27.59,133409519.76667796,886.2762509043132,665.9805939795617,1445.0192143061436,11210.616829317223,2545018854.4524045,2389755317.552539,370.9200203173775,1182752862.6901128,27433646.90931751,1155319215.7807953,0.32567968523036034,10.889802070651086,1631958494.7138379,73165153.28313743,0.6775574411497721
216002823.11980885,131074533.33333333,charging,131074533.33333333,84928289.78647552,0.0,601.8035236853289,0.0,0.0,0.5569558887337345,16,251,735.3830427705267,26.69,133452481.61729857,902.6014120300999,665.9806484232718,1445.0192142042306,11210.616829644116,2545018854.526615,2389794217.274022,370.9228211095384,1182756924.9019442,27476608.842633404,1155280316.0593107,0.3256647755102877,10.88603530991621,1637291464.5707157,73369066.00625038,0.6753416562838809
146862756.94955164,131074533.33333333,charging,131074533.33333333,15788223.616218314,0.0,111.8756615594203,0.0,0.0,0.5710875512465035,17,251,495.1872828916612,25.83,132692169.56222863,613.6888855557842,665.9796797124645,1445.0192142992978,11210.616829296234,2545018854.4476395,2389105803.012856,370.8732562264676,1182685027.0260427,26716296.70556635,1155968730.3204763,0.32592868934073815,10.953057352704413,1642387413.545066,73122326.72131261,0.6738339650237027
41789045.12110693,131074533.33333333,direct_plus_discharge,131074533.33333331,0.0,89285488.21222639,0.0,632.6787170114355,0.0,0.4911702396240063,18,251,183.85719588221832,24.44,132659264.84076034,174.6220284944119,657.6320416731363,1445.0192143426905,11210.616829613748,2545018854.519721,2389076010.3122616,370.8711112473405,1182681915.0876105,26683392.066533007,1155998523.0210774,0.32594011341345475,10.95597526464928,1650623889.2129114,72628627.45952442,0.6708236383448237
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.37384855010964063,19,251,0.0,22.77,132728987.52465469,1.0,654.15,1445.0192142005485,11210.616829647264,2545018854.52733,2389139139.031923,370.87565630821854,1182688509.0514038,26753114.749992274,1155935394.3014114,0.3259159068446799,10.949794137502677,1660519511.0584524,72685936.254616,0.6669350111340927
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.2565268605952749,20,251,0.0,21.19,132728987.52465469,1.0,654.15,1445.0192143005565,11210.616829295299,2545018854.4474273,2389139138.960684,370.8756563084903,1182688509.0406773,26753114.668027613,1155935394.3726497,0.32591590686476557,10.949794137972043,1669881835.918305,73006522.97064282,0.6632297407216218
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.13920517108090918,21,251,0.0,19.96,132728987.52465469,1.0,654.15,1445.019214165245,11210.616829349654,2545018854.459767,2389139138.971689,370.87565630844836,1182688509.0284925,26753114.666848134,1155935394.3616443,0.3259159068616626,10.949794137899495,1677170228.0560384,73256093.64198019,0.6603736358582163
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.02188348156654348,22,251,0.0,18.87,132728987.52465469,1.0,654.15,1445.019214351319,11210.616829606599,2545018854.5180984,2389139139.023692,370.87565630825,1182688509.060122,26753114.750480667,1155935394.3096414,0.3259159068470004,10.949794137556898,1683629047.1049242,73477257.89544173,0.6578630962851166
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02188348156654348,23,251,0.0,18.07,0.0,1.0,567.279923475184,1445.0192142992998,11210.616829296228,2545018854.4476385,2259509895.588416,362.89907080586624,1179588764.8882537,25103923.744859662,1154484841.143394,0.33816193355108204,,1688369464.7554827,0.0,0.6837868518965378
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02188348156654348,0,252,0.0,17.48,0.0,1.0,567.279923475184,1445.0192141603136,11210.616829353841,2545018854.460717,2259509895.600028,362.89907080586624,1179588764.8754957,25103923.743713334,1154484841.1317823,0.3381619335476808,,1691865522.7727692,0.0,0.6823738799521826
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02188348156654348,1,252,0.0,17.19,0.0,1.0,567.279923475184,1445.0192142091648,11210.61682972606,2545018854.5452175,2259509895.675049,362.89907080586624,1179588764.8837137,25103923.82695126,1154484841.0567625,0.3381619335257066,,1693583924.1710968,0.0,0.6816815066438532
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02188348156654348,2,252,0.0,16.76,0.0,1.0,567.279923475184,1445.0192143358477,11210.616829506713,2545018854.4954224,2259509895.6308393,362.89907080586624,1179588764.9288988,25103923.827930544,1154484841.1009684,0.33816193353865504,,1696131898.658272,0.0,0.6806574665650859
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02188348156654348,3,252,0.0,16.15,0.0,1.0,567.279923475184,1445.0192143463842,11210.616829610704,2545018854.51903,2259509895.651799,362.89907080586624,1179588764.907338,25103923.82732489,1154484841.080013,0.338161933532517,,1699746467.1168227,0.0,0.6792100253859013
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02188348156654348,4,252,0.0,15.73,0.0,1.0,567.279923475184,1445.0192143110712,11210.61682931305,2545018854.451457,2259509895.591807,362.89907080586624,1179588764.884173,25103923.744167525,1154484841.1400054,0.33816193355008944,,1702235186.3833659,0.0,0.6782169998452846
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02188348156654348,5,252,0.0,15.51,0.0,1.0,567.279923475184,1445.0192141534824,11210.6168293329,2545018854.455963,2259509895.595807,362.89907080586624,1179588764.88043,25103923.74442697,1154484841.136003,0.3381619335489171,,1703538801.2372692,0.0,0.6776980015351034
0.0,131074533.33333333,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.02188348156654348,6,252,0.0,15.44,0.0,1.0,567.279923475184,1445.0192143073862,11210.616829316159,2545018854.4521627,2259509895.5924335,362.89907080586624,1179588764.8835382,25103923.74416093,1154484841.1393774,0.3381619335499055,,1703953587.7816935,0.0,0.6775330322478755
141055228.36875188,131074533.33333333,charging,131074533.33333333,9980695.035418555,0.0,70.7234003680603,0.0,0.0,0.03081696371829846,7,252,480.3726998820647,17.49,132628305.95557074,589.421223579313,665.9795978393018,1445.0192143476258,11210.616829523591,2545018854.4992537,2389047979.366247,370.8690931193931,1182678987.1484284,26652433.181301553,1156026553.9671268,0.3259508621261223,10.958721946544287,1691806267.5521374,74748018.0789017,0.6543962805842546
185542729.28212276,131074533.33333333,charging,131074533.33333333,54468195.94878943,0.0,385.9627025715097,0.0,0.0,0.07957014720101546,8,252,641.647214966732,20.0,133117521.328335,775.319169551189,665.9802230129413,1445.0192141974037,11210.616829709323,2545018854.541418,2389490930.0552773,370.90098451724964,1182725251.8325348,27141648.55447873,1155583603.2780561,0.325781031028628,10.91546797706147,1676933207.1735103,74522085.56470709,0.659784813274578
202663624.8367113,131074533.33333333,charging,131074533.33333333,71589091.50337796,0.0,507.2817035699336,0.0,0.0,0.14364783607300707,9,252,756.4459456521347,22.28,133305794.55404623,846.8614960800421,665.9804623886562,1445.019214342699,11210.616829613817,2545018854.519737,2389661400.200282,370.9132582565103,1182743054.912895,27329921.779843543,1155413133.1330514,0.32571568397257544,10.898906375522468,1663423016.869419,74171130.53725286,0.6649499452202258
188044503.74682844,131074533.33333333,charging,131074533.33333333,56969970.41349511,0.0,403.69032539437745,0.0,0.0,0.19464029822808634,10,252,780.9675511042619,24.07,133145032.57311603,785.7732234927512,665.9802580336504,1445.0192141652365,11210.616829349592,2545018854.459753,2389515839.7098174,370.90277799135464,1182727853.3388066,27169159.71529267,1155558693.623514,0.32577148185713345,10.91304500827749,1652816332.3762946,73723801.83239639,0.6692915332391797
174292149.7967758,131074533.33333333,charging,131074533.33333333,43217616.46344246,0.0,306.240876136452,0.0,0.0,0.23332335626637504,11,252,792.7732266987082,25.74,132993802.16399157,728.3068722906178,665.980065344637,1445.0192142956123,11210.616829299333,2545018854.4483433,2389378910.198513,370.8929192558894,1182713552.4421403,27017929.307319637,1155695623.1348207,0.32582397590594614,10.926376553316311,1642920710.5307539,73306553.85540292,0.6733931147214227
139488106.17431659,131074533.33333333,charging,131074533.33333333,8413572.840983257,0.0,59.61874182580348,0.0,0.0,0.24085414470752917,12,252,672.7363655526445,26.86,132611072.79450867,582.8727596051341,665.9795757328977,1445.0192143061445,11210.616829231189,2545018854.4328732,2389032375.9954405,370.8679697380662,1182677357.2749753,26635199.937081255,1156042157.337894,0.3259568454533146,10.960251433712488,1636284125.8199723,72872532.15638429,0.6763816247871914
178033406.65002018,131074533.33333333,charging,131074533.33333333,46958873.316686854,0.0,332.7514954242656,0.0,0.0,0.2828859125505943,13,252,809.8528167634385,27.48,133034943.61560069,743.9402962881951,665.9801178079923,1445.019214200555,11210.61682973335,2545018854.5468726,2389416161.1861644,370.89560125870685,1182717442.9881878,27059070.841019597,1155658372.1471682,0.32580969472185983,10.922746774523374,1632610302.1407895,72981656.69346958,0.6775702512909592
191896941.67553765,131074533.33333333,charging,131074533.33333333,60822408.34220432,0.0,430.9887759590256,0.0,0.0,0.3373266000401554,14,252,798.3869467075987,26.59,133187396.64883745,801.8712349168081,665.9803119331718,1445.019214202322,11210.616829705074,2545018854.540454,2389554197.868723,370.90553973921794,1182731859.3395777,27211523.874966964,1155520335.4646108,0.32575677748412013,10.909315877453661,1637884016.777036,73243296.86660773,0.6752976977522887
190727681.91798836,131074533.33333333,charging,131074533.33333333,59653148.58465503,0.0,422.70337843170284,0.0,0.0,0.3907207109999495,15,252,718.5692719462171,24.49,133174538.65869743,796.9853010528393,665.980295577658,1445.0192143426918,11210.616829527715,2545018854.5001903,2389542555.701574,370.90470151539694,1182730643.5161688,27198665.884406548,1155531977.6317623,0.32576124040084775,10.910447461473108,1650327613.1097515,73656156.58405447,0.6702684781289991
206131933.90350842,131074533.33333333,charging,131074533.33333333,75057400.57017511,0.0,531.8582095007133,0.0,-1.4901161193847656e-08,0.4579028006210922,16,252,707.7537333566256,24.71,133343934.48274854,861.3543652742171,665.9805107986039,1445.0192143426962,11210.616829613766,2545018854.519725,2389695933.749754,370.9157446689323,1182746661.2921102,27368061.708531395,1155378599.5835788,0.32570244693570966,10.895557061704173,1649023998.255848,73705816.4282063,0.6706673267830298
174053050.53439677,131074533.33333333,charging,131074533.33333333,42978517.20106344,0.0,304.5466140834656,0.0,0.0,0.4963718466105826,17,252,578.0495500609569,24.24,132991172.86289886,727.30775881274,665.980061990665,1445.0192143042366,11210.616829206088,2545018854.427175,2389376529.5206876,370.89274785271846,1182713303.8188405,27015300.00619314,1155698003.8126473,0.3258248886139301,10.926608604560492,1651808993.625551,73604642.91261956,0.6698092441945762
3994420.6016605683,131074533.33333333,direct_plus_discharge,131074533.33333333,0.0,127080112.73167276,0.0,900.492166091259,0.0,0.38262546773589723,18,252,73.25787535495473,23.33,132719942.96892613,16.69130811915909,654.453606937576,1445.0192142091614,11210.616829726006,2545018854.5452056,2389130949.8665524,370.87506671262724,1182687653.661122,26744070.194341026,1155943583.4667811,0.32591904690934004,10.95059559818645,1657201218.7030613,72595270.60971269,0.6682540926684518
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.2653037782215315,19,252,0.0,22.93,132728987.52465342,1.0,654.1499999999997,1445.0192143463848,11210.616829610706,2545018854.5190306,2389139139.0245214,370.8756563082468,1182688509.0592697,26753114.750459176,1155935394.3088105,0.32591590684676625,10.949794137551539,1659571427.5283403,72653471.77704294,0.6673125382116012
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.14798208870716584,20,252,0.0,21.39,132728987.52465484,1.0,654.15,1445.019214295609,11210.616829213277,2545018854.428807,2389139138.9440885,370.8756563085535,1182688509.0571542,26753114.66790892,1155935394.3892453,0.3259159068694447,10.949794138081314,1668696731.5056653,72965942.37367749,0.6636964848161665
0.0,131074533.33333333,discharging,131074533.33333333,0.0,131074533.33333333,0.0,928.7967086553953,0.0,0.030660399192800107,21,252,0.0,20.47,132728987.52465469,1.0,654.15,1445.019214163999,11210.616829436802,2545018854.479551,2389139138.989326,370.8756563083811,1182688509.010936,26753114.666928004,1155935394.344008,0.32591590685669003,10.949794137783316,1674148211.8038073,73152613.11971834,0.6615548838847484
0.0,131074533.33333333,discharging,34254514.51172542,0.0,34254514.51172542,0.0,242.7281602763342,0.0,0.0,22,252,0.0,19.95,34688827.1010628,1.0,654.15,1445.019214346383,11210.616829524686,2545018854.499502,2300511427.4210157,364.52059687650603,1173276060.2390664,25532973.14841,1147743087.0906563,0.3328056384998466,41.38941709501393,1677229483.2766702,19146068.982402697,0.676585491675001
