Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,222,0.0,27.35,0.0,1.0,567.279923475184,1445.0192141534708,11210.61682941886,2545018854.4754777,2259509895.61313,362.89907080586624,1179588764.8631485,25103923.744471643,1154484841.118677,0.3381619335438421,,1633380620.0090048,0.0,0.7068069909586121
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,223,0.0,26.49,0.0,1.0,567.279923475184,1445.01921434638,11210.616829524635,2545018854.4994907,2259509895.634452,362.89907080586624,1179588764.924609,25103923.827249113,1154484841.09736,0.3381619335375981,,1638476568.9833553,0.0,0.7046086974644359
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,223,0.0,25.36,0.0,1.0,567.279923475184,1445.0192143110876,11210.61682931321,2545018854.4514933,2259509895.591839,362.89907080586624,1179588764.8841846,25103923.744212776,1154484841.1399717,0.3381619335500796,,1645172408.9147692,0.0,0.7017409451338432
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,223,0.0,24.29,0.0,1.0,567.279923475184,1445.0192141986447,11210.616829708228,2545018854.5411696,2259509895.671455,362.89907080586624,1179588764.8880131,25103923.827656988,1154484841.0603561,0.3381619335267593,,1651512717.522391,0.0,0.6990468973150391
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,223,0.0,23.04,0.0,1.0,567.279923475184,1445.0192143463692,11210.616829610619,2545018854.5190105,2259509895.651782,362.89907080586624,1179588764.90733,25103923.827300828,1154484841.0800292,0.3381619335325218,,1658919620.1013885,0.0,0.6959257260514349
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,223,0.0,22.04,0.0,1.0,567.279923475184,1445.0192141603186,11210.616829439874,2545018854.4802485,2259509895.617368,362.89907080586624,1179588764.858222,25103923.74378052,1154484841.1144414,0.3381619335426015,,1664845142.1645865,0.0,0.6934487850403981
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,223,0.0,21.02,0.0,1.0,567.279923475184,1445.0192143042304,11210.616829206077,2545018854.427172,2259509895.570246,362.89907080586624,1179588764.9063792,25103923.744813975,1154484841.1615653,0.3381619335564046,,1670889174.6690485,0.0,0.6909404038662427
74616793.12353167,56174800.0,charging,56174800.0,18441993.12353167,0.0,130.68032422912802,0.0,0.0,0.01650698832367933,6,223,295.48703842435293,20.83,56997969.57200868,311.7978823688864,665.7543881543888,1445.0192143476281,11210.616829609608,2545018854.518781,2320653315.702123,365.95976246214843,1175443314.4290612,25921830.131134674,1149521484.2979264,0.33117895613164766,25.258724050168524,1672015023.8610563,31829133.447276562,0.674663512720492
173411329.25441748,56174800.0,charging,56174800.0,117236529.25441748,0.0,830.7403409079586,0.0,0.0,0.12144261033310567,7,223,582.7343139944613,25.06,58084382.71798465,724.6262265759237,665.7617589173351,1445.0192141689301,11210.616829346609,2545018854.4590755,2321634581.889279,366.02996097115965,1175548461.3042572,27008243.193454076,1148540218.1108031,0.3307927145513997,24.77120007518825,1646950065.5337286,32067052.13639905,0.6840550974873706
214102549.8664209,56174800.0,charging,56174800.0,157927749.8664209,0.0,1119.0791265932482,0.0,0.0,0.26279997369225283,8,223,712.7758799170493,29.36,58531851.56311334,894.660824509169,665.7647155166155,1445.019214197386,11210.616829623137,2545018854.5218525,2322038753.7175827,366.0588771273118,1175591758.4049003,27455712.12248288,1148136046.2824175,0.33063369764789907,24.575661838604002,1621470320.661977,31936163.92199576,0.6944064009591141
223445875.131732,56174800.0,charging,56174800.0,167271075.13173196,0.0,1185.2861122954116,0.0,2.9802322387695312e-08,0.4125203247190417,9,223,771.1695635197646,31.92,58634597.23905837,933.7033631932519,665.7653880510105,1445.0192143476293,11210.616829609644,2545018854.5187893,2322131558.5899873,366.0655169637501,1175601699.2082078,27558457.798196983,1148043241.4100108,0.33059719047974995,24.531184564398274,1606300984.1801906,31766789.298359297,0.7008521014805521
224966777.0974966,56174800.0,charging,56174800.0,168791977.0974966,0.0,1196.063253392663,0.0,0.0,0.5636019988317992,10,223,815.5964308468866,33.72,58651322.13047558,940.0586887488679,665.765497303697,1445.019214342697,11210.616829613773,2545018854.5197268,2322146665.3541627,366.06659780178734,1175603317.3354304,27575182.689594664,1148028134.6458356,0.3305912480558282,24.523959321747725,1595635044.466434,31617281.924019996,0.705500994546048
219151842.53611672,56174800.0,charging,56174800.0,162977042.53611672,0.0,1154.8585132779588,0.0,0.0,0.7094788636669097,11,223,825.3000262252257,35.1,58587377.082528085,915.7600797299739,665.7650792575001,1445.0192143042425,11210.616829206132,2545018854.4271846,2322088906.9336796,366.06246539716335,1175597130.6254883,27511237.55916649,1148085893.0663218,0.33061396831744483,24.55160618930709,1587457824.0192208,31461353.882527336,0.7091681343563644
216226389.28255615,56174800.0,charging,56174800.0,160051589.28255615,0.0,1134.128694264815,0.0,0.0,0.8527372250477284,12,223,817.8287812436515,36.01,58555206.77233797,903.5356180338147,665.7648685974663,1445.0192141639989,11210.616829436747,2545018854.4795384,2322059849.208514,366.0603864263338,1175594018.039418,27479067.24793013,1148114950.791488,0.3306253990008225,24.565537964539715,1582065598.9417107,31364033.76275496,0.7115990232973426
232185456.73250136,56174800.0,charging,56174800.0,164525413.7077284,0.0,1165.830301705483,0.0,11485243.024772972,1.0,13,223,845.4780312646234,36.5,58604404.04435614,922.2301896371524,665.7651906614874,1445.0192143061374,11210.616829231161,2545018854.4328666,2322104286.5226774,366.0635657493882,1175598777.9975781,27528264.520252407,1148070513.4773257,0.330607918408509,24.544238629156833,1579162093.1307435,31347265.991967693,0.7128617458657374
250447810.71138638,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,194273010.71138638,1.0,14,223,858.2632849960625,36.6,56795168.64241708,234.73514405126596,665.7512894240964,1445.0192143042368,11210.616829292168,2545018854.4467163,2320470146.518615,365.94665963515604,1175423682.600509,25719029.119123165,1149704653.4813857,0.33125108155866384,25.35179587668189,1578569540.9244237,30370430.506037664,0.7145727459671581
252519431.10413295,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,196344631.10413295,1.0,15,223,818.1172209769102,36.46,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141603252,11210.616829439967,2545018854.4802694,2320470146.5485287,365.94665963510766,1175423682.5695066,25719029.118034005,1149704653.4514728,0.3312510815500454,25.351795876221395,1579399114.0132716,30382373.89050601,0.7141992016249318
227435729.8282187,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,171260929.8282187,1.0,16,223,725.5211752845889,35.9,56795168.64241695,234.73514405126596,665.7512894240964,1445.01921430246,11210.616829234326,2545018854.433585,2320470146.5069036,365.94665963517485,1175423682.6114206,25719029.11832421,1149704653.4930964,0.3312510815620379,25.35179587686234,1582717406.3686626,30430147.428379696,0.7127089216277274
204645567.79672608,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,148470767.79672608,1.0,17,223,658.5077342976938,35.12,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141534778,11210.616829418906,2545018854.475488,2320470146.544269,365.9466596351146,1175423682.5744438,25719029.118712764,1149704653.4557312,0.3312510815512723,25.35179587628689,1587339313.577957,30496689.1418466,0.7106435086887177
131275595.24071562,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,75100795.24071562,1.0,18,223,459.082031740249,34.05,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143024633,11210.616829234337,2545018854.433588,2320470146.506906,365.94665963517485,1175423682.611422,25719029.118327737,1149704653.4930944,0.33125108156203736,25.351795876862305,1593679622.1855786,30587970.72314096,0.7078295833226695
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224147,19,223,0.0,32.53,56885355.587191865,1.0,654.15,1445.0192143061454,11210.616829317225,2545018854.452405,2320551602.913414,365.9524865065873,1175432413.1497512,25809216.06316538,1149623197.0865858,0.33121900590464665,25.310324274202898,1602686415.7216399,30303202.417593442,0.7039990850625026
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448292,20,223,0.0,30.58,56885355.58719191,1.0,654.15,1445.0192141584077,11210.616829414792,2545018854.4745545,2320551602.933166,365.9524865065553,1175432413.130342,25809216.063508958,1149623197.066833,0.3312190058989557,25.310324273899127,1614241183.7448757,30472775.82337964,0.698980628442294
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672439,21,223,0.0,29.88,56885355.58719191,1.0,654.15,1445.0192142054716,11210.616829643051,2545018854.5263734,2320551602.9793687,365.95248650648057,1175432413.1664891,25809216.1458569,1149623197.0206323,0.33121900588564473,25.31032427318885,1618389049.1891143,30533648.328020826,0.6971965385349338
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896586,22,223,0.0,28.58,56885355.58719191,1.0,654.15,1445.0192143463823,11210.6168296107,2545018854.519029,2320551602.972818,365.95248650649114,1175432413.1735096,25809216.14632747,1149623197.027182,0.3312190058875318,25.310324273289595,1626092227.8712716,30646697.26521161,0.6939072774743162
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120731,23,223,0.0,27.37,56885355.58719191,1.0,654.15,1445.0192143395416,11210.616829503677,2545018854.494733,2320551602.9511557,365.95248650652627,1175432413.1958032,25809216.146959577,1149623197.0488436,0.33121900589377273,25.310324273622598,1633262109.5677412,30751919.737519953,0.6908735003447178
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344878,0,224,0.0,26.4,56885355.58719191,1.0,654.15,1445.0192143061395,11210.616829317196,2545018854.4523983,2320551602.913408,365.9524865065873,1175432413.1497486,25809216.063156333,1149623197.0865922,0.33121900590464853,25.31032427420298,1639009865.9690435,30836271.63680846,0.688460554057315
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314569024,1,224,0.0,25.51,56885355.58719191,1.0,654.15,1445.0192141603204,11210.616829439892,2545018854.4802527,2320551602.938246,365.95248650654696,1175432413.1245425,25809216.062789276,1149623197.0617533,0.33121900589749215,25.310324273821056,1644283580.6052895,30913666.678423684,0.6862613933528342
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793171,2,224,0.0,24.82,56885355.58719191,1.0,654.15,1445.0192143395411,11210.616829503679,2545018854.4947333,2320551602.951156,365.95248650652627,1175432413.195803,25809216.146959137,1149623197.0488439,0.3312190058937728,25.310324273622605,1648372190.828896,30973669.575855713,0.6845660707269463
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017317,3,224,0.0,24.16,56885355.58719191,1.0,654.15,1445.0192143061345,11210.616829317196,2545018854.4523983,2320551602.913408,365.9524865065873,1175432413.1497478,25809216.06315743,1149623197.0865905,0.33121900590464803,25.310324274202948,1652283035.3906069,31031063.65166026,0.6829522771422615
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.49719275922414646,4,224,0.0,23.78,56885355.58719191,1.0,654.15,1445.0192142054789,11210.616829643108,2545018854.5263863,2320551602.9793806,365.95248650648057,1175432413.1664925,25809216.145874117,1149623197.0206184,0.33121900588564074,25.310324273188623,1654534733.7746222,31064108.72560834,0.6820265700440294
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465612,5,224,0.0,23.32,56885355.58719191,1.0,654.15,1445.0192143358447,11210.616829592753,2545018854.5149546,2320551602.9691887,365.95248650649694,1175432413.1778088,25809216.146998987,1149623197.0308099,0.331219005888577,25.310324273345294,1657260473.923693,31104110.65722969,0.6809093293769625
86630450.47318651,56174800.0,charging,56174800.0,30455650.473186508,0.0,215.80933534600743,0.0,0.0,0.47417216171658316,6,224,331.38675910712817,22.73,57130080.06906757,361.998819240113,665.7552993698689,1445.0192142005496,11210.616829733266,2545018854.5468535,2320772638.165266,365.96829822274833,1175456102.462531,26053940.62779725,1149402161.8347337,0.3311319758468583,25.1984497255687,1660756531.9409797,31739898.26077426,0.6791164467612609
178781173.3308209,56174800.0,charging,56174800.0,122606373.33082089,0.0,868.7911611345892,0.0,0.0,0.5839142031230575,7,224,598.8100526674673,24.17,58143433.2426046,747.0649557357497,665.7621516832737,1445.0192143426862,11210.616829527671,2545018854.5001802,2321687918.3712683,366.03377681122095,1175554175.4303696,27067293.80163786,1148486881.6287317,0.3307717275251414,24.745223371132997,1652223780.1699748,32177394.878928844,0.6818369036078281
220477638.19004697,56174800.0,charging,56174800.0,164302838.19004697,0.0,1164.2531272308347,0.0,0.0,0.7309777560364261,8,224,732.7396056931765,28.69,58601956.4498032,921.30012319801,665.7651746513372,1445.0192143005609,11210.616829295273,2545018854.4474216,2322102075.7481093,366.0634075755951,1175598541.1783943,27525816.926504668,1148072724.2518897,0.3306087880643873,24.545297438754986,1625440420.4443197,32033407.645681597,0.6926641644621787
221377451.8697555,56174800.0,charging,56174800.0,165202651.8697555,0.0,1170.6292245768464,0.0,0.0,0.8788467107198173,9,224,766.0042253849584,30.95,58611851.42424903,925.0601346929453,665.7652393679283,1445.019214204236,11210.616829644185,2545018854.526631,2322111013.4465036,366.0640470303284,1175599498.5364323,27535711.98293743,1148063786.553495,0.33060527224850383,24.541017494892323,1612048740.5814924,31839855.885647543,0.6983829616074861
222859110.42379528,56174800.0,charging,56174800.0,135355286.13619012,0.0,959.130206801443,0.0,31329024.287605166,0.9999999999999996,10,224,811.274459186228,32.45,58283629.11790351,800.3382719534376,665.763081000225,1445.0192142042397,11210.616829730243,2545018854.546168,2321814548.531444,366.0428363787565,1175567741.1452184,27207489.676664993,1148360251.4685533,0.33072190354457937,24.683761126878355,1603160457.4866955,31530152.44318041,0.7024939425802508
216645818.5925656,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,160471018.5925656,0.9999999999999996,11,224,820.2450952299513,33.79,56795168.64241786,234.73514405126596,665.7512894240983,1445.0192143395295,11210.616829589642,2545018854.514249,2320470146.578826,365.9466596350587,1175423682.6234057,25719029.202231307,1149704653.4211743,0.3312510815413157,25.351795875754426,1595220257.92201,30610151.294297166,0.7071491878266455
218237615.91327867,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,162062815.91327867,0.9999999999999996,12,224,829.3091745931756,34.72,56795168.64241692,234.73514405126596,665.7512894240964,1445.019214346386,11210.616829524675,2545018854.4995003,2320470146.5656753,365.94665963508,1175423682.6358135,25719029.20148736,1149704653.4343262,0.33125108154510513,25.351795875957365,1589709522.4032362,30530813.09747064,0.7095889592694471
229540023.64547616,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,173365223.64547616,0.9999999999999996,13,224,840.8486964524756,35.13,56795168.64241695,234.73514405126596,665.7512894240964,1445.019214311079,11210.616829313109,2545018854.4514704,2320470146.522849,365.9466596351491,1175423682.5955641,25719029.118412614,1149704653.4771514,0.33125108155744387,25.351795876616826,1587280058.357325,30495836.042956006,0.7106699125983413
242675248.11033934,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,186500448.11033934,0.9999999999999996,14,224,836.65864838493,35.39,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141973853,11210.61682962311,2545018854.5218463,2320470146.5855975,365.94665963504764,1175423682.6161804,25719029.201779366,1149704653.414401,0.33125108153936433,25.351795875650566,1585739422.6208935,30473655.47180037,0.7113571032175886
254511406.69166324,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,198336606.69166324,0.9999999999999996,15,224,826.7394655120816,35.31,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143476243,11210.616829609604,2545018854.51878,2320470146.582865,365.94665963505213,1175423682.6186764,25719029.201540753,1149704653.4171357,0.33125108154015226,25.351795875692652,1586213464.3859494,30480480.26292518,0.7111455184344351
234344725.74789625,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,178169925.74789625,0.9999999999999996,16,224,747.0282654231308,34.82,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143426968,11210.616829613795,2545018854.5197315,2320470146.5837173,365.94665963505076,1175423682.6178236,25719029.201541115,1149704653.4162824,0.3312510815399064,25.35179587567944,1589116970.1969163,30522282.108564653,0.7098523030852281
198434936.5574374,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,142260136.5574374,0.9999999999999996,17,224,640.3901844724843,33.99,56795168.64241695,234.73514405126596,665.7512894240964,1445.019214197392,11210.616829623197,2545018854.521866,2320470146.585615,365.94665963504764,1175423682.6161873,25719029.20180255,1149704653.4143848,0.33125108153935967,25.35179587565032,1594035153.5093706,30593089.316484567,0.7076724527542406
125339522.99107027,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,69164722.99107027,0.9999999999999996,18,224,440.65228945622806,32.82,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143513102,11210.616829606546,2545018854.5180864,2320470146.5822496,365.9466596350531,1175423682.6193135,25719029.201562785,1149704653.4177506,0.3312510815403294,25.351795875702052,1600968014.3233123,30692901.886684936,0.7046222913080931
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224142,19,224,0.0,31.04,56885355.587191865,1.0,654.15,1445.0192141689324,11210.616829346582,2545018854.4590693,2320551602.919357,365.95248650657766,1175432413.1433783,25809216.062736485,1149623197.0806417,0.3312190059029341,25.310324274111487,1611515443.5958045,30432773.89175826,0.7001580103663347
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448289,20,224,0.0,29.59,56885355.58719191,1.0,654.15,1445.0192143042436,11210.616829292212,2545018854.4467263,2320551602.9083557,365.95248650659556,1175432413.1555557,25809216.063910227,1149623197.0916455,0.3312190059061044,25.310324274280582,1620107450.587442,30558866.937086463,0.6964600809300528
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672435,21,224,0.0,27.89,56885355.58719191,1.0,654.15,1445.0192143073962,11210.616829316208,2545018854.4521737,2320551602.9132075,365.95248650658766,1175432413.1499698,25809216.063177865,1149623197.086792,0.33121900590470604,25.310324274206064,1630180838.0948784,30706700.16264364,0.6921740157632166
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896581,22,224,0.0,27.87,56885355.58719191,1.0,654.15,1445.0192142054846,11210.616829643148,2545018854.5263953,2320551602.9793887,365.95248650648057,1175432413.1664972,25809216.145885594,1149623197.0206115,0.33121900588563874,25.31032427318852,1630299348.536142,30708439.377061952,0.6921239053700844
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120728,23,224,0.0,27.04,56885355.58719191,1.0,654.15,1445.0192141534687,11210.616829418876,2545018854.4754815,2320551604.323308,365.952486506554,1175432411.7401707,25809216.063478634,1149623195.676692,0.33121900549844085,25.310324225040286,1635217531.8485966,30780616.775422223,0.6900507042136804
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344874,0,225,0.0,25.5,56885355.58719191,1.0,654.15,1445.0192143073973,11210.616829230215,2545018854.432652,2320551602.895802,365.95248650661574,1175432413.167321,25809216.063121505,1149623197.1041994,0.3312190059097213,25.310324274473682,1644342835.8259215,30914536.285632845,0.6862367635219974
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.648034931456902,1,225,0.0,24.58,56885355.58719191,1.0,654.15,1445.0192143073898,11210.616829316188,2545018854.4521694,2320551602.9132032,365.95248650658766,1175432413.1499681,25809216.06317103,1149623197.0867972,0.3312190059047076,25.31032427420615,1649794316.1240637,30994540.148875553,0.6839783550421831
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793167,2,225,0.0,24.08,56885355.58719191,1.0,654.15,1445.0192143042389,11210.616829292143,2545018854.4467106,2320551602.9083414,365.95248650659556,1175432413.1555517,25809216.063892126,1149623197.0916595,0.3312190059061085,25.3103242742808,1652757077.1556628,31038020.509333543,0.6827571826797096
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017314,3,225,0.0,23.42,56885355.58719191,1.0,654.15,1445.019214204252,11210.61682964427,2545018854.52665,2320551602.9796166,365.95248650648017,1175432413.1662884,25809216.14590291,1149623197.0203855,0.3312190058855736,25.310324273185035,1656667921.7173731,31095414.58513809,0.6811518962954468
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4971927592241461,4,225,0.0,22.77,56885355.58719191,1.0,654.15,1445.0192143073837,11210.616829316139,2545018854.4521585,2320551602.913193,365.95248650658766,1175432413.1499643,25809216.06315822,1149623197.086806,0.3312190059047101,25.31032427420628,1660519511.0584524,31151939.05373349,0.679578293415407
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465608,5,225,0.0,22.47,56885355.58719191,1.0,654.15,1445.0192143395402,11210.616829503691,2545018854.494736,2320551602.951159,365.95248650652627,1175432413.1958039,25809216.14696333,1149623197.0488405,0.33121900589377185,25.31032427362255,1662297167.6774113,31178027.270008277,0.6788544647590985
91265818.68633026,56174800.0,charging,56174800.0,35091018.68633026,0.0,248.65564523005628,0.0,0.0,0.4783211692808837,6,225,345.21605224599637,22.02,57181053.78846594,381.3684267018744,665.7556498333965,1445.0192141652358,11210.61682943567,2545018854.4792943,2320818677.8034234,365.9715917147355,1175461036.4606283,26104914.264053255,1149356122.196575,0.331113849835681,25.175267845514508,1664963652.6058505,31829212.38694694,0.6773697284502984
177267730.14750463,56174800.0,charging,56174800.0,121092930.14750463,0.0,858.066873115754,0.0,0.0,0.5867085637797158,7,225,593.9030859316871,23.4,58126790.37312648,740.7407978633737,665.7620410661069,1445.0192143073928,11210.616829316235,2545018854.4521804,2321672885.9109964,366.03270134734294,1175552564.9381225,27050650.849120453,1148501914.0890021,0.3307776424735861,24.75253933547477,1656786432.1586375,32235407.834182575,0.6799804993012313
216782158.79366344,56174800.0,charging,56174800.0,160607358.7936634,0.0,1138.066887898316,0.0,2.9802322387695312e-08,0.7304643811984504,8,225,722.1782114733606,26.76,58561318.39881541,905.8579874280816,665.7649086358161,1445.019214202326,11210.616829619032,2545018854.5209208,2322065369.558026,366.0607813826892,1175594609.4001849,27485178.958209384,1148109430.4419756,0.3306232274024651,24.56289006610578,1636876678.026292,32180947.830807544,0.6878788441186355
222353768.58314177,56174800.0,charging,56174800.0,166178968.58314177,0.0,1177.5474239168536,0.0,0.0,0.8792072136932109,9,225,771.0964141880625,28.89,58622587.67904078,929.1398260199534,665.7653095621698,1445.0192143426812,11210.616829613668,2545018854.519703,2322120710.9573054,366.0647408532251,1175600537.2808235,27546448.238131512,1148054089.042692,0.330601457560064,24.536375301478277,1624255316.0316806,32027080.03052453,0.6931511750485178
214477952.63811052,56174800.0,charging,56174800.0,134952523.7893598,0.0,956.2762249287404,0.0,23350628.84875071,0.9999999999999991,10,225,785.9009285320927,30.53,58279200.064178415,798.6552668069727,665.7630517094682,1445.0192143061563,11210.616829231274,2545018854.4328923,2321810547.9354677,366.04255016737807,1175567312.604642,27203060.540108424,1148364252.0645335,0.33072347754849557,24.685698314221497,1614537459.848036,31695827.150878005,0.6975707884986359
212774287.953587,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,156599487.953587,0.9999999999999991,11,225,810.7638136376465,31.88,56795168.64241706,234.73514405126596,665.7512894240964,1445.0192141936905,11210.616829712208,2545018854.5420732,2320470146.603634,365.9466596350186,1175423682.5981908,25719029.20182452,1149704653.3963664,0.3312510815341682,25.351795875372776,1606538005.0627182,30773093.18240153,0.7021907166137377
223548133.70686993,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,167373333.70686993,0.9999999999999991,12,225,852.7811701387106,33.13,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192142005371,11210.61682973321,2545018854.546841,2320470146.6078877,365.9466596350116,1175423682.5932431,25719029.201130524,1149704653.3921125,0.3312510815329426,25.351795875307268,1599131102.4837208,30666455.82107629,0.7054278904356415
234982965.68408406,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,178808165.68408406,0.9999999999999991,13,225,863.9078800341658,34.05,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143513098,11210.616829520497,2545018854.4985514,2320470146.564828,365.94665963508135,1175423682.6366637,25719029.201490313,1149704653.4351733,0.3312510815453492,25.351795875970417,1593679622.1855786,30587970.72314096,0.7078295832870097
238628269.7973373,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,182453469.7973373,0.9999999999999991,14,225,827.0649594808425,34.53,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143042416,11210.616829292176,2545018854.446718,2320470146.518616,365.94665963515604,1175423682.600511,25719029.11912735,1149704653.4813838,0.3312510815586633,25.351795876681923,1590835371.595244,30547021.976392094,0.7090891439549776
245629919.26323166,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,189455119.26323166,0.9999999999999991,15,225,801.8530411916443,34.41,56795168.64241695,234.73514405126596,665.7512894240964,1445.019214306144,11210.616829231181,2545018854.4328713,2320470146.5062695,365.94665963517605,1175423682.6120532,25719029.118322395,1149704653.4937308,0.3312510815622207,25.35179587687206,1591546434.2428277,30557259.16307931,0.7087738337366788
207908559.12581715,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,151733759.12581715,0.9999999999999991,16,225,668.8210770893037,33.88,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192142054827,11210.616829729137,2545018854.5459166,2320470146.6070614,365.946659635013,1175423682.5941029,25719029.201164607,1149704653.3929381,0.3312510815331805,25.35179587532002,1594686960.9363222,30602473.404281184,0.7073845612362485
200142476.348082,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,143967676.348082,0.9999999999999991,17,225,645.8913573843188,32.82,56795168.64241695,234.73514405126596,665.7512894240964,1445.019214304231,11210.616829292103,2545018854.4467015,2320470146.518601,365.94665963515604,1175423682.600506,25719029.119105503,1149704653.4814005,0.3312510815586681,25.351795876682182,1600968014.3233123,30692901.886684936,0.7046222913471023
126480858.35141088,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,70306058.35141088,0.9999999999999991,18,225,443.9610315149826,31.46,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143426827,11210.616829527653,2545018854.500176,2320470146.5662813,365.94665963507896,1175423682.6351626,25719029.20144413,1149704653.4337184,0.33125108154493005,25.351795875947925,1609026724.3292618,30808923.335806735,0.7011096844191438
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224137,19,225,0.0,29.6,56885355.587191865,1.0,654.15,1445.0192142042351,11210.616829730221,2545018854.5461626,2320551602.997014,365.95248650645186,1175432413.1489317,25809216.145944927,1149623197.002987,0.3312190058805609,25.310324272917562,1620048195.3668098,30557997.329877276,0.69648545006655
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448283,20,225,0.0,28.27,56885355.58719191,1.0,654.15,1445.0192143444672,11210.616829499524,2545018854.49379,2320551602.9503164,365.95248650652763,1175432413.1966534,25809216.146970034,1149623197.0496833,0.33121900589401465,25.31032427363548,1627929139.710863,30673655.088695563,0.6931274930045049
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.849157827767243,21,225,0.0,26.65,56885355.58719191,1.0,654.15,1445.0192141603204,11210.616829439885,2545018854.480251,2320551602.9382443,365.95248650654696,1175432413.1245422,25809216.062786188,1149623197.0617561,0.331219005897493,25.310324273821102,1637528485.453244,30814531.456579458,0.6890808337431337
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896576,22,225,0.0,26.53,56885355.58719191,1.0,654.15,1445.0192143024603,11210.616829320361,2545018854.453117,2320551602.914049,365.9524865065862,1175432413.1491156,25809216.063164987,1149623197.0859506,0.3312190059044637,25.310324274193096,1638239548.1008277,30824966.743089378,0.6887829600723719
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120723,23,225,0.0,25.79,56885355.58719191,1.0,654.15,1445.0192143042293,11210.616829206028,2545018854.427161,2320551602.8909087,365.9524865066238,1175432413.1728945,25809216.063803528,1149623197.109091,0.3312190059111307,25.310324274548815,1642624434.427594,30889317.676567208,0.6869517478799525
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344869,0,226,0.0,25.02,56885355.58719191,1.0,654.15,1445.0192142005446,11210.616829733266,2545018854.546854,2320551602.99763,365.9524865064509,1175432413.1482904,25809216.14592178,1149623197.0023687,0.3312190058803828,25.310324272908037,1647187086.4162567,30956277.43167252,0.6850566058708591
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314569015,1,226,0.0,24.26,56885355.58719191,1.0,654.15,1445.0192142054814,11210.616829643113,2545018854.5263877,2320551602.9793816,365.95248650648057,1175432413.1664941,25809216.145876102,1149623197.020618,0.3312190058856406,25.310324273188616,1651690483.184287,31022367.57956866,0.6831963020302333
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793162,2,226,0.0,23.55,56885355.58719191,1.0,654.15,1445.0192142993005,11210.616829296263,2545018854.447646,2320551602.9091706,365.95248650659414,1175432413.1546996,25809216.063871734,1149623197.090828,0.3312190059058689,25.310324274268098,1655897603.8491573,31084109.691419013,0.6814674918307444
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017308,3,226,0.0,22.88,56885355.58719191,1.0,654.15,1445.019214351313,11210.616829606533,2545018854.518083,2320551602.9719753,365.9524865064924,1175432413.1743603,25809216.146334175,1149623197.028026,0.331219005887775,25.310324273302548,1659867703.6315002,31142373.374432724,0.6798440841130438
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4971927592241456,4,226,0.0,22.43,56885355.58719191,1.0,654.15,1445.0192143024658,11210.61682923433,2545018854.433586,2320551602.8966355,365.9524865066145,1175432413.166466,25809216.063100237,1149623197.1033657,0.3312190059094811,25.310324274460847,1662534188.5599391,31181505.698844917,0.6787580707909021
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.44691203514656025,5,226,0.0,22.02,56885355.58719191,1.0,654.15,1445.0192141973873,11210.61682970917,2545018854.5413837,2320551602.9927535,365.95248650645885,1175432413.153873,25809216.14662611,1149623197.007247,0.33121900588178826,25.310324272983024,1664963652.6058505,31217159.594420478,0.6777716082732748
68319115.99183398,56174800.0,charging,56174800.0,12144315.991833985,0.0,86.05486081267621,0.0,0.0,0.45778212282816144,6,226,273.9574830006258,21.28,56928715.9524014,285.482058392701,665.7539088034193,1445.019214311082,11210.61682922711,2545018854.431947,2320590765.8455243,365.95528799364143,1175436610.5828166,25852576.42834027,1149584034.1544764,0.3312035850436755,25.290432196809363,1669348538.9326172,31751962.776454516,0.675788428137847
166566421.51986408,56174800.0,charging,56174800.0,110391621.51986408,0.0,782.237190729004,0.0,0.0,0.5565910311307725,7,226,561.1851679736993,22.34,58009111.37156801,696.0237143624754,665.7612571062035,1445.0192143061463,11210.616829317281,2545018854.452418,2321566594.394494,366.025096986843,1175541177.4530602,26932971.847555466,1148608205.6055048,0.33081946756521136,24.804389089342806,1663067485.545627,32262476.018092874,0.6775130692234472
215728876.29290324,56174800.0,charging,56174800.0,159554076.29290324,0.0,1130.603307482565,0.0,0.0,0.6994040804969911,8,226,719.2907003342848,26.12,58549735.774917066,901.4566825806658,665.7648327489273,1445.019214193712,11210.616829712364,2545018854.542109,2322054907.59939,366.0600328699717,1175593488.7349784,27473596.334368955,1148119892.4006095,0.33062734294989177,24.567908774187636,1640669012.1467385,32230863.75968796,0.6863052050730318
224926105.24906868,56174800.0,charging,56174800.0,168751305.24906868,0.0,1195.7750518786531,0.0,0.0,0.850449350207979,9,226,780.6413912480513,28.63,58650874.8746624,939.8887351006294,665.7654943828775,1445.0192143513204,11210.616829520584,2545018854.4985714,2322146261.351237,366.0665688980961,1175603274.0825245,27574735.43375975,1148028538.6487648,0.33059140697240413,24.524152485314445,1625795951.7681117,32065446.268029545,0.6924755833079226
220930669.0464534,56174800.0,charging,56174800.0,164755869.0464534,0.0,1167.463312746274,0.0,0.0,0.9979184002390873,10,226,810.0381367570728,30.73,58606938.2908801,923.1931831348186,665.7652072370399,1445.0192142042374,11210.6168297302,2545018854.546158,2322106575.679744,366.063729522858,1175599023.1698868,27530798.849625014,1148068224.3202617,0.330607017932559,24.543142426092388,1613352355.435396,31856552.097310614,0.6978251935445702
219059927.64658085,56174800.0,charging,56174800.0,2325611.899876568,0.0,16.479331440548155,0.0,160559515.74670428,0.9999999999999986,11,226,836.1417860197088,32.43,56820742.68162223,244.45307530023996,665.7531591258773,1445.019214304249,11210.616829206208,2545018854.427202,2320493244.8179097,365.9483119362768,1175426158.3403738,25744603.158284213,1149681555.1820896,0.33124198580587705,25.34002252826953,1603278967.9279594,30740081.537711445,0.7035912803819753
215954641.86316925,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,159779841.86316925,0.9999999999999986,12,226,829.6831732105509,33.45,56795168.64241803,234.73514405126596,665.7512894240966,1445.019214307399,11210.616829316234,2545018854.45218,2320470146.5234857,365.9466596351483,1175423682.5949252,25719029.118410442,1149704653.4765148,0.33125108155726035,25.35179587660649,1597234935.4234974,30639156.65657764,0.7062614111681316
231844327.29299992,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,175669527.29299992,0.9999999999999986,13,226,857.1960895966633,34.16,56795168.64241692,234.73514405126596,665.7512894240964,1445.0192141652503,11210.616829435774,2545018854.4793177,2320470146.547683,365.9466596351089,1175423682.5703497,25719029.11803276,1149704653.452317,0.3312510815502886,25.351795876234338,1593027814.7586272,30578586.63534433,0.7081178372204131
249417846.9452652,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,193243046.9452652,0.9999999999999986,14,226,865.7588440777492,34.41,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141620935,11210.616829325665,2545018854.454321,2320470146.525393,365.946659635145,1175423682.5932863,25719029.118678734,1149704653.4746075,0.3312510815567109,25.351795876577604,1591546434.2428277,30557259.16307931,0.7087738337248896
248197399.33529735,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,192022599.33529735,0.9999999999999986,15,226,812.0476342772633,34.26,56795168.64241695,234.73514405126596,665.7512894240964,1445.019214342687,11210.616829613715,2545018854.5197134,2320470146.583701,365.94665963505076,1175423682.6178157,25719029.201518152,1149704653.4162977,0.3312510815399108,25.351795875679667,1592435262.5523074,30570055.64643833,0.7083800900247637
228817885.22712928,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,172643085.22712928,0.9999999999999986,16,226,731.8162020293619,33.87,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143463833,11210.616829524653,2545018854.499495,2320470146.565671,365.94665963508,1175423682.6358132,25719029.201482937,1149704653.4343302,0.3312510815451063,25.351795875957414,1594746216.1569543,30603326.50317178,0.7073584009213598
185089590.11027348,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,128914790.11027348,0.9999999999999986,17,226,601.0778335995009,32.92,56795168.64241695,234.73514405126596,665.7512894240964,1445.019214295621,11210.61682929936,2545018854.4483495,2320470146.5200706,365.94665963515365,1175423682.599016,25719029.11908714,1149704653.4799287,0.33125108155824406,25.351795876659505,1600375462.1169925,30684370.89777892,0.7048819609240642
105282473.41716293,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,49107673.417162925,0.9999999999999986,18,226,378.58003173303143,31.72,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192142005467,11210.61682973325,2545018854.54685,2320470146.607896,365.9466596350116,1175423682.5932467,25719029.201142002,1149704653.3921046,0.3312510815329403,25.351795875307147,1607486088.5928297,30786742.76465109,0.7017785019601734
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224132,19,226,0.0,30.08,56885355.587191865,1.0,654.15,1445.0192143427037,11210.616829527778,2545018854.5002046,2320551602.956033,365.9524865065183,1175432413.1902225,25809216.146255694,1149623197.0439668,0.33121900589236764,25.310324273547668,1617203944.7764747,30516256.183837608,0.6977053485014942
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448278,20,226,0.0,28.58,56885355.58719191,1.0,654.15,1445.01921434078,11210.616829588625,2545018854.514018,2320551602.968351,365.9524865064983,1175432413.1786685,25809216.147018712,1149623197.0316498,0.33121900588881903,25.310324273358248,1626092227.8712716,30646697.26521161,0.693907277477013
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672425,21,226,0.0,26.91,56885355.58719191,1.0,654.15,1445.0192141652353,11210.616829349627,2545018854.4597607,2320551602.9199767,365.95248650657675,1175432413.1427324,25809216.06271026,1149623197.080022,0.3312190059027556,25.310324274101884,1635987849.7168124,30791921.669141304,0.6897271114132206
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896571,22,226,0.0,26.67,56885355.58719191,1.0,654.15,1445.019214307396,11210.616829316255,2545018854.4521847,2320551602.913217,365.9524865065876,1175432413.1499708,25809216.063189134,1149623197.0867817,0.3312190059047031,25.310324274205897,1637409975.0119796,30812792.24216114,0.6891305044224023
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120717,23,226,0.0,25.96,56885355.58719191,1.0,654.15,1445.0192141571617,11210.616829415809,2545018854.4747853,2320551602.9333687,365.9524865065549,1175432413.1301293,25809216.063498456,1149623197.0666308,0.3312190058988974,25.310324273896082,1641617095.6768503,30874534.354011495,0.687371569713277
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344864,0,227,0.0,25.0,56885355.58719191,1.0,654.15,1445.0192143073841,11210.616829230123,2545018854.432631,2320551602.895783,365.95248650661586,1175432413.167314,25809216.063095678,1149623197.1042185,0.3312190059097268,25.31032427447398,1647305596.8575206,30958016.64609083,0.6850075207816836
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.648034931456901,1,227,0.0,24.02,56885355.58719191,1.0,654.15,1445.0192143463862,11210.616829610692,2545018854.519027,2320551602.972816,365.95248650649114,1175432413.1735091,25809216.146324385,1149623197.0271847,0.33121900588753256,25.310324273289638,1653112608.4794548,31043238.152588505,0.6826109349239792
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793156,2,227,0.0,23.35,56885355.58719191,1.0,654.15,1445.0192141534753,11210.61682933289,2545018854.455961,2320551602.916586,365.95248650658215,1175432413.1468399,25809216.063425582,1149623197.0834143,0.33121900590373293,25.310324274154105,1657082708.261797,31101501.835602205,0.6809820813435326
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017303,3,227,0.0,22.96,56885355.58719191,1.0,654.15,1445.019214163993,11210.616829436744,2545018854.479538,2320551602.9376087,365.9524865065482,1175432413.1251733,25809216.062782835,1149623197.0623906,0.3312190058976758,25.31032427383085,1659393661.8664443,31135416.51675945,0.6800375171078824
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.497192759224145,4,227,0.0,22.73,56885355.58719191,1.0,654.15,1445.0192143110648,11210.616829313032,2545018854.451453,2320551602.9125657,365.95248650658874,1175432413.150599,25809216.063166346,1149623197.0874326,0.3312190059048906,25.31032427421588,1660756531.9409797,31155417.48257012,0.6794816937601983
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.44691203514655975,5,227,0.0,22.43,56885355.58719191,1.0,654.15,1445.0192143358515,11210.616829506731,2545018854.495426,2320551602.951773,365.95248650652513,1175432413.1951637,25809216.146937106,1149623197.0482266,0.33121900589359493,25.31032427361314,1662534188.5599391,31181505.698844917,0.678758070758347
44316178.79813874,56174800.0,direct_plus_discharge,56174800.0,0.0,11858621.201861262,0.0,84.0304219391702,0.0,0.43629766605950665,6,227,199.74420760721517,21.37,56811575.66650073,185.18204985122787,663.336389553082,1445.0192143513145,11210.616829606535,2545018854.5180836,2320484965.304315,365.94771966811203,1175425270.9213302,25735436.225643538,1149689834.6956866,0.3312452461424419,25.344241465522202,1668815241.9469292,31587352.287815064,0.67612801732586
139674837.35602173,56174800.0,charging,56174800.0,83500037.35602173,0.0,591.6828990086725,0.0,0.0,0.5110365585658653,7,227,479.16234393412975,22.9,57713392.88658186,583.6530449080889,665.7592730179131,1445.0192141652485,11210.616829349688,2545018854.4597745,2321299493.6873603,366.00598833262234,1175512559.6747596,26637253.362117868,1148875306.3126419,0.33092458284910464,24.935616849839565,1659749193.1902366,32049386.90643108,0.6790851581439418
192108058.81733632,56174800.0,charging,56174800.0,135933258.81733632,0.0,963.2257325324114,0.0,0.0,0.6327071774120646,8,227,646.3029270298064,26.53,58289984.90581764,802.7534207490996,665.7631230253465,1445.019214299304,11210.616829296278,2545018854.4476495,2321820289.2415023,366.0432470989606,1175568356.1409974,27213845.382501733,1148354510.7584956,0.33071964488865796,24.680981738927443,1638239548.1008277,32051910.022372372,0.6875174420450119
209777472.38874894,56174800.0,charging,56174800.0,153602672.38874894,0.0,1088.4315429339158,0.0,0.0,0.7701932670458224,9,227,732.6392208858144,29.0,58484290.01555448,876.5878151748374,665.7644033996704,1445.0192143426968,11210.616829613798,2545018854.5197325,2321995793.9301105,366.05580354097435,1175587156.6445699,27408150.574678533,1148179006.0698915,0.33065059772084626,24.59630352775276,1623603508.6047287,31941825.236776657,0.6935352252817337
219353337.94925135,56174800.0,charging,56174800.0,163178537.94925135,0.0,1156.2863137191982,0.0,0.0,0.9162504856208789,10,227,807.0450944117049,30.95,58589592.865648195,916.6020596716605,665.7650937585743,1445.0192142054675,11210.616829643035,2545018854.5263696,2322090908.425198,366.06260858988264,1175597344.9991114,27513453.424307745,1148083891.5748036,0.33061318099135995,24.550647177096796,1612048740.5814924,31827758.46267992,0.6984003313158585
225857860.29978666,56174800.0,charging,56174800.0,93566914.69050281,0.0,663.0169888346923,0.0,76116145.60928385,0.9999999999999979,11,227,863.9786626640154,32.45,57824095.24222418,625.7190585166079,665.7600181295375,1445.019214339547,11210.616829589791,2545018854.5142827,2321399482.700644,366.01314157716183,1175523273.101435,26747955.802079786,1148775317.2993553,0.33088523087146987,24.886334502593723,1603160457.4866955,31281432.683918618,0.7028547935585756
129211089.13347593,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,73036289.13347593,0.9999999999999979,12,227,524.6023195214152,33.56,56795168.6424291,234.7351440513152,665.7512894240982,1445.0192141603052,11210.616829353734,2545018854.4606934,2320470146.5310855,365.9466596351367,1175423682.58684,25719029.11791352,1149704653.4689264,0.331251081555073,25.351795876484733,1596583127.9965458,30629772.568787057,0.7065483890088945
16585844.428419784,56174800.0,direct_plus_discharge,56174799.99999999,0.0,39588955.57158021,0.0,280.52811403477597,0.0,0.9645648698061315,13,227,123.5619927125635,34.19,56856095.88080291,69.30653213036815,657.3440367101466,1445.0192143426812,11210.616829613675,2545018854.5197043,2320525175.728034,365.9505960638048,1175429580.7118592,25779956.43989222,1149649624.271967,0.3312294121431211,25.323764651649476,1592850049.0967312,30273132.421576876,0.7082947476583737
73727533.90628672,56174800.0,charging,56174800.0,17552733.906286716,0.0,124.37901601071042,0.0,0.0,0.9802759034074844,14,227,298.74714106228674,34.58,56988190.66174138,308.0819743379026,665.7543205383208,1445.0192143395418,11210.616829589693,2545018854.5142603,2320644483.3900666,365.9591306453126,1175442367.8315027,25912051.22157161,1149530316.609931,0.3311824337814223,25.263196704979997,1590539095.492084,30646677.92749808,0.709067606845091
85743995.13348672,56174800.0,charging,56174800.0,22036221.665293496,0.0,156.14909802406555,0.0,7532973.468193222,0.9999999999999979,15,227,317.3682718934737,33.91,57037494.19847124,326.8169256855272,665.7546612112817,1445.0192141640011,11210.61682935077,2545018854.4600205,2320689014.3069987,365.9623161627135,1175447140.367014,25961354.67401299,1149485785.693001,0.3311649002968893,25.24066199660476,1594509195.2744267,30730606.708239444,0.7072714957452542
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224126,16,227,0.0,33.07,56885355.587191045,1.0,654.1499999999987,1445.0192142091623,11210.616829726041,2545018854.5452137,2320551602.996166,365.95248650645317,1175432413.1497822,25809216.145948984,1149623197.0038333,0.33121900588080483,25.310324272930963,1599486633.8075128,30256243.62829832,0.7054015777093723
113654841.58698395,56174800.0,charging,56174800.0,56174800.0,0.0,398.0557322808837,0.0,1305241.586983949,0.9999999999999979,17,227,389.96890151098086,32.16,57412905.65073915,469.4702881025319,665.7572360805588,1445.0192143407771,11210.616829502564,2545018854.49448,2321028088.496137,365.98657231300194,1175483477.7143555,26336766.21049042,1149146711.503865,0.3310314107645601,25.070345403898923,1604878858.885023,31083887.693049032,0.7024284103702999
69491067.8697694,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,13316267.869769394,0.9999999999999979,18,227,269.71015258647583,31.21,56795168.64241709,234.735144051266,665.7512894240964,1445.0192143024508,11210.616829320277,2545018854.453098,2320470146.524303,365.94665963514683,1175423682.594064,25719029.118366003,1149704653.475698,0.3312510815570251,25.351795876594334,1610508104.8450613,30830250.808071848,0.7004677917358479
