Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224126,19,227,0.0,29.78,56885355.587191865,1.0,654.15,1445.019214342697,11210.616829613753,2545018854.5197225,2320551602.973441,365.9524865064901,1175432413.1728659,25809216.146305654,1149623197.0265603,0.33121900588735265,25.31032427327996,1618981601.3954344,30542344.400112398,0.696942411752689
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448271,20,227,0.0,27.96,56885355.58719191,1.0,654.15,1445.019214202336,11210.616829619108,2545018854.520938,2320551602.9745197,365.95248650648824,1175432413.1720874,25809216.146607578,1149623197.0254798,0.33121900588704134,25.310324273263415,1629766051.5504544,30700612.912179526,0.6923494591187863
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672418,21,227,0.0,27.17,56885355.58719191,1.0,654.15,1445.0192143463737,11210.616829610633,2545018854.519014,2320551602.972804,365.95248650649114,1175432413.1735048,25809216.146308262,1149623197.0271966,0.331219005887536,25.31032427328982,1634447213.9803808,30769311.881703146,0.69037460244519
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896565,22,227,0.0,26.24,56885355.58719191,1.0,654.15,1445.0192143074023,11210.616829230255,2545018854.432661,2320551602.89581,365.95248650661574,1175432413.1673234,25809216.06313365,1149623197.1041896,0.33121900590971853,25.31032427447353,1639957949.4991548,30850185.352155015,0.6880641607640353
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.748596379612071,23,227,0.0,25.22,56885355.58719191,1.0,654.15,1445.0192141620887,11210.61682941168,2545018854.473848,2320551602.932535,365.95248650655634,1175432413.130979,25809216.063514654,1149623197.0674644,0.33121900589913755,25.31032427390887,1646001982.0036168,30938885.287489314,0.6855478445847293
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344857,0,228,0.0,24.33,56885355.58719191,1.0,654.15,1445.0192143476302,11210.616829609673,2545018854.518796,2320551602.972611,365.9524865064914,1175432413.1737247,25809216.146335542,1149623197.027389,0.33121900588759146,25.310324273292753,1651275696.6398633,31016280.329104546,0.6833672232680423
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314569004,1,228,0.0,23.03,56885355.58719191,1.0,654.15,1445.0192142091537,11210.616829639908,2545018854.52566,2320551602.978733,365.9524865064816,1175432413.1671226,25809216.14585509,1149623197.0212674,0.3312190058858277,25.31032427319859,1658978875.3220208,31129329.266295336,0.6802068612531809
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.597754207379315,2,228,0.0,22.16,56885355.58719191,1.0,654.15,1445.019214295619,11210.61682929938,2545018854.448354,2320551602.9098063,365.9524865065931,1175432413.1540594,25809216.063866258,1149623197.0901933,0.33121900590568604,25.310324274258242,1664134079.5170026,31204985.09349223,0.6781081266208656
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017297,3,228,0.0,21.58,56885355.58719191,1.0,654.15,1445.0192143427062,11210.61682952778,2545018854.5002046,2320551602.9560337,365.9524865065183,1175432413.190223,25809216.146255694,1149623197.0439672,0.3312190058923678,25.310324273547657,1667570882.3136578,31255422.311623506,0.6767161503880442
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4971927592241444,4,228,0.0,21.2,56885355.58719191,1.0,654.15,1445.019214200553,11210.616829733332,2545018854.546869,2320551602.9976435,365.9524865064509,1175432413.1482956,25809216.14593945,1149623197.0023563,0.3312190058803792,25.31032427290785,1669822580.6976726,31288467.38557158,0.6758072603771011
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465591,5,228,0.0,21.06,56885355.58719191,1.0,654.15,1445.0192141620935,11210.616829411698,2545018854.473852,2320551602.9325385,365.95248650655634,1175432413.1309822,25809216.063521054,1149623197.067461,0.3312190058991366,25.310324273908815,1670652153.7865207,31300641.88649982,0.6754730213377356
82919737.58949256,56174800.0,charging,56174800.0,26744937.58949256,0.0,189.5151512242499,0.0,0.0,0.47085079109067485,6,228,317.756588149766,20.64,57089274.50010215,346.4930279727335,665.7550183669608,1445.0192143110858,11210.616829227145,2545018854.4319553,2320735782.3423653,365.965661727508,1175452152.633684,26013134.976050764,1149439017.657633,0.33114648652278544,25.217037158128107,1673140873.0530639,31896437.05589347,0.6741430295060113
156264286.2434271,56174800.0,charging,56174800.0,100089486.2434271,0.0,709.2360585217003,0.0,0.0,0.5604385037460475,7,228,528.9911150091872,22.28,57895821.95672511,652.9746388312753,665.760499389965,1445.019214347626,11210.616829609617,2545018854.518783,2321464268.156924,366.01777639309637,1175530214.35893,26819682.51578037,1148710531.8431497,0.3308597350699734,24.85450389477047,1663423016.869419,32204657.196503077,0.6774544609127973
201039732.80908903,56174800.0,charging,56174800.0,144864932.80908903,0.0,1026.5157492530984,0.0,0.0,0.6901036510201232,8,228,674.3641333857715,25.56,58388203.779244706,840.0758105230376,665.7637712999823,1445.0192143042432,11210.616829206132,2545018854.4271846,2321909004.534727,366.04959418699036,1175577859.7211583,27312064.25588635,1148265795.465272,0.3306847414743355,24.638107497334165,1643987304.5021296,32191013.270001013,0.6850499038738753
219090099.04136515,56174800.0,charging,56174800.0,162915299.04136515,0.0,1154.420997665675,0.0,0.0,0.8359252507252609,9,228,764.5049767023306,27.85,58586698.10829347,915.502074928277,665.7650748137703,1445.0192142054914,11210.616829729206,2545018854.5459323,2322088293.7570343,366.0624215189341,1175597064.9100258,27510558.66706048,1148086506.2429655,0.33061420953676707,24.551900068409164,1630417858.977406,32098982.24916834,0.6905713540898198
215053158.86541453,56174800.0,charging,56174800.0,158878358.86541453,0.0,1125.8151605659052,0.0,0.0,0.9781334815335858,10,228,795.3201568067241,29.75,58542305.118071586,898.6330921507979,665.7647840490946,1445.019214302455,11210.616829320305,2545018854.453104,2322048195.7990513,366.05955267374645,1175592769.7949789,27466165.594030697,1148126604.2009482,0.33062998325715437,24.57112949728098,1619159367.0573301,31907576.689785928,0.6953846472119787
217337557.6006871,56174800.0,charging,56174800.0,24429785.451211635,0.0,173.1099378590921,0.0,136732972.14947546,0.9999999999999973,11,228,837.6189970239043,31.43,57063815.48367999,336.8188044653962,665.7548428435582,1445.0192143358458,11210.616829506711,2545018854.495422,2320712787.7598033,365.9640167980348,1175449688.2836146,25987676.043419506,1149462012.240195,0.3311555400141849,25.228647513480254,1609204489.9911573,30957363.37619845,0.7008223059695462
230368746.96291167,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,174193946.96291167,0.9999999999999973,12,228,890.2166796901755,32.8,56795168.64241721,234.735144051266,665.7512894240972,1445.0192142005546,11210.61682973334,2545018854.5468707,2320470146.6079144,365.9466596350116,1175423682.5932531,25719029.201168492,1149704653.3920846,0.33125108153293453,25.35179587530672,1601086524.7645762,30694608.08446631,0.7045703803332581
244014183.73583812,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,187839383.73583812,0.9999999999999973,13,228,908.4710421287689,33.52,56795168.642416924,234.735144051266,665.7512894240964,1445.0192143513068,11210.61682952048,2545018854.4985476,2320470146.5648246,365.94665963508135,1175423682.6366627,25719029.201487657,1149704653.4351752,0.33125108154534977,25.351795875970453,1596820148.8790736,30633184.96434283,0.7064440064281393
73522968.19648741,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,17348168.19648741,0.9999999999999973,14,228,299.675440842685,33.65,56795168.642416954,234.735144051266,665.7512894240964,1445.019214153483,11210.61682941894,2545018854.475496,2320470146.5442758,365.9466596351146,1175423682.574446,25719029.118722696,1149704653.4557233,0.33125108155127003,25.351795876286765,1596049831.0108583,30622094.67876502,0.7067833625814308
91400967.18555227,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,35226167.18555227,0.9999999999999973,15,228,335.6963387901385,33.33,56795168.642416954,234.735144051266,665.7512894240964,1445.019214342681,11210.616829613673,2545018854.519704,2320470146.583692,365.94665963505076,1175423682.6178145,25719029.20150623,1149704653.4163084,0.3312510815399139,25.351795875679834,1597945998.0710814,30649393.843264267,0.7059486101485763
195935977.40957928,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,139761177.40957928,0.9999999999999973,16,228,635.0001287554993,32.61,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143427084,11210.6168295278,2545018854.5002093,2320470146.566311,365.946659635079,1175423682.6351755,25719029.201485634,1149704653.4336898,0.3312510815449218,25.351795875947474,1602212373.9565837,30710816.96338757,0.7040776074629442
189698240.86864772,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,133523440.86864772,0.9999999999999973,17,228,615.2766720445144,31.78,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141571474,11210.616829415745,2545018854.4747705,2320470146.5436287,365.94665963511545,1175423682.575075,25719029.11870345,1149704653.4563715,0.3312510815514568,25.351795876296755,1607130557.2690384,30781624.17130749,0.701933025765365
115242062.88112846,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,59067262.88112846,0.9999999999999973,18,228,408.1714595947483,30.57,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142054807,11210.61682964311,2545018854.5263867,2320470146.58965,365.9466596350412,1175423682.6114504,25719029.20110029,1149704653.41035,0.33125108153819716,25.3517958755881,1614300438.9655077,30884849.13707026,0.6988298896936559
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.949719275922412,19,228,0.0,28.98,56885355.587191865,1.0,654.15,1445.0192143463753,11210.616829610653,2545018854.5190187,2320551602.9728084,365.95248650649114,1175432413.1735048,25809216.146312904,1149623197.0271919,0.3312190058875346,25.310324273289766,1623722019.0459924,30611912.97684519,0.6949160473432892
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448267,20,228,0.0,27.37,56885355.58719191,1.0,654.15,1445.0192142992923,11210.616829296196,2545018854.447631,2320551602.909157,365.95248650659414,1175432413.1546953,25809216.063851207,1149623197.0908442,0.33121900590587355,25.310324274268353,1633262109.5677412,30751919.737519953,0.6908735003699583
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672412,21,228,0.0,25.43,56885355.58719191,1.0,654.15,1445.0192143061538,11210.616829231263,2545018854.43289,2320551602.896015,365.9524865066155,1175432413.1671042,25809216.063118953,1149623197.1039853,0.33121900590965964,25.31032427447036,1644757622.3703454,30920623.53609696,0.6860644040181517
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896559,22,228,0.0,24.28,56885355.58719191,1.0,654.15,1445.0192142042267,11210.616829730117,2545018854.5461392,2320551602.9969926,365.9524865064519,1175432413.1489248,25809216.14591755,1149623197.0030072,0.33121900588056674,25.31032427291786,1651571972.7430232,31020628.36515035,0.6832451279328419
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120706,23,228,0.0,23.61,56885355.58719191,1.0,654.15,1445.0192143444635,11210.61682949947,2545018854.4937778,2320551602.950305,365.95248650652763,1175432413.1966481,25809216.146955024,1149623197.049693,0.3312190058940175,25.310324273635626,1655542072.5253658,31078892.04816405,0.6816132499220895
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344852,0,229,0.0,22.5,56885355.58719191,1.0,654.15,1445.0192143513066,11210.616829606515,2545018854.5180793,2320551602.971972,365.9524865064924,1175432413.174356,25809216.146328434,1149623197.0280275,0.33121900588777536,25.310324273302562,1662119402.0155153,31175418.4483808,0.6789267782163747
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568998,1,229,0.0,21.33,56885355.58719191,1.0,654.15,1445.0192142091641,11210.616829726066,2545018854.5452194,2320551602.9961715,365.9524865064533,1175432413.1497846,25809216.145954948,1149623197.0038297,0.3312190058808037,25.310324272930536,1669052262.8294573,31277162.4918525,0.6761179215531051
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793145,2,229,0.0,20.72,56885355.58719191,1.0,654.15,1445.0192143407849,11210.61682950263,2545018854.494495,2320551602.950943,365.95248650652655,1175432413.1960204,25809216.14696235,1149623197.049058,0.33121900589383446,25.310324273625923,1672666831.2880077,31330208.531611253,0.674662672636306
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017292,3,229,0.0,20.13,56885355.58719191,1.0,654.15,1445.0192141689436,11210.616829432707,2545018854.4786215,2320551602.936793,365.95248650654946,1175432413.1260352,25809216.062827505,1149623197.0632076,0.33121900589791115,25.31032427384339,1676162889.305295,31381515.356951687,0.6732610841183974
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.49719275922414385,4,229,0.0,19.61,56885355.58719191,1.0,654.15,1445.0192143110798,11210.616829227114,2545018854.431948,2320551602.895177,365.95248650661676,1175432413.1679542,25809216.063130517,1149623197.1048236,0.33121900590990117,25.310324274483207,1679244160.7781575,31426734.931828,0.6720306050613503
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465586,5,229,0.0,19.05,56885355.58719191,1.0,654.15,1445.0192143005634,11210.616829295295,2545018854.4474263,2320551602.9089785,365.9524865065946,1175432413.1549191,25809216.063897904,1149623197.0910213,0.33121900590592457,25.310324274271004,1682562453.1335485,31475432.93554095,0.6707104938780112
87854059.59228343,56174800.0,charging,56174800.0,31679259.592283428,0.0,224.4798535130092,0.0,0.0,0.4752673850639913,6,229,332.9536584115956,18.44,57143535.72243222,367.11186036947447,665.755391943057,1445.0192141603131,11210.616829439876,2545018854.480249,2320784791.3062778,365.96916761149083,1175457404.8917458,26067396.19802247,1149390008.6937234,0.33112719104383176,25.19232633302913,1686177021.5920994,32115599.36179186,0.6689140107321488
177143440.8386407,56174800.0,charging,56174800.0,120968640.83864069,0.0,857.1861566404924,0.0,0.0,0.5835435311659483,7,229,592.0043091499246,21.26,58125423.60180199,740.2214356436558,665.7620319790293,1445.0192142054836,11210.616829643135,2545018854.5263925,2321671651.4622326,366.0326130264359,1175552432.6982586,27049284.1604911,1148503148.5377676,0.33077812821242225,24.753140333445725,1669467049.373881,32421485.647068113,0.6748404051759067
212530617.6969363,56174800.0,charging,56174800.0,156355817.6969363,0.0,1107.9403844736491,0.0,0.0,0.7234938955205145,8,229,710.5116058636213,24.32,58514565.508233875,888.0922613056902,665.764602137422,1445.0192143358418,11210.616829592715,2545018854.514946,2322023140.1405616,366.0577600423445,1175590085.9274693,27438426.068030097,1148151659.8594391,0.3306398398623842,24.58316009698913,1651334951.860495,32369697.268240776,0.6819198726175469
221122532.29948217,56174800.0,charging,56174800.0,164947732.29948217,0.0,1168.822859512478,0.0,0.0,0.8711346777747221,9,229,772.6453662624934,26.89,58609048.152093835,923.9949135964821,665.7652210357587,1445.0192143513102,11210.616829520475,2545018854.4985466,2322108481.3678226,366.0638658710511,1175599227.3433406,27532908.711163927,1148066318.6321766,0.3306062682878471,24.542229867559506,1636106360.1580765,32195744.705277517,0.6881645208535007
216618813.61434707,56174800.0,charging,56174800.0,143971349.57265735,0.0,1020.1838009500917,0.0,16472664.041689724,0.9999999999999969,10,229,803.5407585744233,28.93,58378377.31906771,836.3418339049529,665.7637065401595,1445.0192143513207,11210.61682960658,2545018854.518094,2321900128.9409313,366.0489591787754,1175576908.937292,27302237.878222838,1148274671.0590692,0.33068823333291864,24.64239042214779,1624018295.1491523,31890090.187602974,0.6934409422810848
209462628.20884588,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,153287828.20884588,0.9999999999999969,11,229,813.5744336350119,30.71,56795168.64241692,234.735144051266,665.7512894240966,1445.0192141620885,11210.616829411634,2545018854.4738374,2320470146.5427966,365.94665963511693,1175423682.575931,25719029.11872891,1149704653.4572022,0.33125108155169614,25.35179587630955,1613470865.87666,30872905.75260183,0.6991875259259459
201451235.4791592,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,145276435.4791592,0.9999999999999969,12,229,790.6973971676783,32.15,56795168.642416924,234.735144051266,665.7512894240964,1445.0192143426964,11210.61682952773,2545018854.500193,2320470146.5662966,365.94665963507896,1175423682.6351702,25719029.201465983,1149704653.4337041,0.3312510815449259,25.35179587594772,1604938114.105655,30750059.512355227,0.7028874280423818
212025691.5951915,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,155850891.5951915,0.9999999999999969,13,229,801.2586938179993,33.12,56795168.642416954,234.735144051266,665.7512894240964,1445.01921430247,11210.616829320434,2545018854.453133,2320470146.5243354,365.94665963514683,1175423682.5940754,25719029.118411038,1149704653.4756644,0.33125108155701544,25.351795876593865,1599190357.7043529,30667308.919966895,0.7054018746660716
229694460.66085738,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,173519660.66085738,0.9999999999999969,14,229,811.8825106348066,33.65,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141571642,11210.61682932983,2545018854.4552665,2320470146.5262346,365.94665963514365,1175423682.592436,25719029.11867071,1149704653.4737654,0.33125108155646826,25.351795876564665,1596049831.0108583,30622094.67876502,0.7067833625925222
247220179.42697245,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,191045379.42697245,0.9999999999999969,15,229,816.4746575968841,33.66,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143110683,11210.616829313078,2545018854.451463,2320470146.522843,365.9466596351491,1175423682.5955594,25719029.118401803,1149704653.4771576,0.33125108155744565,25.35179587661692,1595990575.790226,30621241.579874426,0.7068094804180112
233128897.26030704,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,176954097.26030704,0.9999999999999969,16,229,746.7134358885028,33.22,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141603104,11210.616829439818,2545018854.4802356,2320470146.5484977,365.9466596351076,1175423682.5694954,25719029.117992062,1149704653.4515033,0.33125108155005417,25.351795876221875,1598597805.498033,30658777.931060884,0.7056621192419684
198365986.91636077,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,142191186.91636077,0.9999999999999969,17,229,640.9725269367759,32.38,56795168.642416954,234.735144051266,665.7512894240964,1445.019214344472,11210.616829499544,2545018854.4937944,2320470146.5605884,365.9466596350883,1175423682.641611,25719029.20220085,1149704653.4394102,0.33125108154656996,25.351795876035624,1603575244.0311193,30730438.2378714,0.7034820143580581
108618150.58319148,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,52443350.583191484,0.9999999999999969,18,229,387.36533512809854,31.0,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143476386,11210.616829609678,2545018854.5187974,2320470146.5828805,365.94665963505213,1175423682.618684,25719029.201565027,1149704653.417119,0.33125108154014743,25.35179587569239,1611752464.4783325,30848165.8847744,0.6999295094407517
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224115,19,229,0.0,28.84,56885355.587191865,1.0,654.15,1445.0192141639966,11210.616829350733,2545018854.460012,2320551602.920197,365.9524865065763,1175432413.1425264,25809216.062724926,1149623197.0798016,0.33121900590269204,25.310324274098576,1624551592.1348405,30624087.47777343,0.6945626444613211
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448261,20,229,0.0,27.25,56885355.58719191,1.0,654.15,1445.0192141620828,11210.61682941163,2545018854.4738364,2320551602.9325247,365.95248650655634,1175432413.130977,25809216.06350031,1149623197.0674765,0.33121900589914105,25.310324273909057,1633973172.215325,30762355.024029866,0.6905740751348692
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672408,21,229,0.0,25.36,56885355.58719191,1.0,654.15,1445.0192143476306,11210.616829609662,2545018854.5187936,2320551602.972609,365.9524865064914,1175432413.1737247,25809216.14633289,1149623197.0273917,0.3312190058875922,25.310324273292796,1645172408.9147692,30926710.78656108,0.6858921310287706
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896554,22,229,0.0,24.6,56885355.58719191,1.0,654.15,1445.0192143476193,11210.616829523524,2545018854.4992385,2320551602.9551744,365.95248650651956,1175432413.1910636,25809216.14623658,1149623197.044827,0.3312190058926155,25.310324273560823,1649675805.6827996,30992800.934457228,0.6840272927800535
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.74859637961207,23,229,0.0,23.78,56885355.58719191,1.0,654.15,1445.0192142956134,11210.616829299312,2545018854.448338,2320551602.909792,365.95248650659323,1175432413.1540554,25809216.063847933,1149623197.0902073,0.3312190059056901,25.310324274258488,1654534733.7746222,31064108.72560834,0.6820265700853139
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344847,0,230,0.0,22.76,56885355.58719191,1.0,654.15,1445.0192142005426,11210.616829647175,2545018854.5273094,2320551602.980205,365.95248650647915,1175432413.165635,25809216.14584025,1149623197.019795,0.3312190058854035,25.31032427317595,1660578766.279084,31152808.660942648,0.6795541408870082
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568993,1,230,0.0,21.77,56885355.58719191,1.0,654.15,1445.0192143061333,11210.616829317165,2545018854.4523916,2320551602.9134016,365.9524865065873,1175432413.1497457,25809216.06314685,1149623197.0865989,0.3312190059046504,25.310324274203083,1666445033.12165,31238899.774649475,0.677171512794674
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.597754207379314,2,230,0.0,20.97,56885355.58719191,1.0,654.15,1445.019214300548,11210.616829295224,2545018854.44741,2320551602.9089637,365.9524865065946,1175432413.154913,25809216.063877378,1149623197.0910356,0.3312190059059287,25.310324274271228,1671185450.7722085,31308468.351382256,0.6752583279021862
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017286,3,230,0.0,20.13,56885355.58719191,1.0,654.15,1445.0192142054777,11210.6168296431,2545018854.5263844,2320551602.979379,365.95248650648057,1175432413.1664917,25809216.1458719,1149623197.0206199,0.3312190058856412,25.310324273188648,1676162889.305295,31381515.356951687,0.6732610840934564
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.49719275922414335,4,230,0.0,19.51,56885355.58719191,1.0,654.15,1445.019214351308,11210.616829606526,2545018854.5180817,2320551602.971974,365.9524865064924,1175432413.1743574,25809216.14633241,1149623197.028025,0.33121900588777464,25.310324273302523,1679836712.9844775,31435431.0039196,0.6717944898867119
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.44691203514655803,5,230,0.0,19.13,56885355.58719191,1.0,654.15,1445.019214197408,11210.616829623266,2545018854.521882,2320551602.975363,365.952486506487,1175432413.1712358,25809216.14659932,1149623197.0246365,0.33121900588679837,25.310324273250426,1682088411.3684926,31468476.07786767,0.6708987635291584
87733765.32317366,56174800.0,charging,56174800.0,31558965.323173657,0.0,223.62744596763864,0.0,0.0,0.475159712531944,6,230,331.80928660590655,18.65,57142212.88333067,366.6091920451009,665.7553828440153,1445.019214306146,11210.616829317274,2545018854.452416,2320783596.4876037,365.96908214097056,1175457276.8717134,26066073.359317224,1149391203.512396,0.3311276614499887,25.192928202696287,1684932661.9588277,32096831.127457462,0.6694067912872107
174625110.87635434,56174800.0,charging,56174800.0,118450310.87635432,0.0,839.3412212377356,0.0,1.4901161193847656e-08,0.5811817615303948,7,230,583.7520043491172,21.55,58097730.30135169,729.6982019789892,665.7618477664046,1445.0192143427003,11210.616829613773,2545018854.5197268,2321646637.9259605,366.0308234881734,1175549752.9345112,27021590.860421635,1148528162.0740895,0.3307879706411392,24.76532376839449,1667748647.9755535,32380724.7726484,0.6755533905149421
220482530.10613078,56174800.0,charging,56174800.0,164307730.10613078,0.0,1164.2877914439516,0.0,0.0,0.7282496930812098,8,230,735.1376464605407,24.73,58602010.24470036,921.3205648306749,665.7651750032327,1445.0192141534758,11210.616829332888,2545018854.4559608,2322102124.34591,366.06341105203234,1175598546.3750253,27525870.72093445,1148072675.654091,0.3306087689482132,24.54527416644948,1648905487.8145835,32382004.35207225,0.6828532782186959
217392450.61342254,56174800.0,charging,56174800.0,161217650.61342254,0.0,1142.3914276780615,0.0,0.0,0.8725517681563333,9,230,761.6129743333809,27.47,58568029.59036133,908.408186774124,665.7649525924344,1445.0192142054777,11210.616829729128,2545018854.5459146,2322071431.4500184,366.0612150856047,1175595258.6990871,27491890.14910756,1148103368.5499797,0.3306208427788281,24.5599830393762,1632669557.3614213,32122178.112455666,0.6896378352233807
208190035.7303276,56174800.0,charging,56174800.0,142388143.0809186,0.0,1008.9651687623331,0.0,9627092.649408996,0.9999999999999964,10,230,776.7329209410065,29.62,58360967.28393161,829.7261591913591,665.7635917485752,1445.019214347634,11210.61682952365,2545018854.499267,2321884403.4506006,366.04783410501886,1175575224.3924108,27284827.843012545,1148290396.5493982,0.33069442012752115,24.649982239595964,1619929684.925546,31820089.5856675,0.6951963392210547
204951263.1475585,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,148776463.1475585,0.9999999999999964,11,230,800.7133825647724,31.37,56795168.64241708,234.73514405126596,665.7512894240964,1445.0192143444715,11210.616829585568,2545018854.513324,2320470146.578003,365.94665963506,1175423682.6242607,25719029.20226428,1149704653.4219964,0.3312510815415527,25.35179587576737,1609560021.3149493,30816601.225822218,0.700878467556569
237971848.987427,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,181797048.987427,0.9999999999999964,12,230,927.4476503503374,32.77,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143061383,11210.616829317183,2545018854.4523954,2320470146.523675,365.94665963514774,1175423682.5947025,25719029.118378315,1149704653.476324,0.3312510815572055,25.35179587660406,1601264290.4264722,30697167.381137945,0.7044925282860824
133641565.69474667,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,77466765.69474667,0.9999999999999964,13,230,530.813113824069,33.8,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192142091641,11210.616829639988,2545018854.525678,2320470146.5890193,365.94665963504224,1175423682.612084,25719029.201102465,1149704653.4109814,0.33125108153837907,25.351795875597805,1595161002.701378,30609298.19540599,0.7071753326880174
169630379.75445458,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,113455579.75445458,0.9999999999999964,14,230,616.7928288138411,34.3,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143042484,11210.616829292236,2545018854.446732,2320470146.5186286,365.94665963515604,1175423682.6005142,25719029.11914237,1149704653.4813719,0.33125108155865984,25.35179587668173,1592198241.669779,30566643.250875924,0.7084850455940119
152734528.4086848,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,96559728.40868479,0.9999999999999964,15,230,525.6862429004099,34.16,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143463678,11210.61682952456,2545018854.499474,2320470146.5656514,365.94665963508,1175423682.6358035,25719029.201456226,1149704653.4343472,0.3312510815451112,25.351795875957663,1593027814.7586272,30578586.63534435,0.7081178372093453
162529868.94839478,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,106355068.94839478,0.9999999999999964,16,230,536.028744488024,33.56,56795168.64241695,234.73514405126596,665.7512894240964,1445.019214160306,11210.616829439829,2545018854.4802384,2320470146.5485,365.9466596351076,1175423682.5694945,25719029.117993392,1149704653.4515011,0.33125108155005356,25.351795876221846,1596583127.9965458,30629772.568780426,0.7065483889981887
126188920.70968774,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,70014120.70968774,0.9999999999999964,17,230,426.9355007726764,32.44,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143358431,11210.61682959274,2545018854.5149517,2320470146.579452,365.9466596350577,1175423682.6227665,25719029.202220093,1149704653.4205463,0.3312510815411349,25.351795875745157,1603219712.7073276,30725319.644527793,0.703637289294667
36682337.80276118,56174800.0,direct_plus_discharge,56174800.0,0.0,19492462.197238818,0.0,138.12396864571554,0.0,0.9825527618552745,18,230,170.15907216314122,30.94,56823831.5676568,153.28285722901273,661.6085128643496,1445.0192141639895,11210.616829350643,2545018854.4599915,2320496034.7115927,365.94851150500403,1175426457.3315713,25747692.043163147,1149678765.2884083,0.33124088720145045,25.33860123533836,1612107995.8021245,30706333.673624102,0.6998227034306983
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9322720377776892,19,230,0.0,29.2,56885355.58719147,1.0,654.15,1445.0192143426825,11210.616829613684,2545018854.5197067,2320551602.973427,365.9524865064901,1175432413.1728585,25809216.146284908,1149623197.0265737,0.33121900588735653,25.310324273280337,1622418404.192089,30592781.61824346,0.6954721219645044
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8819913137001039,20,230,0.0,27.68,56885355.58719191,1.0,654.15,1445.0192143395436,11210.616829503671,2545018854.494732,2320551602.9511547,365.95248650652627,1175432413.1958036,25809216.146959353,1149623197.0488443,0.33121900589377296,25.310324273622605,1631425197.72815,30724961.91403599,0.6916482186521137
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8317105896225184,21,230,0.0,25.99,56885355.58719191,1.0,654.15,1445.0192141689283,11210.616829432633,2545018854.478605,2320551602.9367776,365.9524865065496,1175432413.1260285,25809216.06280676,1149623197.0632217,0.3312190058979152,25.310324273843612,1641439330.0149543,30871925.53238401,0.6874457091942232
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7814298655449331,22,230,0.0,25.59,56885355.58719191,1.0,654.15,1445.0192142042254,11210.61682973014,2545018854.546144,2320551602.996997,365.9524865064519,1175432413.1489253,25809216.14592307,1149623197.0030022,0.3312190058805653,25.310324272917786,1643809538.840234,30906709.820750404,0.6864584958330587
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7311491414673478,23,230,0.0,24.87,56885355.58719191,1.0,654.15,1445.019214295626,11210.616829213399,2545018854.4288344,2320551602.8924046,365.9524865066214,1175432413.1714113,25809216.06381475,1149623197.1075966,0.33121900591070014,25.310324274525787,1648075914.7257361,30969321.53980991,0.6846886386840505
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6808684173897623,0,231,0.0,23.9,56885355.58719191,1.0,654.15,1445.0192143024628,11210.616829320355,2545018854.4531155,2320551602.914048,365.9524865065862,1175432413.1491156,25809216.063165423,1149623197.0859501,0.3312190059044635,25.310324274193082,1653823671.1270385,31053673.43909842,0.6823186274025087
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.630587693312177,1,231,0.0,22.8,56885355.58719191,1.0,654.15,1445.0192143061472,11210.616829231209,2545018854.4328775,2320551602.8960037,365.9524865066155,1175432413.1671,25809216.063104827,1149623197.103995,0.33121900590966247,25.310324274470517,1660341745.396556,31149330.232106004,0.6796507611940693
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5803069692345917,2,231,0.0,22.08,56885355.58719191,1.0,654.15,1445.0192142023332,11210.616829705126,2545018854.540466,2320551602.991934,365.9524865064602,1175432413.1547365,25809216.146670558,1149623197.008066,0.33121900588202424,25.31032427299565,1664608121.2820587,31211941.951165516,0.6779157894949139
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5300262451570064,3,231,0.0,21.53,56885355.58719191,1.0,654.15,1445.0192143463846,11210.616829610708,2545018854.519031,2320551602.9728193,365.95248650649114,1175432413.1735091,25809216.146328792,1149623197.0271804,0.33121900588753134,25.310324273289567,1667867158.4168177,31259770.347669307,0.6765964199408717
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4797455210794211,4,231,0.0,21.55,56885355.58719191,1.0,654.15,1445.0192143427012,11210.616829527791,2545018854.5002074,2320551602.9560356,365.9524865065183,1175432413.190221,25809216.146257907,1149623197.0439632,0.33121900589236664,25.31032427354759,1667748647.9755535,31258031.13325098,0.6766443070412093
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4294647970018358,5,231,0.0,21.41,56885355.58719191,1.0,654.15,1445.0192141583987,11210.616829414721,2545018854.4745383,2320551602.9331512,365.9524865065554,1175432413.1303382,25809216.06348909,1149623197.066849,0.33121900589896025,25.31032427389939,1668578221.064401,31270205.634179223,0.6763092397006419
87845973.76928847,56174800.0,charging,56174800.0,31671173.769288465,0.0,224.4225572130072,0.0,0.0,0.4578129094918999,6,231,330.6154697332471,21.14,57143446.80512146,367.07807249972694,665.7553913314584,1445.0192143110737,11210.616829227087,2545018854.431942,2320784710.952715,365.96916186648366,1175457396.3283381,26067307.281051923,1149390089.0472863,0.3311272226750518,25.19236678867854,1670178112.0214648,31883801.627262633,0.6752927609920647
166879381.04048207,56174800.0,charging,56174800.0,110704581.04048207,0.0,784.4548280175012,0.0,0.0,0.5569019403993737,7,231,559.5751521404138,22.32,58012552.891217045,697.3314644239706,665.7612800780622,1445.0192141603281,11210.616829439947,2545018854.480265,2321569702.906208,366.02531937443644,1175541510.46062,26936413.36682971,1148605097.0937903,0.33081824434572477,24.802869758372598,1663185995.986891,32266133.69309534,0.6774624166537733
202291723.13673514,56174800.0,charging,56174800.0,146116923.13673514,0.0,1035.3873772193708,0.0,0.0,0.6876877143639258,8,231,679.03276446536,24.97,58401971.53203517,845.3074469491718,665.7638619977926,1445.0192143395402,11210.616829589724,2545018854.5142674,2321921440.2345634,366.05048389159555,1175579191.857309,27325832.091872357,1148253359.7654366,0.330679849043751,24.632109156463905,1647483362.5194163,32250363.21120377,0.6835924897953634
251160562.51322764,56174800.0,charging,56174800.0,194985762.51322764,0.0,1381.6729295262166,0.0,0.0,0.8622148212514479,9,231,873.1128439895463,27.52,58939367.13712138,1049.5134975387448,665.7673692194497,1445.0192143463898,11210.616829524683,2545018854.4995017,2322406843.4245734,366.0852129524259,1175631184.2716217,27863227.69619524,1147767956.5754266,0.33048891306201417,24.400165743114485,1632373281.2582617,32321511.807421368,0.6894765102627071
206561891.32477695,56174800.0,charging,56174800.0,150387091.32477695,0.0,1065.6458725776722,0.0,0.0,0.9968227209454696,10,231,773.7647192203569,29.58,58448929.25901449,863.1510092714788,665.7641710210104,1445.0192141652396,11210.616829435692,2545018854.479299,2321963854.471226,366.05351842337063,1175583735.2633824,27372789.734608684,1148210945.5287738,0.33066316277653374,24.611671850712128,1620166705.8080738,31871583.8193437,0.695026836083641
199386219.69024813,56174800.0,charging,56174800.0,3549730.412728402,0.0,25.15345918166736,0.0,139661689.27751973,0.9999999999999961,11,231,784.4662441043206,31.23,56834203.93663266,249.56824501068124,665.7532527445622,1445.0192141571454,11210.616829329687,2545018854.455234,2320505402.9746556,365.94918165043805,1175427461.4381907,25758064.41284559,1149669397.025345,0.33123719817022257,25.33382971635003,1610389594.403797,30849809.684082694,0.7004885418677081
195697253.3430488,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,139522453.3430488,0.9999999999999961,12,231,778.127984674955,32.6,56795168.642417066,234.735144051266,665.7512894240964,1445.019214342691,11210.616829613744,2545018854.51972,2320470146.583707,365.94665963505076,1175423682.617819,25719029.20152544,1149704653.4162936,0.3312510815399096,25.351795875679557,1602271629.1772158,30711670.06227823,0.7040516911298046
210240364.5438665,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,154065564.5438665,0.9999999999999961,13,231,803.5068123389083,33.59,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143024726,11210.61682932043,2545018854.4531326,2320470146.5243344,365.94665963514683,1175423682.5940764,25719029.118410375,1149704653.475666,0.33125108155701594,25.35179587659389,1596405362.3346496,30627213.272108622,0.7066266961784183
223264567.91815847,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,167089767.91815847,0.9999999999999961,14,231,797.8568608766709,34.22,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143407899,11210.61682950262,2545018854.494493,2320470146.561212,365.94665963508714,1175423682.6409736,25719029.20218522,1149704653.4387884,0.33125108154639077,25.351795876026035,1592672283.434835,30573468.042000737,0.7082751656012544
261655300.32425034,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,205480500.32425034,0.9999999999999961,15,231,866.8326431826747,34.45,56795168.642416954,234.735144051266,665.7512894240964,1445.019214205477,11210.616829729091,2545018854.545906,2320470146.607052,365.946659635013,1175423682.5940998,25719029.2011529,1149704653.392947,0.331251081533183,25.351795875320146,1591309413.3602993,30553846.767516907,0.7088789059210459
222426184.49050012,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,166251384.49050012,0.9999999999999961,16,231,715.4696574671034,34.18,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143463796,11210.616829524626,2545018854.499489,2320470146.5656652,365.94665963508,1175423682.6358097,25719029.201474775,1149704653.434335,0.3312510815451077,25.351795875957478,1592909304.3173628,30576880.437563144,0.7081702722391131
169798916.53403568,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,113624116.53403568,0.9999999999999961,17,231,555.7840061602346,33.37,56795168.642416954,234.735144051266,665.7512894240964,1445.019214344473,11210.616829585593,2545018854.5133295,2320470146.578008,365.94665963506,1175423682.6242623,25719029.202271566,1149704653.4219909,0.3312510815415511,25.351795875767355,1597708977.1885533,30645981.447701856,0.706052846355359
90095892.42908737,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,33921092.42908737,0.9999999999999961,18,231,330.01602002496844,32.11,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142042224,11210.616829730126,2545018854.546141,2320470146.6072645,365.9466596350128,1175423682.5938797,25719029.201144174,1149704653.3927355,0.3312510815331221,25.351795875316853,1605175134.9881825,30753471.907917645,0.7027841242865157
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224107,19,231,0.0,30.35,56885355.587191865,1.0,654.15,1445.0192143476206,11210.616829523566,2545018854.499248,2320551602.9551835,365.95248650651956,1175432413.1910658,25809216.146247614,1149623197.0448182,0.33121900589261294,25.31032427356071,1615604053.8194113,30492776.789190285,0.6983934211329322
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448254,20,231,0.0,28.77,56885355.58719191,1.0,654.15,1445.019214162093,11210.616829411663,2545018854.473844,2320551602.9325314,365.95248650655634,1175432413.1309805,25809216.063511785,1149623197.0674686,0.3312190058991388,25.310324273908936,1624966378.6792643,30630174.72823757,0.6943860777562908
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.84915782776724,21,231,0.0,28.03,56885355.58719191,1.0,654.15,1445.019214347631,11210.616829523628,2545018854.499262,2320551602.955196,365.9524865065197,1175432413.1910713,25809216.14626637,1149623197.0448048,0.3312190058926091,25.31032427356047,1629351265.0060306,30694525.6617154,0.6925249914837434
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896546,22,231,0.0,26.35,56885355.58719191,1.0,654.15,1445.0192143110726,11210.616829313061,2545018854.4514594,2320551602.9125714,365.95248650658874,1175432413.1506016,25809216.063174073,1149623197.0874276,0.3312190059048892,25.310324274215805,1639306142.072203,30840619.67285425,0.6883366320970744
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120693,23,231,0.0,24.85,56885355.58719191,1.0,654.15,1445.0192141986302,11210.616829708117,2545018854.5411444,2320551602.9925365,365.9524865064591,1175432413.154092,25809216.14662954,1149623197.0074625,0.3312190058818504,25.310324272986414,1648194425.167,30971060.754228234,0.6846396061891142
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344839,0,232,0.0,23.87,56885355.58719191,1.0,654.15,1445.0192142054827,11210.616829643131,2545018854.5263915,2320551602.9793854,365.95248650648057,1175432413.166496,25809216.145879854,1149623197.0206163,0.3312190058856401,25.310324273188595,1654001436.788934,31056282.260725893,0.6822455895866769
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568985,1,232,0.0,23.12,56885355.58719191,1.0,654.15,1445.0192143110623,11210.616829313021,2545018854.4514503,2320551602.9125633,365.9524865065887,1175432413.150598,25809216.063161273,1149623197.0874367,0.3312190059048918,25.310324274215958,1658445578.3363326,31121502.801412888,0.6804247134794356
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793132,2,232,0.0,22.55,56885355.58719191,1.0,654.15,1445.0192143005509,11210.616829209192,2545018854.4278793,2320551602.891549,365.9524865066228,1175432413.172262,25809216.06381108,1149623197.108451,0.3312190059109462,25.31032427453898,1661823125.9123554,31171070.412334997,0.6790473349549337
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017278,3,232,0.0,21.93,56885355.58719191,1.0,654.15,1445.0192143513198,11210.61682960657,2545018854.5180917,2320551602.971983,365.9524865064924,1175432413.1743624,25809216.146346085,1149623197.0280163,0.33121900588777214,25.310324273302392,1665496949.5915382,31224986.05930291,0.6775554514105079
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4971927592241426,4,232,0.0,21.45,56885355.58719191,1.0,654.15,1445.0192141652624,11210.616829435825,2545018854.4793296,2320551602.937423,365.9524865065484,1175432413.1254003,25809216.062824238,1149623197.062576,0.3312190058977292,25.31032427383369,1668341200.1818736,31266727.205342587,0.676404939361442
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.44691203514655725,5,232,0.0,21.07,56885355.58719191,1.0,654.15,1445.0192143395475,11210.616829503728,2545018854.4947443,2320551602.951166,365.95248650652616,1175432413.1958055,25809216.146973927,1149623197.0488317,0.3312190058937693,25.3103242736224,1670592898.5658886,31299772.279290657,0.6754968845819846
75916806.08470178,56174800.0,charging,56174800.0,19742006.08470178,0.0,139.8922415164741,0.0,-3.725290298461914e-09,0.464582634074954,6,232,293.76126970645504,20.69,57012265.414938465,317.23018884276394,665.7544869611164,1445.0192143463732,11210.616829610648,2545018854.519017,2320666227.7073903,365.9606861201794,1175444698.266668,25936125.974057302,1149508572.292611,0.33117387217160815,25.252188212373255,1672844596.949904,31849109.330188036,0.6743197138921914
167512225.30558953,56174800.0,charging,56174800.0,111337425.30558953,0.0,788.9391748663926,0.0,0.0,0.5642381087949193,7,232,560.523021031659,23.68,58019512.085100524,699.9759026726518,665.761326521816,1445.019214204237,11210.616829644196,2545018854.5266333,2321575988.707602,366.02576907098677,1175542183.936189,26943372.64376296,1148598811.2924259,0.3308157708487766,24.79979802723498,1655127285.980942,32151485.38220665,0.6807403914437182
207979808.04282704,56174800.0,charging,56174800.0,151805008.04282704,0.0,1075.6932581939404,0.0,0.0,0.7001151519352066,8,232,695.7974576250384,27.6,58464521.65331748,869.0759949423549,665.7642735233452,1445.0192143395427,11210.616829589755,2545018854.514274,2321977938.248236,366.0545260490535,1175585243.9649274,27388382.213161953,1148196861.7517655,0.33065762215623257,24.60489286740118,1631899239.4932055,32053965.264970407,0.690041557940708
208657408.63377246,56174800.0,charging,56174800.0,152482608.63377246,0.0,1080.4947492437125,0.0,0.0,0.8365986992080966,9,232,734.8611297828256,29.84,58471973.01873064,871.9074544637893,665.7643224884043,1445.0192142091587,11210.61682972598,2545018854.5451994,2321984668.683958,366.0550075785941,1175585964.893513,27395833.577472642,1148190131.3160403,0.3306549743921711,24.60165457197632,1618626070.0716424,31861320.41012114,0.6956673149625778
204091640.1819064,56174800.0,charging,56174800.0,147916840.1819064,0.0,1048.1416246303181,0.0,0.0,0.9689955360035052,10,232,767.0117938921255,31.58,58421764.666516975,852.8286804360487,665.7639923143887,1445.0192143427048,11210.616829527808,2545018854.5002112,2321939318.236441,366.051762973647,1175581106.989146,27345625.225585025,1148235481.763561,0.33067281556848405,24.623490629869316,1608315661.6816776,31681261.196301058,0.7001449001188118
196569812.45429802,56174800.0,charging,56174800.0,34638911.751202814,0.0,245.45200663888335,0.0,105756100.7030952,0.9999999999999957,11,232,777.2858159234362,32.92,57176082.10747947,379.4792275139508,665.7556156786096,1445.0192143042375,11210.616829292127,2545018854.4467072,2320814187.3256617,365.97127048568495,1175460555.2585132,26099942.584167045,1149360612.6743462,0.33111561772934517,25.177527053168497,1600375462.1169925,30890335.44832665,0.7045820579269048
188578500.08612818,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,132403700.08612818,0.9999999999999957,12,232,755.9468586437627,34.01,56795168.64241688,234.73514405126596,665.7512894240965,1445.0192141640093,11210.616829350825,2545018854.460033,2320470146.5304866,365.9466596351368,1175423682.5874867,25719029.11797495,1149704653.4695117,0.33125108155524274,25.351795876499153,1593916643.068107,30591383.11870334,0.7077248218761965
207193539.80651796,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,151018739.80651796,0.9999999999999957,13,232,796.886204239428,34.73,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141689379,11210.616829432696,2545018854.478619,2320470146.54706,365.94665963511005,1175423682.5709887,25719029.11804862,1149704653.45294,0.3312510815504681,25.351795876243916,1589650267.1826038,30529959.998580065,0.7096152848706314
