Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
224516912.76192573,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,168342112.76192573,0.9999999999999957,14,232,805.6588998581835,35.1,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143005452,11210.6168292952,2545018854.447405,2320470146.519226,365.946659635155,1175423682.5998693,25719029.11909561,1149704653.4807737,0.33125108155848754,25.351795876672583,1587457824.0192208,30498395.339627802,0.7105907067969799
232697990.78415674,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,176523190.78415674,0.9999999999999957,15,232,778.4868831083304,35.08,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143463742,11210.616829524588,2545018854.4994802,2320470146.565657,365.94665963508,1175423682.6358068,25719029.201464172,1149704653.4343426,0.33125108154510985,25.3517958759576,1587576334.460485,30500101.537409015,0.7105379127070107
223254240.11238116,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,167079440.11238116,0.9999999999999957,16,232,718.5157659297184,34.61,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143073916,11210.616829316179,2545018854.4521675,2320470146.523474,365.9466596351482,1175423682.5949206,25719029.118394338,1149704653.4765263,0.33125108155726374,25.351795876607138,1590361329.8301876,30540197.18526728,0.7092995066723533
184383942.35829353,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,128209142.35829353,0.9999999999999957,17,232,599.0854187556287,33.87,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141584105,11210.616829328736,2545018854.455018,2320470146.526017,365.9466596351441,1175423682.5926452,25719029.118662655,1149704653.4739826,0.3312510815565309,25.351795876567934,1594746216.1569543,30603326.50317178,0.707358400945756
91064597.98942238,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,34889797.98942238,0.9999999999999957,18,232,332.4509218993097,32.29,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143073932,11210.616829316215,2545018854.4521756,2320470146.523482,365.9466596351482,1175423682.594923,25719029.118403386,1149704653.4765196,0.33125108155726185,25.35179587660704,1604108541.0168068,30738116.127886806,0.7032492304107051
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224103,19,232,0.0,29.7,56885355.587191865,1.0,654.15,1445.0192143426866,11210.616829613726,2545018854.519716,2320551602.9734354,365.9524865064901,1175432413.1728609,25809216.146294627,1149623197.0265663,0.33121900588735437,25.310324273280052,1619455643.16049,30549301.257785685,0.6967392436704948
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448249,20,232,0.0,27.83,56885355.58719191,1.0,654.15,1445.0192141973878,11210.616829623166,2545018854.521859,2320551602.9753423,365.95248650648705,1175432413.1712265,25809216.146569304,1149623197.0246572,0.33121900588680436,25.310324273250753,1630536369.4186702,30711917.805898603,0.6920237064294112
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672396,21,232,0.0,26.63,56885355.58719191,1.0,654.15,1445.019214351299,11210.61682960646,2545018854.518067,2320551602.971962,365.9524865064925,1175432413.1743526,25809216.14631364,1149623197.028039,0.3312190058877787,25.310324273302726,1637646995.894508,30816270.670997784,0.6890311702183965
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896543,22,232,0.0,25.75,56885355.58719191,1.0,654.15,1445.0192141689301,11210.616829346567,2545018854.4590664,2320551602.919354,365.95248650657766,1175432413.1433783,25809216.062732954,1149623197.0806453,0.3312190059029351,25.310324274111537,1642861455.3101223,30892796.105403844,0.6868530407665204
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120688,23,232,0.0,24.92,56885355.58719191,1.0,654.15,1445.0192143444572,11210.616829585475,2545018854.5133023,2320551602.96771,365.9524865064993,1175432413.179302,25809216.14701271,1149623197.0322893,0.3312190058890032,25.31032427336815,1647779638.6225762,30964973.503764115,0.6848112504594415
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344835,0,233,0.0,24.49,56885355.58719191,1.0,654.15,1445.0192143427046,11210.616829613802,2545018854.5197334,2320551602.9734497,365.95248650649,1175432413.1728683,25809216.14631956,1149623197.0265486,0.3312190058873493,25.310324273279765,1650327613.1097515,31002366.613757987,0.6837582216999433
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568982,1,233,0.0,24.36,56885355.58719191,1.0,654.15,1445.0192141639907,11210.616829350696,2545018854.4600034,2320551602.92019,365.9524865065763,1175432413.1425233,25809216.06271169,1149623197.0798116,0.33121900590269493,25.310324274098715,1651097930.9779673,31013671.507477064,0.6834405014394754
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793127,2,233,0.0,23.87,56885355.58719191,1.0,654.15,1445.0192142023136,11210.616829705014,2545018854.54044,2320551602.9919105,365.9524865064602,1175432413.154728,25809216.146637227,1149623197.0080907,0.3312190058820314,25.310324272996045,1654001436.788934,31056282.260725893,0.6822455895792436
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017275,3,233,0.0,23.41,56885355.58719191,1.0,654.15,1445.0192143073928,11210.616829230175,2545018854.432643,2320551602.895794,365.95248650661574,1175432413.1673188,25809216.06311091,1149623197.104208,0.3312190059097238,25.310324274473814,1656727176.938005,31096284.19234725,0.6811276318758444
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.49719275922414213,4,233,0.0,23.02,56885355.58719191,1.0,654.15,1445.019214311066,11210.61682931303,2545018854.4514527,2320551602.912565,365.95248650658874,1175432413.1505997,25809216.063163925,1149623197.0874357,0.33121900590489156,25.310324274215937,1659038130.5426528,31130198.87350449,0.6801826641045602
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.44691203514655686,5,233,0.0,22.76,56885355.58719191,1.0,654.15,1445.0192143042423,11210.616829292167,2545018854.4467163,2320551602.908346,365.95248650659556,1175432413.1555533,25809216.06389963,1149623197.0916538,0.3312190059061068,25.31032427428071,1660578766.279084,31152808.660942648,0.6795541409294846
51552259.130136415,56174800.0,direct_plus_discharge,56174800.0,0.0,4622540.869863585,0.0,32.7554150785025,0.0,0.4427745090313776,6,233,218.7100803875962,22.6,56799958.35807618,215.41913763966696,665.0338233138116,1445.0192141689347,11210.61682934661,2545018854.459076,2320474472.570157,365.94696909119347,1175424146.263472,25723818.833628125,1149700327.429844,0.3312493780176632,25.349590060474608,1661526849.8091955,31540209.010749783,0.6790636681757757
161652248.81744415,56174800.0,charging,56174800.0,105477448.81744415,0.0,747.4152667770453,0.0,0.0,0.5371848585190043,7,233,542.5260267034276,23.56,57955071.72492373,675.4890789530256,665.7608960396425,1445.0192143073916,11210.616829316194,2545018854.452171,2321517784.163432,366.0216050112391,1175535948.0374734,26878932.200882383,1148657015.836591,0.33083867507131065,24.828269678145123,1655838348.6285257,32126205.184708364,0.6804983038545991
202992852.00994503,56174800.0,charging,56174800.0,146818052.00994503,0.0,1040.355590137776,0.0,0.0,0.6685981962206182,8,233,680.9709721615098,26.86,58409681.63077121,848.2372230596595,665.7639127709973,1445.019214299292,11210.616829210174,2545018854.4281025,2321928404.250674,366.050982137251,1175579937.8566942,27333542.10733441,1148246395.7493598,0.33067710927764177,24.628751254004715,1636284125.8199723,32088806.843322013,0.688243241825055
204241688.26779673,56174800.0,charging,56174800.0,148066888.26779673,0.0,1049.2048683037522,0.0,0.0,0.8011293374800396,9,233,722.2622662162811,29.0,58423414.699191034,853.4556797143058,665.7640031741151,1445.0192142054725,11210.6168297291,2545018854.545908,2321940808.6585484,366.0518696029859,1175581266.599379,27347275.257928163,1148233991.341451,0.33067222922205763,24.622772419028802,1623603508.6047287,31908561.587278448,0.6935823737052417
204168295.11429292,56174800.0,charging,56174800.0,147993495.11429292,0.0,1048.6848029815371,0.0,0.0,0.9335947862777074,10,233,770.3347972935937,30.65,58422607.6172428,853.148995000515,665.7639978623638,1445.0192143073928,11210.616829316232,2545018854.4521794,2321940079.5834064,366.0518174473856,1175581188.509828,27346468.09323456,1148234720.4165936,0.33067251604046716,24.623123714019805,1613826397.2004519,31763328.576762687,0.6977648817503892
200643025.94081917,56174800.0,charging,56174800.0,74189456.6603847,0.0,525.7079419681123,0.0,70278769.28043447,0.9999999999999953,11,233,796.4030261287461,31.88,57611007.29260273,544.7473345042904,665.7585813455365,1445.0192142023275,11210.616829619044,2545018854.5209236,2321207017.00667,365.9993725864298,1175502650.845331,26534867.852000177,1148967782.9933307,0.3309609805302967,24.981365325608785,1606538005.0627182,31215424.799401682,0.7015511383114983
192584016.73456287,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,136409216.73456287,0.9999999999999953,12,233,775.5953178024838,32.81,56795168.642415315,234.735144051266,665.7512894240964,1445.019214351308,11210.616829606519,2545018854.51808,2320470146.582237,365.94665963505304,1175423682.6193154,25719029.20155484,1149704653.4177606,0.33125108154033245,25.351795875703036,1601027269.5439441,30693754.985574655,0.7045963348724148
206718204.16459745,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,150543404.16459745,0.9999999999999953,13,233,800.3672827115373,33.37,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143073953,11210.616829230159,2545018854.432639,2320470146.506062,365.9466596351763,1175423682.6122694,25719029.118332673,1149704653.4939368,0.33125108156228006,25.35179587687523,1597708977.1885533,30645981.447701856,0.7060528463995421
223985180.33370307,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,167810380.33370307,0.9999999999999953,14,233,808.6004068130735,33.51,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141973853,11210.616829709188,2545018854.5413876,2320470146.603025,365.9466596350195,1175423682.5988302,25719029.201856267,1149704653.3969738,0.33125108153434324,25.351795875382134,1596879404.0997057,30634038.06323344,0.7064179155835635
227217305.11096925,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,171042505.11096925,0.9999999999999953,15,233,764.7989504338382,33.2,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141652376,11210.616829435674,2545018854.479295,2320470146.547662,365.946659635109,1175423682.570344,25719029.118005384,1149704653.4523387,0.33125108155029487,25.351795876234682,1598716315.939297,30660484.128842086,0.7056100549635045
218079444.26086086,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,161904644.26086086,0.9999999999999953,16,233,704.5092832644384,32.25,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143476227,11210.616829523562,2545018854.499247,2320470146.5654526,365.94665963508044,1175423682.6360197,25719029.20147313,1149704653.4345465,0.3312510815451686,25.351795875960672,1604345561.8993351,30741528.523449223,0.7031458202861032
170799938.95688468,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,114625138.95688468,0.9999999999999953,17,233,559.7097084376079,31.37,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143358543,11210.616829592796,2545018854.5149646,2320470146.579464,365.9466596350577,1175423682.6227727,25719029.202236205,1149704653.4205365,0.3312510815411321,25.351795875745005,1609560021.3149493,30816601.225822147,0.7008784675556791
80538193.91942361,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,24363393.91942361,0.9999999999999953,18,233,301.19857476258244,29.84,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143426866,11210.616829527638,2545018854.5001726,2320470146.5662785,365.94665963507896,1175423682.635164,25719029.201441254,1149704653.4337227,0.33125108154493127,25.35179587594799,1618626070.0716424,30947125.35608417,0.6969709841433316
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224099,19,233,0.0,27.6,56885355.587191865,1.0,654.15,1445.01921416032,11210.61682943989,2545018854.4802523,2320551602.9382453,365.95248650654696,1175432413.1245418,25809216.062788613,1149623197.061753,0.3312190058974921,25.31032427382107,1631899239.4932055,30731918.771709245,0.6914481250679041
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448246,20,233,0.0,26.29,56885355.58719191,1.0,654.15,1445.0192143005504,11210.61682929523,2545018854.4474115,2320551602.9089646,365.9524865065946,1175432413.1549141,25809216.06387804,1149623197.091036,0.33121900590592884,25.31032427427124,1639661673.395995,30845837.31610921,0.688187984620898
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672392,21,233,0.0,25.25,56885355.58719191,1.0,654.15,1445.0192143463782,11210.61682952464,2545018854.499492,2320551602.9553995,365.95248650651945,1175432413.1908543,25809216.146253,1149623197.0446012,0.33121900589255043,25.310324273557384,1645824216.341721,30936276.46586184,0.6856215911430867
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896538,22,233,0.0,23.94,56885355.58719191,1.0,654.15,1445.0192141640034,11210.616829436824,2545018854.479556,2320551602.937625,365.9524865065481,1175432413.1251822,25809216.062806457,1149623197.0623758,0.3312190058976715,25.310324273830624,1653586650.2445104,31050195.010261778,0.6824160354206874
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120685,23,233,0.0,22.64,56885355.58719191,1.0,654.15,1445.0192143444553,11210.61682949944,2545018854.493771,2320551602.9502993,365.95248650652763,1175432413.1966465,25809216.146945536,1149623197.049701,0.33121900589401976,25.310324273635764,1661289828.9266677,31163243.947452568,0.6792644448908786
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.698315655534483,0,234,0.0,21.96,56885355.58719191,1.0,654.15,1445.0192141652467,11210.616829435707,2545018854.4793024,2320551602.937399,365.9524865065484,1175432413.1253903,25809216.06278958,1149623197.0626006,0.3312190058977363,25.31032427383407,1665319183.9296424,31222377.237675436,0.6776274884015184
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568977,1,234,0.0,21.31,56885355.58719191,1.0,654.15,1445.0192143476163,11210.616829609557,2545018854.5187697,2320551602.9725904,365.9524865064914,1175432413.173714,25809216.14630353,1149623197.0274105,0.3312190058875976,25.310324273293034,1669170773.2707212,31278901.706270825,0.6760701089510135
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793124,2,234,0.0,20.76,56885355.58719191,1.0,654.15,1445.0192142956223,11210.61682921333,2545018854.4288187,2320551602.8923903,365.9524865066214,1175432413.1714058,25809216.063797306,1149623197.1076086,0.3312190059107035,25.31032427452596,1672429810.4054801,31326730.102774616,0.6747579068806742
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017271,3,234,0.0,20.26,56885355.58719191,1.0,654.15,1445.0192142091737,11210.616829726132,2545018854.545234,2320551602.9961853,365.95248650645317,1175432413.1497896,25809216.145974588,1149623197.003815,0.3312190058807995,25.310324272930295,1675392571.4370792,31370210.46323261,0.6735694082359958
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.49719275922414174,4,234,0.0,19.81,56885355.58719191,1.0,654.15,1445.0192142054746,11210.616829643064,2545018854.5263762,2320551602.9793715,365.95248650648057,1175432413.1664915,25809216.145861976,1149623197.0206296,0.33121900588564396,25.31032427318881,1678059056.365518,31409342.787644796,0.6725033335451713
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465565,5,234,0.0,19.37,56885355.58719191,1.0,654.15,1445.01921434078,11210.616829588615,2545018854.514015,2320551602.9683485,365.9524865064983,1175432413.178667,25809216.14701584,1149623197.0316513,0.3312190058888194,25.31032427335827,1680666286.0733252,31447605.504847836,0.6714642073092256
56156412.62495826,56174800.0,direct_plus_discharge,56174800.0,0.0,18387.375041738153,0.0,0.13029329943252713,0.0,0.4468955770455755,6,234,233.3575153334577,18.96,56776579.06706403,234.65830954310312,665.7511588449437,1445.0192143110783,11210.616829313121,2545018854.451473,2320453356.544067,365.94545859359084,1175421882.9989955,25718826.918104373,1149703056.0808911,0.3312523955056561,25.360036636004597,1683095750.1192365,31864858.988266855,0.6703961886793525
157451987.5141191,56174800.0,charging,56174800.0,101277187.51411909,0.0,717.6521329720987,0.0,0.0,0.5375463727894195,7,234,530.4302320195299,20.93,57908882.742444806,657.9376334278871,665.7605868953266,1445.0192143073846,11210.61682923009,2545018854.4326234,2321476064.9417863,366.01862035609093,1175531478.2765548,26832743.218340673,1148698735.0582142,0.3308550926459978,24.848716316005287,1671422471.654736,32329350.74233909,0.6742171717486793
204259581.57413572,56174800.0,charging,56174800.0,148084781.57413572,0.0,1049.331660622687,0.0,0.0,0.6700935299207064,8,234,685.8668827606504,24.91,58423611.46638146,853.5304496795015,665.7640044691015,1445.0192141534758,11210.616829418896,2545018854.475486,2321940986.324458,366.0518823187,1175581285.6182168,27347471.94267349,1148233813.6755433,0.33067215931948224,24.62268677576033,1647838893.8432083,32267583.929933533,0.6834291926529819
208475515.58344233,56174800.0,charging,56174800.0,152300715.58344233,0.0,1079.2058515289727,0.0,0.0,0.8064142690612082,9,234,738.1251059107104,27.27,58469972.79676793,871.147386045723,665.7643093455929,1445.019214302473,11210.616829234401,2545018854.4336023,2321982861.893909,366.05487831836854,1175585771.3787858,27393833.272696108,1148191938.1060898,0.33065568517539196,24.602523770532695,1633854661.7740612,32085937.213858835,0.6892154130847348
203092862.4724939,56174800.0,charging,56174800.0,146918062.47249392,0.0,1041.0642662328514,0.0,-2.9802322387695312e-08,0.9379171237432525,10,234,769.8863707127,29.23,58410781.41505259,848.6551323416338,665.7639200123032,1445.0192143024697,11210.61682932043,2545018854.4531326,2321929397.645625,366.05105320801897,1175580044.2454207,27334641.891045116,1148245402.3543756,0.3306767184631453,24.628272347656274,1622240638.530193,31881479.430713743,0.6941720867440291
194966695.24937806,56174800.0,charging,56174800.0,69360440.23085067,0.0,491.4894370325436,0.0,69431455.01852739,0.9999999999999949,11,234,780.1483849493192,30.82,57557904.08323332,524.568537833673,665.7582216381204,1445.0192141986217,11210.616829708066,2545018854.541133,2321159053.2609463,365.9959413061503,1175497511.3817074,26481764.642714277,1149015746.7389932,0.33097985932699703,25.00515727907421,1612819058.4497082,31278279.53555407,0.6988733088924282
190886757.06201142,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,134711957.06201142,0.9999999999999949,12,234,774.3886771357901,31.87,56795168.64241537,234.735144051266,665.7512894240964,1445.0192143513113,11210.616829520519,2545018854.498556,2320470146.564832,365.9466596350812,1175423682.6366642,25719029.20149738,1149704653.4351668,0.3312510815453475,25.351795875970996,1606597260.2833505,30773946.281291213,0.7021649390350249
204970708.81811562,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,148795908.81811562,0.9999999999999949,13,234,799.5025129027582,32.37,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142054748,11210.616829729071,2545018854.5459013,2320470146.607048,365.946659635013,1175423682.594098,25719029.201146506,1149704653.3929515,0.33125108153318433,25.35179587532022,1603634499.2517514,30731291.336762007,0.7034561418340494
218012922.9707142,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,161838122.9707142,0.9999999999999949,14,234,792.9984383754448,32.42,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143042395,11210.616829206143,2545018854.4271874,2320470146.5011997,365.9466596351842,1175423682.6178613,25719029.119060837,1149704653.4988005,0.3312510815636814,25.351795876950142,1603338223.1485915,30727025.842308998,0.7035855234108848
221812576.2983037,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,165637776.2983037,0.9999999999999949,15,234,751.1346837734047,32.06,56795168.642416954,234.735144051266,665.7512894240964,1445.019214351319,11210.61682960656,2545018854.5180893,2320470146.5822525,365.9466596350531,1175423682.6193151,25719029.20156786,1149704653.4177473,0.33125108154032845,25.351795875701995,1605471411.0913424,30757737.40237065,0.7026550373315054
219339826.45090282,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,163165026.45090282,0.9999999999999949,16,234,709.43923060597,31.17,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142054843,11210.616829729184,2545018854.545927,2320470146.6070714,365.946659635013,1175423682.5941064,25719029.201177634,1149704653.3929288,0.3312510815331778,25.351795875319873,1610745125.727589,30833663.203634176,0.7003651979089368
176671478.76318336,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,120496678.76318336,0.9999999999999949,17,234,577.805123496345,29.96,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141937184,11210.61682962636,2545018854.5225844,2320470146.586257,365.9466596350467,1175423682.615555,25719029.201812085,1149704653.413743,0.33125108153917476,25.351795875640402,1617915007.4240587,30936888.16939695,0.6972758781345494
92935775.54861636,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,36760975.548616365,0.9999999999999949,18,234,338.58818241850145,28.33,56795168.642416954,234.735144051266,665.7512894240964,1445.019214346377,11210.616829610664,2545018854.519021,2320470146.5830793,365.9466596350517,1175423682.6184623,25719029.20154151,1149704653.416921,0.33125108154009036,25.35179587568935,1627573608.3870711,31075943.288564987,0.6931570639834328
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224096,19,234,0.0,26.87,56885355.587191865,1.0,654.15,1445.0192143110783,11210.61682922708,2545018854.43194,2320551602.8951697,365.9524865066169,1175432413.1679525,25809216.063122783,1149623197.1048298,0.33121900590990294,25.31032427448333,1636224870.59934,30795400.097977914,0.6896276052023892
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448241,20,234,0.0,25.54,56885355.58719191,1.0,654.15,1445.0192142956244,11210.616829299395,2545018854.448357,2320551602.9098096,365.9524865065931,1175432413.1540618,25809216.063870896,1149623197.090191,0.3312190059056853,25.31032427425821,1644105814.9433935,30911057.8567962,0.6863352935474147
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672388,21,234,0.0,24.43,56885355.58719191,1.0,654.15,1445.0192141640066,11210.616829436809,2545018854.4795527,2320551602.9376216,365.9524865065481,1175432413.1251812,25809216.06280314,1149623197.0623782,0.33121900589767217,25.310324273830663,1650683144.4335434,31007584.25701295,0.6836115448870489
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896535,22,234,0.0,23.17,56885355.58719191,1.0,654.15,1445.019214311081,11210.6168292271,2545018854.431945,2320551602.895174,365.95248650661676,1175432413.1679537,25809216.063127864,1149623197.104826,0.33121900590990183,25.310324274483246,1658149302.2331727,31117154.765367087,0.6805458027903172
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.748596379612068,23,234,0.0,21.69,56885355.58719191,1.0,654.15,1445.019214300549,11210.616829295239,2545018854.4474134,2320551602.9089665,365.9524865065946,1175432413.1549149,25809216.06388025,1149623197.0910347,0.3312190059059284,25.31032427427122,1666919074.8867059,31245856.632322747,0.6769797065958034
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344827,0,235,0.0,20.98,56885355.58719191,1.0,654.15,1445.0192141603143,11210.616829353843,2545018854.4607177,2320551602.9208264,365.95248650657527,1175432413.1418912,25809216.06271746,1149623197.0791738,0.3312190059025112,25.310324274088924,1671126195.5515761,31307598.7441731,0.6752821759830854
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568974,1,235,0.0,20.37,56885355.58719191,1.0,654.15,1445.019214307386,11210.616829316186,2545018854.452169,2320551602.913203,365.95248650658766,1175432413.1499665,25809216.063169483,1149623197.086797,0.3312190059047075,25.310324274206142,1674740764.010127,31360644.78393185,0.6738305186087368
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.597754207379312,2,235,0.0,19.77,56885355.58719191,1.0,654.15,1445.0192142023222,11210.616829705037,2545018854.5404453,2320551602.991915,365.9524865064602,1175432413.1547313,25809216.146645393,1149623197.008086,0.33121900588203,25.31032427299596,1678296077.248046,31412821.216481447,0.6724087346334521
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017266,3,235,0.0,19.21,56885355.58719191,1.0,654.15,1445.0192143110683,11210.616829227025,2545018854.4319277,2320551602.895159,365.9524865066169,1175432413.1679468,25809216.06310557,1149623197.1048412,0.33121900590990627,25.310324274483488,1681614369.603437,31461519.220194396,0.6710871389908402
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.49719275922414136,4,235,0.0,18.69,56885355.58719191,1.0,654.15,1445.0192143513107,11210.616829606499,2545018854.5180755,2320551602.971968,365.9524865064924,1175432413.1743567,25809216.14632622,1149623197.0280304,0.3312190058877762,25.310324273302605,1684695641.0763,31506738.795070704,0.6698645862000231
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465561,5,235,0.0,18.25,56885355.58719191,1.0,654.15,1445.0192141583952,11210.616829328665,2545018854.455002,2320551602.915731,365.95248650658357,1175432413.1476855,25809216.06341639,1149623197.084269,0.3312190059039792,25.310324274167233,1687302870.784107,31545001.512273744,0.6688335923227298
67473864.344128,56174800.0,charging,56174800.0,11299064.344127998,0.0,80.06539109334956,0.0,0.0,0.45702555823203184,6,235,267.4255478091548,17.87,56919420.979849555,281.95004283975135,665.7538443782194,1445.019214205481,11210.616829729159,2545018854.5459213,2320582370.7512555,365.95468744952717,1175435710.7873464,25843281.53860202,1149592429.2487442,0.33120689068725523,25.294693821387956,1689554569.168122,32038318.101613224,0.6677492906420383
166364956.6126721,56174800.0,charging,56174800.0,110190156.61267209,0.0,780.8096064534711,0.0,0.0,0.5556541400998387,7,235,557.2604284314634,19.82,58006895.92399035,695.1818618946254,665.7612423168362,1445.0192143024506,11210.616829320288,2545018854.4531,2321564593.334595,366.0249538268406,1175540963.0653474,26930756.39986309,1148610206.6654844,0.3308202549983155,24.805367240229973,1677999801.144886,32480807.56277592,0.6715131412879953
201115181.93058202,56174800.0,charging,56174800.0,144940381.930582,0.0,1027.050383204725,0.0,2.9802322387695312e-08,0.6853868200835934,8,235,676.9170913705867,23.79,58389033.47004179,840.39108641903,665.7637767669412,1445.0192143005513,11210.616829209192,2545018854.4278793,2321909753.9473367,366.04964780352344,1175577939.999324,27312893.94666147,1148265046.0526626,0.3306844466402354,24.637745937234293,1654475478.5539901,32346704.037835985,0.680726787863518
203581923.17133138,56174800.0,charging,56174800.0,147407123.17133138,0.0,1044.529759916951,0.0,0.0,0.8173274213362609,9,235,723.9529873996906,26.43,58416159.46522786,850.6987485822153,665.7639554190687,1445.019214311084,11210.616829313145,2545018854.4514785,2321934255.331742,366.05140075119743,1175580564.6094918,27340019.94123326,1148240544.6682587,0.33067480737824184,24.62593071120866,1638832100.3071475,32130096.799703564,0.687173262600646
202118789.30775934,56174800.0,charging,56174800.0,145943989.30775934,0.0,1034.161964722502,0.0,0.0,0.9479584063538402,10,235,769.4449120443181,28.66,58400069.83187525,844.5848160318216,665.7638494725,1445.0192142005685,11210.616829647364,2545018854.5273523,2321919722.5491047,366.05036099911786,1175579007.841472,27323930.39057529,1148255077.4508967,0.33068052481248,24.63293752139481,1625618186.1062157,31925629.848503463,0.6927449316261483
189389009.51567882,56174800.0,charging,56174800.0,58142084.633527085,0.0,411.9959496987215,0.0,75072124.88215174,0.9999999999999946,11,235,763.8247392109937,30.45,57434539.27508047,477.69089310407753,665.7573834393805,1445.0192143395257,11210.616829589604,2545018854.5142403,2321047628.281375,365.98797014596306,1175485571.5535076,26358399.834945217,1149127171.7185624,0.33102371907566713,25.06059850999131,1615011501.6130915,31243126.971348748,0.6980251728778183
193124853.36994016,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,136950053.36994016,0.9999999999999946,12,235,787.7094514294117,31.69,56795168.64241674,234.7351440512641,665.7512894240964,1445.0192143110712,11210.61682931309,2545018854.451466,2320470146.5228453,365.9466596351491,1175423682.5955603,25719029.11840577,1149704653.4771545,0.33125108155744476,25.351795876616965,1607663854.2547262,30789302.061322782,0.7017012656389809
203363318.6293969,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,147188518.6293969,0.9999999999999946,13,235,798.5843709685672,32.38,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141603052,11210.61682935378,2545018854.4607034,2320470146.531083,365.94665963513575,1175423682.5868406,25719029.11792356,1149704653.4689171,0.33125108155507144,25.35179587649001,1603575244.0311193,30730438.2378714,0.7034820143761129
225734313.8056222,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,169559513.8056222,0.9999999999999946,14,235,823.435808745144,32.59,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143395386,11210.616829589728,2545018854.514268,2320470146.5788436,365.9466596350587,1175423682.6234107,25719029.20225493,1149704653.4211557,0.3312510815413105,25.351795875754522,1602330884.3978474,30712523.16116877,0.7040257767181285
230419039.76314706,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,174244239.76314706,0.9999999999999946,15,235,781.2401627605892,32.34,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141652485,11210.61682934968,2545018854.4597726,2320470147.9166985,365.9466596351373,1175423681.2012525,25719029.117951665,1149704652.0833008,0.33125108115584984,25.351795827680107,1603812264.913647,30733850.6334338,0.7033785349632035
219694774.88891557,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,163519974.88891557,0.9999999999999946,16,235,710.8431502906145,31.74,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143463785,11210.616829610675,2545018854.5190234,2320470146.5830817,365.9466596350517,1175423682.6184618,25719029.201543722,1149704653.416918,0.33125108154008953,25.351795875689305,1607367578.1515658,30785036.566869892,0.7018300023374369
178063659.17146933,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,121888859.17146933,0.9999999999999946,17,235,581.8526358046223,30.68,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143407835,11210.616829588605,2545018854.5140133,2320470146.578617,365.94665963505906,1175423682.6236212,25719029.202239152,1149704653.4213822,0.3312510815413757,25.351795875757986,1613648631.5385559,30875465.049273644,0.699110858762646
87019822.4389763,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,30845022.438976303,0.9999999999999946,18,235,320.1291085650519,29.21,56795168.642416954,234.735144051266,665.7512894240964,1445.019214204228,11210.616829644137,2545018854.52662,2320470146.5898566,365.94665963504076,1175423682.6112344,25719029.201089136,1149704653.4101453,0.33125108153813815,25.351795875584983,1622359148.9714572,31000870.586192057,0.6953746551327307
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224091,19,235,0.0,27.41,56885355.587191865,1.0,654.15,1445.0192142054702,11210.616829729073,2545018854.545902,2320551602.996779,365.95248650645226,1175432413.1491423,25809216.145921428,1149623197.0032208,0.3312190058806283,25.310324272921207,1633025088.6852133,30748441.308683284,0.6909733664337345
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448238,20,235,0.0,26.07,56885355.58719191,1.0,654.15,1445.0192143358545,11210.616829506767,2545018854.4954348,2320551602.9517803,365.95248650652513,1175432413.1951666,25809216.146947037,1149623197.0482194,0.3312190058935929,25.31032427361302,1640965288.249899,30864968.67471073,0.6876434926850717
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672384,21,235,0.0,24.7,56885355.58719191,1.0,654.15,1445.0192143513166,11210.616829606564,2545018854.5180902,2320551602.971982,365.9524865064924,1175432413.1743608,25809216.146343444,1149623197.0280173,0.3312190058877724,25.310324273302406,1649083253.47648,30984104.862365637,0.6842720866648458
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.798877103689653,22,235,0.0,23.06,56885355.58719191,1.0,654.15,1445.0192143476281,11210.616829609606,2545018854.5187807,2320551602.972597,365.9524865064914,1175432413.1737216,25809216.14631766,1149623197.0274038,0.3312190058875957,25.310324273292984,1658801109.6601245,31126720.44466785,0.6802794631508706
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120677,23,235,0.0,22.16,56885355.58719191,1.0,654.15,1445.0192141571652,11210.6168293298,2545018854.4552593,2320551602.915963,365.9524865065833,1175432413.1474755,25809216.06343768,1149623197.0840378,0.33121900590391257,25.310324274163623,1664134079.5170026,31204985.09349223,0.6781081266172347
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344823,0,236,0.0,21.34,56885355.58719191,1.0,654.15,1445.0192143061547,11210.61682931732,2545018854.4524264,2320551602.913434,365.9524865065872,1175432413.1497574,25809216.063192092,1149623197.0865653,0.33121900590464076,25.31032427420254,1668993007.6088252,31276292.884643346,0.6761418304458656
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.648034931456897,1,236,0.0,20.89,56885355.58719191,1.0,654.15,1445.0192143476158,11210.616829523518,2545018854.4992375,2320551602.9551735,365.95248650651956,1175432413.1910622,25809216.14623569,1149623197.0448265,0.3312190058926154,25.31032427356081,1671659492.5372643,31315425.20905554,0.6750676037943136
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793116,2,236,0.0,20.36,56885355.58719191,1.0,654.15,1445.0192141986324,11210.616829708142,2545018854.5411506,2320551602.992542,365.9524865064591,1175432413.154094,25809216.146635283,1149623197.0074587,0.33121900588184927,25.310324272986364,1674800019.230759,31361514.391141005,0.67380677289506
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017263,3,236,0.0,19.84,56885355.58719191,1.0,654.15,1445.0192143073928,11210.616829316232,2545018854.4521794,2320551602.9132123,365.9524865065876,1175432413.1499717,25809216.063182946,1149623197.086789,0.33121900590470515,25.31032427420601,1677881290.703622,31406733.966017324,0.6725743002318062
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.49719275922414097,4,236,0.0,19.32,56885355.58719191,1.0,654.15,1445.0192141652515,11210.6168293497,2545018854.4597774,2320551602.919992,365.95248650657675,1175432413.142739,25809216.062731896,1149623197.080007,0.3312190059027513,25.310324274101653,1680962562.176485,31451953.540893633,0.6713463279645219
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465557,5,236,0.0,18.78,56885355.58719191,1.0,654.15,1445.0192143358524,11210.61682959279,2545018854.514963,2320551602.9691954,365.95248650649694,1175432413.1778152,25809216.14700936,1149623197.0308058,0.33121900588857583,25.310324273345252,1684162344.0906122,31498912.33018827,0.6700758630110591
56951456.672036424,56174800.0,charging,56174800.0,776656.6720364243,0.0,5.503404379157434,0.0,0.0,0.4476072020155019,6,236,235.06808764107137,18.31,56803709.29710694,237.98052482322862,665.753040600842,1445.019214351313,11210.616829520475,2545018854.4985466,2320477860.4299703,365.9472114335948,1175424509.4262087,25727569.856177825,1149696939.570031,0.3312480439301083,25.347862893200254,1686947339.4603148,31935615.42134635,0.6688628427577743
161644668.08196712,56174800.0,charging,56174800.0,105469868.08196712,0.0,747.3615495370811,0.0,0.0,0.5420107661675542,7,236,542.1112263715934,21.56,57954988.36192964,675.4574016701373,665.7608954821326,1445.0192142005574,11210.61682973336,2545018854.5468755,2321517708.9519877,366.02159962430517,1175535939.9686985,26878848.92063882,1148657091.0480597,0.3308387046774465,24.828306550102337,1667689392.7549217,32300260.461794708,0.6756847542422235
204174115.41011724,56174800.0,charging,56174800.0,147999315.41011724,0.0,1048.726045711666,0.0,0.0,0.6744814245732383,8,236,686.1047987963738,25.51,58422671.621246934,853.1733160124055,665.7639982836068,1445.019214197387,11210.616829709192,2545018854.5413885,2321940137.4741535,366.0518215833587,1175581194.7065344,27346532.18068802,1148234662.5258465,0.3306724932739092,24.623095853834055,1644283580.6052895,32214412.911876526,0.6849007078839009
206851683.8081605,56174800.0,charging,56174800.0,150676883.8081605,0.0,1067.6993477868896,0.0,0.0,0.8093487106094771,9,236,735.3790073772941,28.09,58452116.01787391,864.3619522624999,665.76419197477,1445.019214347627,11210.61682952359,2545018854.4992533,2321966732.911121,366.0537243607679,1175584043.6658168,27375976.576941054,1148208067.0888758,0.3306620303826144,24.610286074289586,1628995733.682239,32004139.930431206,0.6912752284511174
204980443.1509649,56174800.0,charging,56174800.0,148805643.1509649,0.0,1054.4396998651566,0.0,0.0,0.9425410937503389,10,236,781.8499459974581,30.0,58431538.55956041,856.5426819629813,665.7640566325722,1445.0192143513113,11210.616829606508,2545018854.5180774,2321948146.4593787,366.052394588377,1175582052.6593187,27355399.118696734,1148226653.540622,0.33066934244495755,24.619236935634913,1617677986.5415306,31825234.512559813,0.6961045234012122
196151648.35382563,56174800.0,charging,56174800.0,64194432.876753785,0.0,454.88300780976994,0.0,75782415.47707185,0.9999999999999941,11,236,792.4139400616567,31.54,57501095.088371776,502.9815721402689,665.7578360960061,1445.0192143358506,11210.616829506705,2545018854.4954205,2321107742.4209967,365.9922706027105,1175492013.2271132,26424955.64811109,1149067057.5790021,0.3310000562018406,25.030658193245547,1608552682.5642054,31185207.06936916,0.700762643129372
191353695.06464905,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,135178895.06464905,0.9999999999999941,12,236,785.4683681706401,32.78,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141652512,11210.616829435745,2545018854.479311,2320470146.547677,365.9466596351089,1175423682.5703485,25719029.118025035,1149704653.4523234,0.3312510815502905,25.351795876234426,1601205035.2058403,30696314.282247346,0.7045184770592752
205656753.76039174,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,149481953.76039174,0.9999999999999941,13,236,811.4789927831578,33.7,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143513104,11210.616829606519,2545018854.5180798,2320470146.582244,365.9466596350531,1175423682.6193104,25719029.201555282,1149704653.4177551,0.3312510815403307,25.35179587570212,1595753554.907698,30617829.18431201,0.7069139709806355
219347959.97733396,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,163173159.97733396,0.9999999999999941,14,236,805.5260770360107,34.33,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143005513,11210.616829209213,2545018854.427884,2320470146.501821,365.9466596351832,1175423682.6172204,25719029.119041897,1149704653.4981785,0.33125108156350214,25.351795876940578,1592020476.0078835,30564083.95420412,0.7085637826635315
224036051.64747053,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,167861251.64747053,0.9999999999999941,15,236,763.1440023811776,34.51,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141603059,11210.616829439827,2545018854.4802375,2320470146.5484996,365.9466596351076,1175423682.5694952,25719029.117993604,1149704653.4515016,0.33125108155005367,25.351795876221853,1590953882.0365078,30548728.17417329,0.7090365727515671
222539365.44729838,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,166364565.44729838,0.9999999999999941,16,236,719.7563674115456,34.14,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143110742,11210.616829227078,2545018854.43194,2320470146.5054398,365.9466596351773,1175423682.6129065,25719029.118347198,1149704653.4945593,0.3312510815624594,25.35179587688479,1593146325.1998909,30580292.83312555,0.7080654099809686
176818919.00647068,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,120644119.00647068,0.9999999999999941,17,236,577.3251001254671,33.51,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141584116,11210.616829414781,2545018854.4745517,2320470146.5434327,365.9466596351158,1175423682.5752974,25719029.118730947,1149704653.4565663,0.33125108155151295,25.351795876299775,1596879404.0997057,30634038.063233435,0.7064179156201791
88592329.9324341,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,32417529.932434097,0.9999999999999941,18,236,323.433857947968,32.4,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143476295,11210.616829609651,2545018854.5187907,2320470146.582875,365.94665963505213,1175423682.6186805,25719029.201555096,1149704653.4171255,0.3312510815401493,25.351795875692495,1603456733.5898554,30728732.040090196,0.7035337650454121
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224088,19,236,0.0,30.85,56885355.587191865,1.0,654.15,1445.0192143513093,11210.61682952045,2545018854.498541,2320551602.9545503,365.9524865065207,1175432413.1917038,25809216.14625551,1149623197.0454483,0.3312190058927945,25.310324273570423,1612641292.7878122,30449296.4287323,0.6996712199499661
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448234,20,236,0.0,29.04,56885355.58719191,1.0,654.15,1445.0192141534835,11210.616829418988,2545018854.4755073,2320551604.3233314,365.952486506554,1175432411.7401786,25809216.063510425,1149623195.6766682,0.33121900549843397,25.31032422503992,1623366487.7222004,30606695.333590254,0.6950676150339312
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.849157827767238,21,236,0.0,28.48,56885355.58719191,1.0,654.15,1445.0192142091566,11210.616829639957,2545018854.525671,2320551602.9787436,365.9524865064816,1175432413.1671245,25809216.145868994,1149623197.0212555,0.3312190058858243,25.3103242731984,1626684780.0775914,30655393.337303203,0.6936555424542054
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896527,22,236,0.0,27.63,56885355.58719191,1.0,654.15,1445.019214346376,11210.616829610653,2545018854.5190187,2320551602.9728084,365.95248650649114,1175432413.1735048,25809216.146313347,1149623197.0271914,0.3312190058875345,25.310324273289737,1631721473.8313098,30729309.950081795,0.6915231465753661
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120673,23,236,0.0,26.57,56885355.58719191,1.0,654.15,1445.0192143395375,11210.616829589691,2545018854.51426,2320551602.96857,365.9524865064981,1175432413.1784494,25809216.147021234,1149623197.031428,0.33121900588875514,25.31032427335477,1638002527.2182999,30821488.31425274,0.6888822226497993
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344819,0,237,0.0,25.63,56885355.58719191,1.0,654.15,1445.0192143110683,11210.61682922699,2545018854.43192,2320551602.895152,365.9524865066169,1175432413.1679454,25809216.063096736,1149623197.1048486,0.3312190059099084,25.310324274483605,1643572517.9577057,30903231.391913768,0.6865570896152853
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568966,1,237,0.0,24.6,56885355.58719191,1.0,654.15,1445.0192142042522,11210.616829730307,2545018854.546182,2320551602.9970317,365.95248650645186,1175432413.1489396,25809216.14597119,1149623197.0029683,0.33121900588055553,25.310324272917256,1649675805.6827996,30992800.934457228,0.6840272927551476
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793112,2,237,0.0,24.28,56885355.58719191,1.0,654.15,1445.0192142956219,11210.61682921335,2545018854.4288235,2320551602.8923945,365.9524865066214,1175432413.1714065,25809216.063802827,1149623197.1076038,0.3312190059107022,25.310324274525886,1651571972.7430232,31020628.36515035,0.6832451279950058
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017258,3,237,0.0,24.43,56885355.58719191,1.0,654.15,1445.019214346379,11210.616829610684,2545018854.519026,2320551602.9728146,365.95248650649114,1175432413.1735063,25809216.14632217,1149623197.027184,0.33121900588753234,25.31032427328962,1650683144.4335434,31007584.25701295,0.6836115448661211
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4971927592241406,4,237,0.0,24.6,56885355.58719191,1.0,654.15,1445.01921420917,11210.616829726101,2545018854.5452275,2320551602.9961786,365.9524865064533,1175432413.1497874,25809216.14596664,1149623197.003821,0.33121900588080117,25.310324272930398,1649675805.6827996,30992800.934457228,0.6840272927556549
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465553,5,237,0.0,24.4,56885355.58719191,1.0,654.15,1445.01921434446,11210.61682949947,2545018854.4937778,2320551602.950305,365.95248650652763,1175432413.1966484,25809216.14695458,1149623197.0496938,0.3312190058940177,25.31032427363564,1650860910.0954394,31010193.078640427,0.6835382300582303
39671198.7209009,56174800.0,direct_plus_discharge,56174800.0,0.0,16503601.2790991,0.0,116.9448416803179,0.0,0.43214005514483095,6,237,180.9164900308863,24.21,56819033.04172433,165.77227771949472,662.277553846153,1445.0192141689402,11210.616829432682,2545018854.4786158,2320491700.726764,365.9482014787028,1175425992.7905898,25742893.517352898,1149683099.273237,0.33124259384554783,25.340809252455465,1651986759.287447,31307512.12852724,0.6829959079621488
144820868.68771267,56174800.0,charging,56174800.0,88646068.68771267,0.0,628.1477777456971,0.0,0.0,0.511485037596919,7,237,490.0059543930489,25.22,57769982.21132474,605.156537683084,665.7596542627851,1445.0192143426984,11210.616829527762,2545018854.5002007,2321350606.4820423,366.00964494676896,1175518036.288341,26693842.770381726,1148824193.5179594,0.33090446642614907,24.910400883209924,1646001982.0036168,31879513.35814708,0.684687325471853
197524203.47408423,56174800.0,charging,56174800.0,141349403.47408423,0.0,1001.6046395775808,0.0,0.0,0.6380035183856662,8,237,664.8830487569558,28.16,58349544.58376802,825.3856240894625,665.7635163969026,1445.0192143005534,11210.616829295222,2545018854.44741,2321874085.9478064,366.047095947161,1175574119.1126475,27273405.06045373,1148300714.0521939,0.3306984793173641,24.654965682253923,1628580947.1378148,31941817.447134346,0.6915296426780478
