Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
205552184.11169818,56174800.0,charging,56174800.0,149377384.11169818,0.0,1058.4910675033086,0.0,0.0,0.7717076532281893,9,237,731.7884191666603,30.26,58437825.8191614,858.9317905450827,665.7640979952516,1445.0192142042415,11210.616829730263,2545018854.546172,2321953825.4134083,366.0528008880783,1175582660.964519,27361686.377926536,1148220974.5865924,0.3306671082917727,24.61650141028267,1616137350.805099,31805838.925932717,0.6967600471555083
207897559.04248536,56174800.0,charging,56174800.0,151722759.04248536,0.0,1075.1104401677012,0.0,0.0,0.9075110772493726,10,237,794.3374078886035,31.87,58463617.18634226,868.7323046943536,665.7642675789871,1445.0192142091687,11210.61682964005,2545018854.525692,2321977121.303309,366.05446759969993,1175585156.441736,27387477.745045193,1148197678.6966908,0.33065794354587047,24.605285996469608,1606597260.2833505,31678502.119976167,0.7008573922941407
203224905.33420593,56174800.0,charging,56174800.0,103330785.96311857,0.0,732.2039717757503,0.0,43719319.37108736,0.9999999999999937,11,237,822.4160734238087,33.19,57931465.53334402,666.5189141400454,665.7607381040086,1445.0192143395327,11210.616829589673,2545018854.5142555,2321496462.426174,366.0200796160144,1175533663.6669908,26855326.09316589,1148678337.573825,0.3308470656684952,24.838715439015413,1598775571.159929,31275154.736127682,0.7046887065078198
194021387.77932423,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,137846587.77932423,0.9999999999999937,12,237,800.0698495007701,34.1,56795168.64241698,234.73514405126596,665.7512894240964,1445.0192143513104,11210.616829520475,2545018854.4985466,2320470146.564824,365.94665963508135,1175423682.6366613,25719029.20148699,1149704653.4351742,0.3312510815453495,25.35179587597039,1593383346.0824187,30583705.228687968,0.7079605786995262
168013884.1734713,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,111839084.1734713,0.9999999999999937,13,237,678.8566215031735,34.33,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143513218,11210.616829606593,2545018854.518097,2320470146.5822597,365.9466596350531,1175423682.619318,25719029.201574713,1149704653.4177432,0.3312510815403273,25.351795875701942,1592020476.0078835,30564083.95420412,0.7085637826139591
128297113.87041348,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,72122313.87041348,0.9999999999999937,14,237,499.00704567382553,34.18,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192141937146,11210.616829712335,2545018854.5421023,2320470146.60366,365.9466596350186,1175423682.5982032,25719029.201862924,1149704653.3963404,0.3312510815341607,25.351795875372428,1592909304.3173628,30576880.43756314,0.7081702722157099
99192653.06047145,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,43017853.060471445,0.9999999999999937,15,237,371.0325803727491,34.34,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143427055,11210.616829527802,2545018854.50021,2320470146.5663114,365.946659635079,1175423682.6351736,25719029.201486953,1149704653.4336865,0.33125108154492083,25.351795875947417,1591961220.787251,30563230.855313513,0.7085900321993802
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224083,16,237,0.0,33.03,56885355.587191865,1.0,654.15,1445.0192143073814,11210.61682931614,2545018854.452159,2320551602.913193,365.95248650658766,1175432413.149964,25809216.063158445,1149623197.0868056,0.33121900590471,25.310324274206295,1599723654.6900408,30259722.05713545,0.7052974978070108
4838460.318954952,56174800.0,direct_plus_discharge,56174800.00000001,0.0,51336339.681045055,0.0,363.7703077600379,0.0,0.9037693423106141,17,237,72.68654097338307,31.9,56874955.95118976,20.218259432276128,655.0254832222439,1445.0192141973807,11210.616829623124,2545018854.5218496,2320542210.0642376,365.9518145947246,1175431406.4463162,25798816.5105542,1149632589.935762,0.3312227045127606,25.315099737973203,1606419494.6214545,30387886.734336335,0.702362784424582
94913110.76327711,56174800.0,charging,56174800.0,38738310.76327711,0.0,274.5004282739006,0.0,0.0,0.9384430806188963,18,237,342.5472571687302,30.79,57221161.93831404,396.6092042583439,665.755925154833,1445.0192143024542,11210.616829320328,2545018854.4531093,2320854903.7021174,365.9741831811316,1175464918.7121613,26145022.414277047,1149319896.2978842,0.33109958792026645,25.157056452146634,1612996824.111604,31097774.51898855,0.6990594685094041
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8881623565413109,19,237,0.0,30.2,56885355.58716863,1.0,654.15,1445.0192141603122,11210.616829439823,2545018854.480237,2320551602.9382124,365.9524865065456,1175432413.1245337,25809216.062769976,1149623197.0617638,0.3312190058974974,25.3103242738315,1616492882.128891,30505820.897315223,0.6980109911133741
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8378816324637255,20,237,0.0,28.74,56885355.58719191,1.0,654.15,1445.019214340783,11210.616829502602,2545018854.4944887,2320551602.9509373,365.95248650652655,1175432413.1960173,25809216.146955285,1149623197.049062,0.3312190058938356,25.310324273625984,1625144144.3411598,30632783.549865045,0.6943104337812857
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7876009083861402,21,237,0.0,28.44,56885355.58719191,1.0,654.15,1445.0192143073953,11210.616829316199,2545018854.452172,2320551602.9132056,365.95248650658766,1175432413.1499698,25809216.063174997,1149623197.0867949,0.3312190059047069,25.31032427420611,1626921800.9601192,30658871.76613985,0.6935548996212562
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7373201843085547,22,237,0.0,27.47,56885355.58719191,1.0,654.15,1445.0192142091541,11210.616829639946,2545018854.5256686,2320551602.978741,365.9524865064816,1175432413.167124,25809216.145865247,1149623197.0212588,0.33121900588582526,25.310324273198454,1632669557.3614213,30743223.665428348,0.6911232197648374
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6870394602309694,23,237,0.0,26.03,56885355.58719191,1.0,654.15,1445.0192142023195,11210.616829705055,2545018854.5404496,2320551602.991919,365.9524865064602,1175432413.1547296,25809216.14664827,1149623197.0080814,0.3312190058820287,25.310324272995892,1641202309.1324267,30868447.103547372,0.6875445866872387
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6367587361533841,0,238,0.0,24.42,56885355.58719191,1.0,654.15,1445.0192143463805,11210.616829610692,2545018854.519027,2320551602.972816,365.95248650649114,1175432413.1735075,25809216.146323718,1149623197.0271838,0.3312190058875323,25.31032427328962,1650742399.6541753,31008453.864222102,0.6835871048449612
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5864780120757987,1,238,0.0,23.26,56885355.58719191,1.0,654.15,1445.019214351318,11210.616829520537,2545018854.4985604,2320551602.9545684,365.9524865065207,1175432413.1917105,25809216.146278035,1149623197.0454323,0.3312190058927899,25.310324273570163,1657616005.247485,31109328.300484646,0.6807638721390546
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5361972879982134,2,238,0.0,22.63,56885355.58719191,1.0,654.15,1445.0192142993105,11210.616829296307,2545018854.447656,2320551602.9091797,365.95248650659414,1175432413.1547034,25809216.063884538,1149623197.090819,0.3312190059058663,25.31032427426796,1661349084.1472998,31164113.554661725,0.6792403147294445
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.48591656392062815,3,238,0.0,22.12,56885355.58719191,1.0,654.15,1445.0192141640027,11210.616829350745,2545018854.460015,2320551602.9202,365.9524865065763,1175432413.1425288,25809216.062727574,1149623197.079801,0.33121900590269193,25.31032427409855,1664371100.3995306,31208463.522328872,0.6780119444355259
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4356358398430428,4,238,0.0,21.74,56885355.58719191,1.0,654.15,1445.019214346385,11210.616829610715,2545018854.5190325,2320551602.9728208,365.95248650649114,1175432413.1735084,25809216.14633013,1149623197.0271783,0.3312190058875307,25.310324273289535,1666622798.783546,31241508.596276943,0.6770995726986564
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.38535511576545756,5,238,0.0,21.23,56885355.58719191,1.0,654.15,1445.0192143042245,11210.61682929208,2545018854.4466963,2320551602.908328,365.95248650659556,1175432413.1555457,25809216.06387182,1149623197.0916739,0.3312190059061126,25.31032427428102,1669644815.0357766,31285858.563944098,0.6758789261285403
23833205.67341499,56174800.0,direct_plus_discharge,56174800.0,0.0,32341594.32658501,0.0,229.1731704038122,0.0,0.35640692581971284,6,238,134.41643620812755,20.58,56844460.461213395,99.59075896936913,658.8366613223328,1445.0192142005546,11210.616829647304,2545018854.527339,2320514666.679476,365.9498443121281,1175428454.3404212,25768321.019897178,1149660133.320524,0.33123355034116236,25.32911319942402,1673496404.3768559,31501421.20507929,0.6742883281555693
139262985.09366757,56174800.0,charging,56174800.0,83088185.09366755,0.0,588.7645058166553,0.0,1.4901161193847656e-08,0.43077717918602715,7,238,474.05960796639613,22.59,57708863.8738519,581.9320561349816,665.7592424735619,1445.0192143073855,11210.616829316179,2545018854.4521675,2321295402.97805,366.0056956840797,1175512121.3717785,26632724.349826768,1148879397.0219517,0.3309261928547755,24.937637096237992,1661586105.0298276,32073741.87593131,0.6783412850702596
195672150.01566744,56174800.0,charging,56174800.0,139497350.01566744,0.0,988.4809525219359,0.0,0.0,0.5556379310835349,8,238,659.8102924825314,27.51,58329178.121178865,817.6465304860653,665.7633819733304,1445.0192141620953,11210.616829325641,2545018854.4543157,2321855690.1301727,366.04577982805426,1175572148.467264,27253038.59743575,1148319109.8698282,0.33070571681546773,24.663855908938338,1632432536.4788935,31987611.178982347,0.6899214188711366
211879879.0132249,56174800.0,charging,56174800.0,155705079.0132249,0.0,1103.3292374242917,0.0,0.0,0.6950058347581822,9,238,754.1861092741051,30.36,58507409.53495576,885.3730484440381,665.7645551818773,1445.0192143061483,11210.616829317292,2545018854.45242,2322016676.478727,366.05729759931955,1175589393.5322206,27431270.01094757,1148158123.5212731,0.33064238261050577,24.586265476732272,1615544798.5987792,31834941.42330733,0.6969602063370524
205537250.73093265,56174800.0,charging,56174800.0,149362450.73093265,0.0,1058.3852492749206,0.0,0.0,0.8286966030876459,10,238,789.1002322921354,32.17,58437661.60136631,858.8693890895321,665.7640969150071,1445.019214346379,11210.616829610637,2545018854.519015,2321953677.060448,366.0527902759154,1175582645.100035,27361522.160481278,1148221122.9395537,0.3306671666526144,24.616572852711137,1604819603.664391,31638098.628827505,0.7016503520564669
192108939.03044188,56174800.0,charging,56174800.0,135934139.03044188,0.0,963.2319697397054,0.0,0.0,0.9503680097916087,11,238,785.3290696938693,33.36,58289994.585253365,802.7570988565451,665.7631230893422,1445.0192141620882,11210.616829325634,2545018854.4543138,2321820297.9902906,366.0432477244499,1175568357.0712156,27213855.061504237,1148354502.0097115,0.3307196414471356,24.68097750647849,1597768232.4091852,31453923.88578265,0.7048483213739231
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9000872857140233,12,238,14.570854479358768,33.84,56885355.587191716,1.0,654.1499999999996,1445.0192141603168,11210.616829439894,2545018854.4802527,2320551602.9382434,365.952486506547,1175432413.1245437,25809216.062788174,1149623197.0617554,0.3312190058974928,25.310324273821205,1594923981.81885,30189283.873193406,0.7074111210163534
72242937.12341464,56174800.0,charging,56174800.0,16068137.123414636,0.0,113.8591341500186,0.0,0.0,0.914469492132973,13,238,334.843175776336,30.87,56971865.00726255,301.87835563902826,665.7542076034104,1445.0192143513207,11210.616829520568,2545018854.4985676,2320629738.05781,365.95807584424244,1175440787.5085497,25895725.566356894,1149545061.9421928,0.3311882396775888,25.27066711541286,1612522782.3465483,30955376.93750058,0.6994586788077373
122451316.35136257,56174800.0,charging,56174800.0,66276516.35136257,0.0,469.6366920624122,0.0,0.0,0.9737920216566461,14,238,483.5038569732454,30.45,57523991.12033994,511.6818819649364,665.757991574347,1445.019214304243,11210.616829292188,2545018854.446721,2321128422.4305024,365.9937500225943,1175494229.1665504,26447851.597054612,1149046377.5694957,0.33099191608889683,25.020374366018554,1615011501.6130915,31291810.770785812,0.6979554550647508
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9235112975790608,15,238,0.0,30.59,56885355.587191895,1.0,654.15,1445.0192143061438,11210.616829317223,2545018854.4524045,2320551602.9134135,365.9524865065873,1175432413.1497521,25809216.063165378,1149623197.0865867,0.3312190059046469,25.3103242742029,1614181928.5242438,30471906.216170467,0.6990061816066228
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8732305735014754,16,238,0.0,30.76,56885355.58719191,1.0,654.15,1445.0192141689438,11210.616829346673,2545018854.45909,2320551602.919376,365.95248650657766,1175432413.1433868,25809216.062761653,1149623197.0806253,0.33121900590292935,25.310324274111224,1613174589.7735004,30457122.89361476,0.6994408712248171
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.82294984942389,17,238,0.0,29.06,56885355.58719191,1.0,654.15,1445.0192143407746,11210.61682958857,2545018854.5140057,2320551602.968344,365.9524865064984,1175432413.1786587,25809216.147002596,1149623197.031656,0.3312190058888208,25.310324273358265,1623247977.2809365,30604956.119171936,0.6951181533827068
12199773.08417881,56174800.0,direct_plus_discharge,56174800.0,0.0,43975026.915821195,0.0,311.60790142641855,0.0,0.783588851348974,18,238,96.81490390707636,28.33,56863137.585876696,50.97865043235526,656.4641521689887,1445.0192143110796,11210.616829227107,2545018854.4319468,2320531535.6861854,365.9510510213281,1175430262.3756294,25786998.061813317,1149643264.313816,0.33122690775800473,25.320528798175044,1627573608.3870711,30748842.29229746,0.6932567691179958
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7333081272713887,19,238,0.0,26.57,56885355.58719164,1.0,654.1499999999999,1445.0192141652526,11210.616829435796,2545018854.4793224,2320551602.9374123,365.9524865065483,1175432413.1254008,25809216.06281299,1149623197.0625877,0.3312190058977326,25.310324273834084,1638002527.2182999,30821488.314252593,0.688882222668471
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6830274031938034,20,238,0.0,25.66,56885355.58719191,1.0,654.15,1445.0192143005518,11210.616829295268,2545018854.44742,2320551602.9089727,365.9524865065946,1175432413.1549156,25809216.063888855,1149623197.0910268,0.3312190059059262,25.310324274271085,1643394752.2958097,30900622.57028629,0.6866310534859893
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.632746679116218,21,238,0.0,23.59,56885355.58719191,1.0,654.15,1445.019214165255,11210.616829349727,2545018854.459783,2320551602.919997,365.95248650657675,1175432413.1427426,25809216.062739395,1149623197.0800033,0.33121900590275016,25.310324274101593,1655660582.9666295,31080631.262582377,0.6815646569739776
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5824659550386326,22,238,0.0,21.82,56885355.58719191,1.0,654.15,1445.01921434269,11210.616829613744,2545018854.51972,2320551602.973439,365.9524865064901,1175432413.172862,25809216.146300144,1149623197.026562,0.33121900588735315,25.310324273279964,1666148757.01849,31234551.73860367,0.6772914468378812
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5321852309610474,23,238,0.0,20.91,56885355.58719191,1.0,654.15,1445.019214339539,11210.616829503642,2545018854.494725,2320551602.9511485,365.95248650652627,1175432413.1958022,25809216.146948986,1149623197.0488532,0.33121900589377545,25.310324273622747,1671540982.096,31313685.994637214,0.6751152747156591
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4819045068834621,0,239,0.0,20.96,56885355.58719191,1.0,654.15,1445.0192142042285,11210.616829730172,2545018854.5461516,2320551602.9970036,365.9524865064519,1175432413.1489277,25809216.14593146,1149623197.0029962,0.3312190058805636,25.310324272917693,1671244705.9928405,31309337.958591424,0.6752344814469754
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.43162378280587677,1,239,0.0,20.85,56885355.58719191,1.0,654.15,1445.01921420547,11210.616829729075,2545018854.5459027,2320551602.9967794,365.95248650645226,1175432413.1491427,25809216.14592121,1149623197.0032215,0.3312190058806285,25.3103242729212,1671896513.419792,31318903.637892175,0.6749722821257708
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.3813430587282915,2,239,0.0,20.7,56885355.58719191,1.0,654.15,1445.0192142993087,11210.616829210292,2545018854.428129,2320551602.891772,365.95248650662234,1175432413.1720488,25809216.063820675,1149623197.1082282,0.3312190059108821,25.310324274535553,1672785341.7292717,31331947.74602958,0.6746150656462138
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.33106233465070617,3,239,0.0,20.56,56885355.58719191,1.0,654.15,1445.0192143463735,11210.616829610626,2545018854.5190125,2320551602.9728026,365.95248650649114,1175432413.173503,25809216.146305833,1149623197.0271971,0.3312190058875361,25.310324273289822,1673614914.8181198,31344122.246957812,0.6742820044557566
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.2807816105731209,4,239,0.0,19.79,56885355.58719191,1.0,654.15,1445.0192143110683,11210.616829226992,2545018854.4319205,2320551602.8951526,365.9524865066169,1175432413.167946,25809216.063097402,1149623197.1048486,0.3312190059099084,25.310324274483605,1678177566.806782,31411082.00206312,0.672456030815277
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.23050088649553557,5,239,0.0,18.96,56885355.58719191,1.0,654.15,1445.019214202324,11210.61682970506,2545018854.540451,2320551602.99192,365.9524865064602,1175432413.1547327,25809216.146650035,1149623197.0080826,0.331219005882029,25.310324272995913,1683095750.1192365,31483259.400423393,0.6704988166921221
74560080.91919844,56174800.0,charging,56174800.0,18385280.91919844,0.0,130.27846043922352,0.0,0.0,0.24695711307733223,6,239,286.9034524996441,17.57,56997345.92533008,311.5609015971947,665.7543838428869,1445.0192143513134,11210.616829606543,2545018854.5180855,2320652752.4239283,365.95972216821883,1175443254.0605483,25921206.4844757,1149522047.5760727,0.33117917791712476,25.259009246400225,1691332225.7870815,32107883.971261416,0.6669927437961602
168965931.55655268,56174800.0,charging,56174800.0,112791131.55655268,0.0,799.2401658133731,0.0,0.0,0.3479137656011267,7,239,565.2602509334691,15.91,58035498.04586879,706.0504404765792,665.7614331657198,1445.0192143463885,11210.616829524712,2545018854.4995084,2321590427.7053027,366.026802070499,1175543730.899648,26959358.604949683,1148584372.2946982,0.3308100890503984,24.79274474650187,1701168592.4119902,32837671.573149316,0.6623876719193569
200434717.02853686,56174800.0,charging,56174800.0,144259917.02853686,0.0,1022.2285955904385,0.0,0.0,0.4770373776757085,8,239,679.3225543190275,16.39,58381550.60667877,837.5476579279024,665.7637274556131,1445.0192142023204,11210.616829705064,2545018854.5404515,2321902995.208256,366.0491642436725,1175577215.9578838,27305411.166138943,1148271804.791745,0.33068710568143755,24.641007166376117,1698324341.8216553,32991470.81476827,0.6632364796825674
207329730.86776197,56174800.0,charging,56174800.0,151154930.86776197,0.0,1071.0867986077983,0.0,0.0,0.6123325522366935,9,239,746.1951761281468,17.61,58457372.954446524,866.3595462975269,665.7642265355075,1445.0192143110746,11210.616829227081,2545018854.4319406,2321971481.1503067,366.0540640792626,1175584552.2800682,27381233.43037656,1148203318.8496916,0.3306601623946715,24.608000403286642,1691095204.9045534,32927215.15566555,0.6660025446824442
200114013.8699142,56174800.0,charging,56174800.0,143939213.8699142,0.0,1019.9560867314781,0.0,0.0,0.7411691105606697,10,239,778.5801620129467,19.09,58378023.93262193,836.2075498698919,665.7637042108142,1445.019214204231,11210.616829730145,2545018854.5461454,2321899809.7723966,366.04893634211805,1175576874.718957,27301884.491356526,1148274990.2276003,0.33068835890371406,24.6425444743909,1682325432.2510207,32752725.33769094,0.6695175873745605
152561700.49910057,56174800.0,charging,56174800.0,96386900.49910057,0.0,682.9994634685687,0.0,0.0,0.8274427269988047,11,239,646.8238828165563,20.52,57855105.7593408,637.5028080805355,665.7602263448015,1445.0192143444747,11210.6168295856,2545018854.5133314,2321427492.1938696,366.0151454002263,1175526274.1253269,26778966.319198314,1148747307.8061285,0.33087420782638977,24.872563089303647,1673851935.7006474,32334943.640875317,0.6732834027240148
189198020.89603466,56174800.0,charging,56174800.0,133023220.89603466,0.0,942.6051468653708,0.0,0.0,0.946508640287062,12,239,798.2159442434676,21.47,58257984.113298826,790.5933744178017,665.7629113400372,1445.0192143061458,11210.616829231196,2545018854.4328747,2321791384.865123,366.0411791658054,1175565259.7240865,27181844.58920721,1148383415.1348794,0.3307310172196606,24.694981861547895,1668222689.7406094,32477083.755072605,0.6752417052272837
194597144.52636534,56174800.0,charging,56174800.0,59761797.164363384,0.0,423.4732643940398,0.0,78660547.36200196,0.9999999999999934,13,239,792.1361163335504,22.16,57452350.755967356,484.4591139833241,665.757504680456,1445.0192142005553,11210.616829733346,2545018854.546872,2321063715.879781,365.98912101834753,1175487295.434938,26376211.314718913,1149111084.120219,0.3310173863887202,25.052579167902962,1664134079.5170026,31968216.39403024,0.6775010486634553
179196917.55694127,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,123022117.55694127,0.9999999999999934,14,239,685.2924348233955,22.65,56795168.64241692,234.73514405126596,665.7512894240964,1445.019214198637,11210.616829622119,2545018854.521621,2320470146.585397,365.94665963504804,1175423682.6164021,25719029.201798696,1149704653.4146035,0.3312510815394227,25.351795875653703,1661230573.706036,31560503.458426576,0.6791769338366522
222430859.0638662,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,166256059.0638662,0.9999999999999934,15,239,772.6443762800027,22.84,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143476202,11210.616829609588,2545018854.5187764,2320470146.5828614,365.94665963505213,1175423682.6186738,25719029.201536775,1149704653.4171371,0.33125108154015265,25.35179587569267,1660104724.514028,31544294.579505164,0.6796354565518585
224378518.0095989,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,168203718.0095989,0.9999999999999934,16,239,734.7142853763509,22.71,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192143427032,11210.61682961382,2545018854.5197372,2320470146.5837226,365.94665963505076,1175423682.6178246,25719029.201548178,1149704653.4162765,0.3312510815399047,25.35179587567933,1660875042.3822439,31555384.865082983,0.6793216636303491
153739147.5630858,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,97564347.5630858,0.9999999999999934,17,239,513.3159360017673,22.16,56795168.64241695,234.73514405126596,665.7512894240964,1445.01921433954,11210.616829503651,2545018854.494727,2320470146.561417,365.9466596350867,1175423682.6407597,25719029.20217759,1149704653.4385822,0.33125108154633137,25.351795876022933,1664134079.5170026,31602305.30406606,0.6779972781912663
26950231.131814443,56174800.0,direct_plus_discharge,56174800.0,0.0,29224568.868185557,0.0,207.08586699763453,0.0,0.9738417852213449,18,239,142.53321040220257,21.1,56839456.17098204,112.61573493704252,659.4939761424704,1445.0192142005553,11210.616829733306,2545018854.546863,2320510146.847142,365.94952099077454,1175427969.8825824,25763316.7297239,1149664653.1528585,0.33123533014723894,25.331414235299313,1670415132.9039924,31479088.0958408,0.6755206281136854
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9235610611437596,19,239,0.0,19.51,56885355.58718968,1.0,654.1499999999982,1445.0192143110764,11210.61682922707,2545018854.431938,2320551602.895168,365.95248650661676,1175432413.1679492,25809216.063118823,1149623197.1048303,0.33121900590990333,25.310324274484273,1679836712.9844775,31435431.003918294,0.6717944899315943
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8732803370661743,20,239,0.0,18.72,56885355.58719191,1.0,654.15,1445.0192143358536,11210.616829592802,2545018854.514966,2320551602.9691978,365.95248650649694,1175432413.1778145,25809216.147014216,1149623197.0308003,0.3312190058885743,25.31032427334516,1684517875.414404,31504129.973443225,0.6699349969996264
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8229996129885888,21,239,0.0,17.71,56885355.58719191,1.0,654.15,1445.0192142091648,11210.616829726065,2545018854.545219,2320551602.996171,365.9524865064533,1175432413.149784,25809216.145955823,1149623197.0038283,0.33121900588080333,25.31032427293051,1690502652.698234,31591960.30156837,0.6675726108922915
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7727188889110035,22,239,0.0,16.84,56885355.58719191,1.0,654.15,1445.0192143476208,11210.616829523566,2545018854.499248,2320551602.9551835,365.95248650651956,1175432413.1910653,25809216.146247614,1149623197.0448177,0.33121900589261283,25.31032427356068,1695657856.8932161,31667616.12876528,0.6655510006655172
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7224381648334182,23,239,0.0,16.56,56885355.58719191,1.0,654.15,1445.0192141620785,11210.616829411558,2545018854.47382,2320551602.93251,365.95248650655634,1175432413.1309712,25809216.063480437,1149623197.0674908,0.3312190058991452,25.310324273909277,1697317003.0709114,31691965.130621754,0.6649029693948302
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6721574407558327,0,240,0.0,16.38,56885355.58719191,1.0,654.15,1445.0192143110737,11210.616829227061,2545018854.4319363,2320551602.895166,365.9524865066169,1175432413.1679502,25809216.063116603,1149623197.1048336,0.33121900590990405,25.31032427448337,1698383597.042287,31707618.060386635,0.6644870438444531
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6218767166782474,1,240,0.0,15.9,56885355.58719191,1.0,654.15,1445.0192143427264,11210.616829613966,2545018854.5197706,2320551602.9734836,365.9524865064901,1175432413.1728811,25809216.146365043,1149623197.0265162,0.33121900588733993,25.31032427327926,1701227847.6326222,31749359.20642631,0.6633804486808165
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5715959926006621,2,240,0.0,15.45,56885355.58719191,1.0,654.15,1445.0192141584084,11210.616829414794,2545018854.474555,2320551602.9331665,365.9524865065553,1175432413.1303427,25809216.063510284,1149623197.0668325,0.33121900589895553,25.31032427389912,1703894332.5610614,31788491.530838497,0.6623463579345549
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5213152685230767,3,240,0.0,15.01,56885355.58719191,1.0,654.15,1445.0192142054843,11210.616829643142,2545018854.5263944,2320551602.9793878,365.95248650648057,1175432413.1664975,25809216.1458836,1149623197.020614,0.33121900588563946,25.31032427318856,1706501562.2688682,31826754.24804153,0.6613383594441555
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4710345444454915,4,240,0.0,14.63,56885355.58719191,1.0,654.15,1445.0192143426955,11210.616829613771,2545018854.5197268,2320551602.973445,365.9524865064901,1175432413.172864,25809216.146310955,1149623197.026553,0.33121900588735054,25.310324273279814,1708753260.6528835,31859799.321989607,0.6604702811106958
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.42075382036790615,5,240,0.0,14.29,56885355.58719191,1.0,654.15,1445.0192143444701,11210.61682949951,2545018854.493787,2320551602.9503136,365.95248650652763,1175432413.1966515,25809216.14696694,1149623197.0496845,0.331219005894015,25.310324273635498,1710767938.1543708,31889365.967101034,0.6596955088821927
62472502.38386269,56174800.0,charging,56174800.0,6297702.383862689,0.0,44.625642353787285,0.0,0.0,0.4263907436125951,6,240,251.3616735525493,14.03,56864422.53971572,261.05107354755273,665.7534627444043,1445.0192143427053,11210.616829613817,2545018854.519737,2320532696.329158,365.9511340408077,1175430386.7696896,25788283.098845944,1149642103.6708436,0.3312264507380621,25.3199384122501,1712308573.8908029,32335335.154067248,0.6589551585344606
174951776.9669102,56174800.0,charging,56174800.0,118776976.96691021,0.0,841.6559835490843,0.0,0.0,0.5327051836398479,7,240,583.6294855751008,14.29,58101322.5478885,731.0632270760666,665.7618716714844,1445.0192141639982,11210.616829436745,2545018854.4795384,2321649882.52798,366.0310556184637,1175550100.4955018,27025183.02348185,1148524917.47202,0.3307866939289699,24.76374273473827,1710767938.1543708,33016311.12896199,0.6586393459764561
206040811.18802595,56174800.0,charging,56174800.0,149866011.18802595,0.0,1061.9534885298174,0.0,0.0,0.6668466769278248,8,240,696.9614461346141,17.1,58443199.1009228,860.973594826523,665.7641333380199,1445.019214300552,11210.616829209195,2545018854.4278803,2321958678.6929517,366.0531481245457,1175583180.8845916,27367059.577544384,1148216121.3070471,0.330665198959724,24.6141640160916,1694117221.1567845,32963997.549477305,0.6648304138048375
207312658.33370495,56174800.0,charging,56174800.0,151137858.33370495,0.0,1070.9658222973183,0.0,0.0,0.8021265702706439,9,240,747.2461916851703,18.97,58457185.21303687,866.2882060570419,665.7642253013436,1445.0192143024692,11210.616829320428,2545018854.453132,2321971311.5927844,366.0540519468359,1175584534.0962458,27381045.689029664,1148203488.407216,0.3306602291013628,24.608082024315266,1683036494.8986044,32807695.055011302,0.6691770121844545
203696488.5297884,56174800.0,charging,56174800.0,147521688.5297884,0.0,1045.3415722893071,0.0,0.0,0.9341697162440301,10,240,793.8924662870717,20.8,58417419.305260934,851.1774777618599,665.763963712374,1445.019214165248,11210.616829349723,2545018854.4597826,2321935393.281296,366.05148216526413,1175580686.4995108,27341279.780804504,1148239406.7187064,0.3306743596938984,24.62538223124355,1672192789.5229518,32624794.07960351,0.6735262574499559
185005891.93769306,56174800.0,charging,56174800.0,73547131.4658932,0.0,521.1564130680401,0.0,55283960.471799865,0.9999999999999931,11,240,772.4850433031744,22.56,57603943.83982056,542.0632787167002,665.7585335376226,1445.01921429931,11210.616829296356,2545018854.447667,2321200637.1001015,365.9989161779398,1175501967.2164211,26527804.316584617,1148974162.8998365,0.3309634916559624,24.98452745252322,1661763870.6917236,32017997.32200438,0.678348366219802
179942052.25792107,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,123767252.25792107,0.9999999999999931,12,240,766.9098982964833,24.11,56795168.642417245,234.735144051266,665.7512894240972,1445.019214160316,11210.616829439856,2545018854.480244,2320470146.548506,365.9466596351076,1175423682.5694995,25719029.118002657,1149704653.4514968,0.3312510815500523,25.351795876221644,1652579311.4937668,31435951.020398974,0.6827162906677192
197340247.87382725,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,141165447.87382725,0.9999999999999931,13,240,806.5426929627857,25.31,56795168.642416924,234.735144051266,665.7512894240964,1445.0192143061497,11210.616829231263,2545018854.43289,2320470146.5062866,365.94665963517605,1175423682.6120563,25719029.11834271,1149704653.4937136,0.3312510815622157,25.351795876871794,1645468685.017929,31333579.153526604,0.685653089848258
211280874.6833371,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,155106074.6833371,0.9999999999999931,14,240,800.0399377340522,26.09,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142993064,11210.616829296272,2545018854.447648,2320470146.5194445,365.9466596351547,1175423682.5996554,25719029.11909968,1149704653.4805558,0.33125108155842475,25.351795876669183,1640846777.808635,31267037.440059707,0.6875755962279155
226386716.15069103,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,170211916.15069103,0.9999999999999931,15,240,787.5428072262483,26.37,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142091553,11210.616829639961,2545018854.525672,2320470146.5890136,365.94665963504224,1175423682.6120808,25719029.201094735,1149704653.4109862,0.33125108153838045,25.351795875597876,1639187631.630939,31243150.671122864,0.6882683590316444
226176561.3386532,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,170001761.3386532,0.9999999999999931,16,240,740.8449564918305,26.1,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142042245,11210.61682973014,2545018854.546144,2320470146.6072645,365.9466596350127,1175423682.5938818,25719029.20114617,1149704653.3927357,0.33125108153312216,25.3517958753169,1640787522.5880024,31266184.3411691,0.6876003136910227
183973196.4336155,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,127798396.4336155,0.9999999999999931,17,240,602.5738237149125,25.22,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143042382,11210.616829292167,2545018854.4467163,2320470146.5186143,365.94665963515604,1175423682.6005094,25719029.119124267,1149704653.4813852,0.33125108155866373,25.35179587668194,1646001982.0036168,31341257.04354203,0.6854319537690406
79148934.05765454,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,22974134.057654545,0.9999999999999931,18,240,296.7089972095202,23.83,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143513013,11210.616829520415,2545018854.498533,2320470146.564811,365.94665963508135,1175423682.6366582,25719029.201469332,1149704653.4351888,0.33125108154535365,25.35179587597066,1654238457.6714623,31459837.789335627,0.6820346538470625
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224077,19,240,0.0,21.99,56885355.587191865,1.0,654.15,1445.0192143024599,11210.616829320319,2545018854.4531074,2320551602.9140425,365.9524865065862,1175432413.1491122,25809216.06315483,1149623197.0859573,0.33121900590446557,25.310324274193192,1665141418.2677464,31219768.416047927,0.6776995407053308
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448224,20,240,0.0,20.82,56885355.58719191,1.0,654.15,1445.0192141571672,11210.616829329812,2545018854.4552627,2320551602.915966,365.9524865065833,1175432413.1474771,25809216.063442532,1149623197.0840347,0.3312190059039117,25.310324274163577,1672074279.081688,31321512.459519655,0.6749008086041309
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.849157827767237,21,240,0.0,19.95,56885355.58719191,1.0,654.15,1445.0192143476363,11210.61682960969,2545018854.5188,2320551602.9726143,365.95248650649137,1175432413.1737251,25809216.14634128,1149623197.0273838,0.3312190058875899,25.310324273292657,1677229483.2766702,31397168.286716565,0.6728346394313135
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896516,22,240,0.0,19.47,56885355.58719191,1.0,654.15,1445.0192143426843,11210.616829613698,2545018854.51971,2320551602.97343,365.9524865064901,1175432413.1728592,25809216.14628888,1149623197.0265703,0.33121900588735553,25.31032427328009,1680073733.8670053,31438909.432756238,0.6717000902839492
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120663,23,240,0.0,18.66,56885355.58719191,1.0,654.15,1445.0192141584043,11210.616829328726,2545018854.455016,2320551602.915744,365.95248650658357,1175432413.1476905,25809216.063434273,1149623197.0842562,0.33121900590397546,25.310324274167034,1684873406.7381954,31509347.616698187,0.669794190233719
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344808,0,241,0.0,18.03,56885355.58719191,1.0,654.15,1445.0192143073932,11210.616829316237,2545018854.452181,2320551602.9132133,365.9524865065876,1175432413.1499715,25809216.06318471,1149623197.0867867,0.33121900590470454,25.31032427420597,1688606485.6380107,31564132.87087526,0.6683192845622064
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568955,1,241,0.0,17.56,56885355.58719191,1.0,654.15,1445.0192142005485,11210.616829647219,2545018854.5273194,2320551602.9802094,365.95248650647903,1175432413.1656427,25809216.145851295,1149623197.0197914,0.33121900588540243,25.310324273175976,1691391481.0077133,31605004.40970577,0.66722318167775
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793102,2,241,0.0,17.24,56885355.58719191,1.0,654.15,1445.0192143444729,11210.616829585595,2545018854.51333,2320551602.967735,365.95248650649927,1175432413.1793113,25809216.147046708,1149623197.0322645,0.3312190058889961,25.310324273367755,1693287648.067937,31632831.840398885,0.6664789539129112
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017249,3,241,0.0,16.96,56885355.58719191,1.0,654.15,1445.0192143476283,11210.61682960961,2545018854.5187817,2320551602.972598,365.9524865064914,1175432413.1737208,25809216.1463181,1149623197.0274026,0.33121900588759534,25.310324273292967,1694946794.2456324,31657180.842255365,0.6658291151964274
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4971927592241395,4,241,0.0,16.68,56885355.58719191,1.0,654.15,1445.0192142042317,11210.616829644157,2545018854.5266247,2320551602.9795933,365.95248650648017,1175432413.1662776,25809216.145870022,1149623197.0204077,0.33121900588558,25.310324273185373,1696605940.4233277,31681529.84411183,0.6651805424722035
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.44691203514655425,5,241,0.0,16.37,56885355.58719191,1.0,654.15,1445.0192141973837,11210.616829709164,2545018854.5413823,2320551602.9927526,365.95248650645885,1175432413.1538737,25809216.14662611,1149623197.0072477,0.3312190058817885,25.310324272983035,1698442852.2629192,31708487.667595793,0.6644639520687352
72702824.19539642,56174800.0,charging,56174800.0,16528024.195396423,0.0,117.11790294321808,0.0,0.0,0.4617058755183292,6,241,281.2328898620014,15.1,56976922.24403081,303.80006533962285,665.7542425944173,1445.019214307399,11210.616829230225,2545018854.432654,2320634305.690431,365.958402592329,1175441277.0295339,25900782.71996336,1149540494.3095706,0.3311864411839356,25.268352531958417,1705968265.2831805,32307762.385822795,0.6613106756417066
168958699.41627747,56174800.0,charging,56174800.0,112783899.41627747,0.0,799.1889187258319,0.0,0.0,0.5626560547258026,7,241,564.3500972724893,17.06,58035418.51624386,706.0202198529313,665.7614326353117,1445.0192143476277,11210.616829609628,2545018854.5187855,2321590355.8888154,366.026796931327,1175543723.1865609,26959279.075375766,1148584444.111185,0.33081011731211735,24.792779826465722,1694354242.0393124,32737379.33585621,0.6650396712576507
196000057.27323115,56174800.0,charging,56174800.0,139825257.27323115,0.0,990.8045097669949,0.0,0.0,0.6878103085911073,8,241,665.2598632459452,19.93,58332784.016496584,819.0167419926426,665.7634057799222,1445.0192143395502,11210.616829589755,2545018854.514274,2321858947.1751547,366.0460128474364,1175572497.4011884,27256644.576343358,1148315852.824845,0.330704435390139,24.66228143553425,1677347993.7179341,32653733.18382555,0.6715290603275609
214497778.01024348,56174800.0,charging,56174800.0,158322978.01024348,0.0,1121.8797209559752,0.0,0.0,0.8295214312381778,9,241,771.6614266822957,22.16,58536197.765526004,896.3123468158581,665.7647440128528,1445.019214160327,11210.616829353898,2545018854.46073,2322042679.357221,366.0591579945246,1175592178.8838465,27460058.24106519,1148132120.6427813,0.33063215334704654,24.57377726216783,1664134079.5170026,32571583.812036507,0.6766831427851054
201679903.47902954,56174800.0,charging,56174800.0,145505103.47902954,0.0,1031.0520111500327,0.0,0.0,0.959759580015024,10,241,788.6274380217541,23.97,58395243.53932349,842.7508632944918,665.7638176811247,1445.0192143061417,11210.616829317225,2545018854.452405,2321915363.1683836,366.05004911268645,1175578540.8469138,27319104.015296146,1148259436.8316176,0.33068223986542106,24.635040058333235,1653408884.5826142,32334357.83238354,0.6811591516075839
191223687.28042758,56174800.0,charging,56174800.0,44957537.62582182,0.0,318.5699915476671,0.0,90091349.65460575,0.9999999999999926,11,241,799.4328965253436,25.66,57289552.86442587,422.5972115759834,665.7563937371054,1445.0192143005518,11210.616829209212,2545018854.427884,2320916674.889287,365.97860208564646,1175471538.4517646,26213413.341051057,1149258125.1107135,0.3310752697545421,25.126061868077283,1643394752.2958097,31576406.956316214,0.6861360679331677
185330195.82971886,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,129155395.82971886,0.9999999999999926,12,241,792.0033372922225,26.94,56795168.64241792,234.735144051266,665.7512894240983,1445.0192141652394,11210.616829435698,2545018854.4793,2320470146.547667,365.9466596351091,1175423682.5703459,25719029.11801113,1149704653.4523346,0.3312510815502936,25.35179587623419,1635810084.0549164,31194524.034359194,0.6896829486093194
207678190.43316677,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,151503390.43316677,0.9999999999999926,13,241,850.2457895993972,27.87,56795168.642416924,234.735144051266,665.7512894240964,1445.0192143061547,11210.61682931735,2545018854.4524336,2320470146.52371,365.9466596351478,1175423682.5947146,25719029.1184249,1149704653.4762897,0.3312510815571956,25.35179587660353,1630299348.536142,31115185.837532632,0.6920034884067684
217668329.3707343,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,161493529.3707343,0.9999999999999926,14,241,826.5237773616437,28.36,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141534794,11210.616829332872,2545018854.455957,2320470146.5268526,365.94665963514285,1175423682.5917952,25719029.118647125,1149704653.473148,0.33125108155629046,25.351795876555126,1627395842.7251751,31073383.99189318,0.6932324308175333
219472210.54544815,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,163297410.54544815,0.9999999999999926,15,241,768.0180655306063,28.4,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143061472,11210.616829317285,2545018854.4524183,2320470146.523696,365.94665963514774,1175423682.5947104,25719029.11840635,1149704653.476304,0.33125108155719973,25.351795876603752,1627158821.8426473,31069971.596330777,0.6933329453844226
219313348.9393017,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,163138548.9393017,0.9999999999999926,16,241,721.1281879062215,28.01,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143476374,11210.616829523635,2545018854.499264,2320470146.565464,365.9466596350803,1175423682.6360307,25719029.201494105,1149704653.4345365,0.3312510815451657,25.351795875960583,1629469775.4472945,31103242.453064226,0.6923541699408268
181657061.93057466,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,125482261.93057466,0.9999999999999926,17,241,595.198637889787,27.2,56795168.642416954,234.735144051266,665.7512894240964,1445.019214153458,11210.616829418805,2545018854.4754653,2320470146.5442443,365.94665963511454,1175423682.5744383,25719029.118682522,1149704653.4557557,0.33125108155127936,25.351795876287355,1634269448.318485,31172343.463202946,0.6903301328987325
68440472.32030113,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,12265672.32030113,0.9999999999999926,18,241,263.8575522275488,25.9,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141603154,11210.616829439883,2545018854.4802504,2320470146.5485115,365.94665963510766,1175423682.5694993,25719029.1180106,1149704653.4514887,0.33125108155004995,25.351795876221637,1641972627.0006425,31283246.318981133,0.6871063008256797
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224072,19,241,0.0,24.08,56885355.587191865,1.0,654.15,1445.0192143024676,11210.61682923437,2545018854.433595,2320551602.8966436,365.9524865066145,1175432413.1664672,25809216.06311127,1149623197.103356,0.3312190059094783,25.310324274460715,1652757077.1556628,31038020.50933352,0.6827571826866561
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448218,20,241,0.0,22.74,56885355.58719191,1.0,654.15,1445.0192143444888,11210.61682958569,2545018854.5133514,2320551602.9677544,365.95248650649927,1175432413.1793196,25809216.147073857,1149623197.0322459,0.3312190058889907,25.310324273367474,1660697276.720348,31154547.87536096,0.6795058410667637
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672365,21,241,0.0,21.22,56885355.58719191,1.0,654.15,1445.0192143513088,11210.61682952045,2545018854.498541,2320551602.9545527,365.9524865065207,1175432413.1917021,25809216.146255728,1149623197.0454464,0.33121900589279396,25.310324273570338,1669704070.256409,31286728.171153255,0.6758550358462764
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.798877103689651,22,241,0.0,21.25,56885355.58719191,1.0,654.15,1445.0192142005565,11210.616829733319,2545018854.546866,2320551602.9976406,365.9524865064509,1175432413.148295,25809216.14593592,1149623197.002359,0.33121900588038,25.31032427290789,1669526304.5945127,31284119.349525787,0.6759267116534234
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120657,23,241,0.0,20.29,56885355.58719191,1.0,654.15,1445.0192143042252,11210.616829292063,2545018854.4466925,2320551602.9083247,365.9524865065956,1175432413.1555445,25809216.063868947,1149623197.0916755,0.3312190059061131,25.310324274281054,1675214805.775183,31367601.641605124,0.6736406001230447
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344804,0,242,0.0,19.56,56885355.58719191,1.0,654.15,1445.0192143463692,11210.616829524579,2545018854.499478,2320551602.9553866,365.95248650651945,1175432413.1908484,25809216.146234903,1149623197.0446134,0.33121900589255393,25.31032427355757,1679540436.8813176,31431082.967873797,0.6719125267181206
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.648034931456895,1,242,0.0,18.89,56885355.58719191,1.0,654.15,1445.0192142054857,11210.616829729195,2545018854.5459294,2320551602.9968057,365.9524865064523,1175432413.1491494,25809216.145954985,1149623197.0031943,0.33121900588062064,25.310324272920745,1683510536.6636603,31489346.65088751,0.6703342712661527
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793096,2,242,0.0,18.31,56885355.58719191,1.0,654.15,1445.019214339536,11210.616829503668,2545018854.494731,2320551602.9511538,365.95248650652627,1175432413.195801,25809216.146955386,1149623197.0488455,0.3312190058937733,25.310324273622626,1686947339.4603148,31539783.869018782,0.668973995465039
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017243,3,242,0.0,17.75,56885355.58719191,1.0,654.15,1445.019214168938,11210.616829432658,2545018854.4786105,2320551602.936783,365.9524865065496,1175432413.126032,25809216.06281448,1149623197.0632176,0.33121900589791403,25.310324273843552,1690265631.8157058,31588481.87273173,0.6676658538745619
