Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.497192759224139,4,242,0.0,17.16,56885355.58719191,1.0,654.15,1445.0192143110742,11210.616829313101,2545018854.451469,2320551602.91258,365.95248650658874,1175432413.1506052,25809216.06318511,1149623197.08742,0.331219005904887,25.31032427421569,1693761689.8329926,31639788.698072158,0.666293156341886
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465537,5,242,0.0,16.31,56885355.58719191,1.0,654.15,1445.0192142956262,11210.61682921336,2545018854.428826,2320551602.8923965,365.9524865066214,1175432413.1714091,25809216.063805256,1149623197.1076038,0.3312190059107022,25.310324274525893,1698798383.586711,31713705.310850754,0.6643254355073483
52475970.17774046,56174800.0,direct_plus_discharge,56174800.0,0.0,3698829.822259538,0.0,26.20998051585215,0.0,0.443601300765604,6,242,220.19701286871518,15.79,56798475.3678877,219.2790080054018,665.2548427987648,1445.0192142042197,11210.616829730106,2545018854.546137,2320473133.2204633,365.9468732773644,1175424002.706145,25722335.926608812,1149701666.7795362,0.3312499054436382,25.35027298355748,1701879655.0595737,32129205.16197084,0.6630310220171801
168411209.42055002,56174800.0,charging,56174800.0,112236409.42055002,0.0,795.309393900363,0.0,0.0,0.5440614347319657,7,242,562.3266553048254,17.64,58029397.937052295,703.7324477021855,665.7613924782048,1445.0192142091598,11210.61682963998,2545018854.5256763,2321584917.9178257,366.0264078862463,1175543140.5779114,26953258.495735053,1148589882.0821762,0.3308122571671267,24.79543576069056,1690917439.242658,32683427.418541253,0.6663897102274721
186169967.55704674,56174800.0,charging,56174800.0,129995167.55704674,0.0,921.1483016387493,0.0,0.0,0.6604170096758077,8,242,635.1209418612048,20.23,58224685.54150757,777.9401822974515,665.7626908238394,1445.019214335863,11210.616829592864,2545018854.5149803,2321761308.4036846,366.03902737776224,1175562037.6976628,27148546.101347733,1148413491.5963151,0.3307428509388687,24.7095660890448,1675570337.0989747,32566957.225386936,0.6723191955425104
191926083.3530224,56174800.0,charging,56174800.0,135751283.3530224,0.0,961.9362508305694,0.0,0.0,0.781924746622827,9,242,698.4788887736407,22.18,58287983.77757359,801.9930079513766,665.7631097946668,1445.0192143513025,11210.616829606462,2545018854.518067,2321818481.8063354,366.0431177830642,1175568162.5303607,27211844.336695757,1148356318.193665,0.3307203560184961,24.68185676700522,1664015569.0757387,32431654.407897387,0.6769183870250486
196727043.04852986,56174800.0,charging,56174800.0,140552243.04852986,0.0,995.9559451996856,0.0,0.0,0.9077297081217346,10,242,774.2625367807528,23.76,58340778.45560338,822.0545651925119,665.7634585497991,1445.0192143061483,11210.616829231218,2545018854.43288,2321866168.007027,366.04652946306027,1175573270.9244912,27264638.931518987,1148308631.9929721,0.33070159447417674,24.65879145101782,1654653244.215886,32322587.897375986,0.6806906240941782
185912781.37103403,56174800.0,charging,56174800.0,103086526.4431105,0.0,730.4731440362054,0.0,26651454.92792353,0.9999999999999921,11,242,784.3006640057805,24.94,57928779.4864841,665.4982377225951,665.7607201250689,1445.0192141937132,11210.616829712337,2545018854.5421023,2321494036.3371444,366.0199060481391,1175533403.7087846,26852640.045929246,1148680763.6628554,0.3308480203999896,24.839904556296386,1647661128.1813123,31991548.053121522,0.6838799353673823
176233353.74355316,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,120058553.74355316,0.9999999999999921,12,242,762.8755427365118,25.8,56795168.64241778,234.735144051266,665.7512894240983,1445.019214351307,11210.616829520453,2545018854.498542,2320470146.564819,365.94665963508135,1175423682.6366618,25719029.20148015,1149704653.4351816,0.3312510815453515,25.351795875970183,1642565179.2069619,31291777.30788767,0.6868595604662603
185184637.22940496,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,129009837.22940496,0.9999999999999921,13,242,771.6422974928282,26.76,56795168.642416924,234.735144051266,665.7512894240964,1445.019214347619,11210.61682960959,2545018854.518777,2320470146.582862,365.94665963505213,1175423682.6186743,25719029.20153656,1149704653.4171376,0.3312510815401528,25.351795875692687,1636876678.026292,31209879.81438939,0.6892356083160437
220030889.0074442,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,163856089.0074442,0.9999999999999921,14,242,840.5746288606725,27.74,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141937123,11210.616829712364,2545018854.5421085,2320470146.603666,365.9466596350186,1175423682.5982046,25719029.201868452,1149704653.396336,0.3312510815341595,25.35179587537235,1631069666.404358,31126276.123110466,0.6916781734216854
31050574.609646417,56174800.0,direct_plus_discharge,56174800.0,0.0,25124225.390353583,0.0,178.03075285977283,0.0,0.9775119049019156,15,242,164.25686699612945,27.19,56832873.19336944,129.74965827862198,660.3731881005998,1445.0192143110828,11210.616829227143,2545018854.431955,2320504201.0336266,365.94909567280723,1175427332.6356885,25756733.669316486,1149670598.966372,0.3312376714666206,25.334441790607507,1634328703.5391169,30985086.756140117,0.6903627446467837
92550106.60615894,56174800.0,charging,56174800.0,25124225.390353583,0.0,178.03075285977283,0.0,11251081.21580536,0.9999999999999921,16,242,338.45854568529336,26.23,57071452.02623059,339.72062982391003,665.7548955089417,1445.0192141689256,11210.616829432576,2545018854.4785914,2320719685.0845904,365.9645102011772,1175450427.4172394,25995312.501828834,1149455114.9154105,0.33115282436621074,25.225163849457687,1640017204.7197871,31407275.280596077,0.6877098718304921
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224068,17,242,58.437596625885206,25.38,56885355.587191895,1.0,654.15,1445.0192143042316,11210.616829206083,2545018854.4271736,2320551602.89092,365.9524865066238,1175432413.172899,25809216.0638181,1149623197.1090808,0.33121900591112774,25.31032427454867,1645053898.4735053,30924971.572142754,0.6859413430897067
50045582.14538731,56174800.0,direct_plus_discharge,56174800.0,0.0,6129217.854612693,0.0,43.43175768185953,0.0,0.944233159162593,18,242,209.42571977814768,24.58,56802377.28246956,209.12325338099922,664.6754516688377,1445.0192143024697,11210.616829320385,2545018854.453122,2320476657.3221474,365.9471253742091,1175424380.4363053,25726237.75845095,1149698142.6778543,0.3312485176923361,25.34847621048544,1649794316.1240637,31358723.92375392,0.6838747664788168
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8939524350850077,19,242,0.0,21.85,56885355.58719168,1.0,654.15,1445.0192142091717,11210.616829726112,2545018854.54523,2320551602.996181,365.95248650645317,1175432413.1497893,25809216.14596929,1149623197.00382,0.33121900588080094,25.31032427293048,1665970991.356594,31231942.916976064,0.6773634276656946
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8436717110074222,20,242,0.0,20.41,56885355.58719191,1.0,654.15,1445.0192141571597,11210.61682932979,2545018854.4552574,2320551602.9159613,365.9524865065833,1175432413.1474738,25809216.063435253,1149623197.0840385,0.33121900590391273,25.31032427416363,1674503743.127599,31357166.355095208,0.6739255180146335
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7933909869298369,21,242,0.0,19.58,56885355.58719191,1.0,654.15,1445.019214302461,11210.616829320365,2545018854.4531174,2320551602.91405,365.9524865065862,1175432413.149116,25809216.063166525,1149623197.0859494,0.3312190059044633,25.310324274193075,1679421926.4400537,31429343.75345548,0.671959753085912
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7431102628522516,22,242,0.0,18.86,56885355.58719191,1.0,654.15,1445.0192143073946,11210.616829230177,2545018854.4326434,2320551602.895794,365.95248650661574,1175432413.167319,25809216.063112672,1149623197.1042063,0.3312190059097233,25.310324274473786,1683688302.3255558,31491955.47251499,0.6702637765782586
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6928295387746661,23,242,0.0,18.4,56885355.58719191,1.0,654.15,1445.0192142956262,11210.616829299408,2545018854.44836,2320551602.909812,365.9524865065931,1175432413.1540627,25809216.063874867,1149623197.0901878,0.3312190059056844,25.31032427425816,1686414042.4746273,31531957.40413634,0.6691847107949361
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6425488146970808,0,243,0.0,17.88,56885355.58719191,1.0,654.15,1445.0192141603152,11210.616829439856,2545018854.480244,2320551602.938238,365.95248650654696,1175432413.1245408,25809216.06277714,1149623197.0617638,0.33121900589749514,25.310324273821223,1689495313.94749,31577176.979012653,0.6679690734251923
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5922680906194955,1,243,0.0,17.32,56885355.58719191,1.0,654.15,1445.0192143463746,11210.616829524592,2545018854.4994807,2320551602.955389,365.95248650651945,1175432413.1908526,25809216.14623954,1149623197.0446131,0.3312190058925539,25.310324273557573,1692813606.302881,31625874.982725605,0.6666648551722699
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5419873665419102,2,243,0.0,16.93,56885355.58719191,1.0,654.15,1445.019214340792,11210.616829588716,2545018854.514038,2320551602.96837,365.9524865064983,1175432413.1786737,25809216.147042777,1149623197.031631,0.3312190058888136,25.31032427335796,1695124559.9075282,31659789.663882837,0.6657595647753979
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.49170664246432483,3,243,0.0,16.41,56885355.58719191,1.0,654.15,1445.0192142042388,11210.616829644208,2545018854.526636,2320551602.979604,365.95248650648017,1175432413.1662827,25809216.145885687,1149623197.020397,0.33121900588557696,25.310324273185206,1698205831.3803911,31705009.23875915,0.6645563285845049
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.44142591838673956,4,243,0.0,15.91,56885355.58719191,1.0,654.15,1445.0192143024658,11210.61682932041,2545018854.453128,2320551602.9140596,365.9524865065862,1175432413.1491191,25809216.063179336,1149623197.08594,0.3312190059044606,25.31032427419293,1701168592.4119902,31748489.599217143,0.6634034651858229
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.39114519430915423,5,243,0.0,15.42,56885355.58719191,1.0,654.15,1445.0192141937086,11210.61682971229,2545018854.542092,2320551602.9933844,365.9524865064579,1175432413.15324,25809216.146624822,1149623197.0066152,0.33121900588160624,25.31032427297333,1704072098.222957,31791100.352465972,0.6622775331316896
46766492.03677662,56174800.0,direct_plus_discharge,56174800.0,0.0,9408307.963223383,0.0,66.6674543714433,0.0,0.3827240421780245,6,243,203.1601117214117,14.95,56807641.76260189,195.42106505096845,663.9045291894619,1445.0192143476206,11210.616829523551,2545018854.4992447,2320481412.2092385,365.9474655043323,1175424890.1124167,25731502.321654867,1149693387.790762,0.33124664529288234,25.346052385223704,1706857093.5926602,32156082.882913824,0.6611182729051107
162966584.93788344,56174800.0,charging,56174800.0,106791784.93788344,0.0,756.7286782513127,0.0,0.0,0.47831082258871666,7,243,546.3520183012969,16.27,57969525.075211346,680.9812369770242,665.7609926755679,1445.0192143024583,11210.616829320305,2545018854.453104,2321530838.8552737,366.02253896649427,1175537346.6958961,26893385.551169697,1148643961.1447265,0.3308335378087295,24.82187825591603,1699035404.469239,32768979.93686989,0.6632642644213153
196264778.28287366,56174800.0,charging,56174800.0,140089978.28287366,0.0,992.6803280225719,0.0,0.0,0.6037020219178836,8,243,667.6822497206181,18.92,58335695.07206877,820.1229199288672,665.7634249969526,1445.019214202326,11210.616829619066,2545018854.5209284,2321861576.565342,366.04620096518,1175572779.0661314,27259555.63147195,1148313223.4346595,0.3307034009022639,24.661010498591992,1683332771.0017643,32743861.967423353,0.6691503172838071
202346205.60596234,56174800.0,charging,56174800.0,146171405.60596234,0.0,1035.7734410626724,0.0,0.0,0.7345365618415896,9,243,735.3728990094438,21.33,58402570.658999614,845.5351104257186,665.7638659436933,1445.0192142042306,11210.616829730183,2545018854.546154,2321921981.4201813,366.05052260858645,1175579249.7975607,27326431.21774518,1148252818.5798156,0.330679636135017,24.63184819238487,1669052262.8294573,32570004.6586142,0.6747988907519776
198578423.7497617,56174800.0,charging,56174800.0,142403623.7497617,0.0,1009.0748650847504,0.0,0.0,0.8619986500628212,10,243,784.6513629077735,23.39,58361137.52008835,829.7908475753122,665.763592871343,1445.0192143513084,11210.616829606515,2545018854.5180793,2321884557.2317643,366.04784510600365,1175575240.8474612,27284998.07922627,1148290242.768235,0.33069435962767624,24.649907984265838,1656845687.3792691,32366307.064480346,0.6797786462239527
179799829.5241854,56174800.0,charging,56174800.0,123625029.52418539,0.0,876.0093788584113,0.0,0.0,0.9726524663396732,11,243,765.5607504792046,25.04,58154635.09164328,751.3215691689641,665.7622261010786,1445.0192143395343,11210.616829503628,2545018854.494722,2321698036.2701178,366.0345006772304,1175555259.381278,27078495.65139755,1148476763.7298806,0.33076774637935097,24.740301558618473,1647068575.9749925,32107602.144862194,0.6839525111747421
125337188.8122975,56174800.0,charging,56174800.0,30553303.717169512,0.0,216.50130814418844,0.0,38609085.095127985,0.9999999999999917,12,243,568.3481502095847,26.38,57131153.9317748,362.4068785174655,665.7553067595048,1445.0192143476343,11210.616829609657,2545018854.518792,2320773608.05717,365.96836760650734,1175456206.433744,26055014.490915537,1149401191.9428284,0.3311315939879983,25.19796092702745,1639128376.4103074,31427273.89741532,0.6880352604422991
43102193.94520567,56174800.0,direct_plus_discharge,56174800.0,0.0,13072606.054794326,0.0,92.63274236776401,0.0,0.9882990220166952,13,243,239.07803625843,27.25,56813524.68251482,180.10922521581668,663.0573825303936,1445.019214165254,11210.616829349723,2545018854.4597826,2320486726.9790463,365.9478455913352,1175425458.179016,25737385.158063326,1149688073.0209527,0.3312445525652716,25.343344307236055,1633973172.215325,31073998.56564041,0.6904837852021385
157249921.91856444,56174800.0,charging,56174800.0,13072606.054794326,0.0,92.63274236776401,0.0,88002515.86377011,0.9999999999999917,14,243,623.0558921870888,27.88,56938924.07287334,289.36106288668117,665.7539795336809,1445.0192143444747,11210.61682958559,2545018854.5133286,2320599985.8699408,365.9559475364149,1175437598.7627864,25862784.632734537,1149574814.1300519,0.33119995461663626,25.285753505919157,1630240093.3155103,31193190.903298013,0.6919175299118749
147339741.44003156,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,91164941.44003156,0.9999999999999917,15,243,540.1247552261415,27.77,56795168.6424169,234.73514405126596,665.7512894240965,1445.0192143426946,11210.616829613782,2545018854.5197287,2320470146.583715,365.94665963505076,1175423682.6178226,25719029.201536477,1149704653.4162862,0.3312510815399075,25.351795875679517,1630891900.7424622,31123716.826438643,0.6917532189607261
43384409.15017867,56174800.0,direct_plus_discharge,56174800.0,0.0,12790390.849821327,0.0,90.6329599016702,0.0,0.9885516261176754,16,243,191.01043188489547,27.8,56813071.59452852,181.28850536977885,663.1220983594035,1445.0192142005449,11210.616829647237,2545018854.5273237,2320486316.425852,365.9478163178675,1175425415.7273397,25736932.153191473,1149688483.5741482,0.331244714094029,25.343552900974853,1630714135.0805662,31029141.397247527,0.6918568589072296
197311164.1118961,56174800.0,charging,56174800.0,12790390.849821327,0.0,90.6329599016702,0.0,128345973.26207477,0.9999999999999917,17,243,642.7838858902203,26.82,56935820.63902102,288.1817827327531,665.7539580332092,1445.0192143444813,11210.616829585664,2545018854.5133457,2320597182.8550186,365.95574702460425,1175437298.3438752,25859681.198895607,1149577617.1449795,0.3312010583166977,25.28717572585937,1636521146.7025003,31282141.962378144,0.6892765021858468
93892941.56068723,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,37718141.56068723,0.9999999999999917,18,243,339.361790745553,25.28,56795168.64241709,234.735144051266,665.7512894240964,1445.019214163992,11210.61682935066,2545018854.4599953,2320470146.5304523,365.94665963513694,1175423682.5874765,25719029.11792925,1149704653.4695473,0.33125108155525296,25.35179587649963,1645646450.679825,31336138.450198494,0.6855793619574698
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9497192759224062,19,243,0.0,23.38,56885355.587191865,1.0,654.15,1445.0192143024678,11210.616829320423,2545018854.4531307,2320551602.914062,365.9524865065862,1175432413.1491191,25809216.063181985,1149623197.0859373,0.3312190059044598,25.310324274192908,1656904942.5999014,31098893.013974708,0.6810548488285004
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8994385518448209,20,243,0.0,22.36,56885355.58719191,1.0,654.15,1445.0192143407796,11210.616829588584,2545018854.514008,2320551602.9683423,365.9524865064983,1175432413.1786647,25809216.14700657,1149623197.0316582,0.3312190058888214,25.31032427335838,1662948975.1043632,31187592.949309036,0.678589447102494
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8491578277672356,21,243,0.0,21.48,56885355.58719191,1.0,654.15,1445.0192141603,11210.616829353741,2545018854.460695,2320551602.9208055,365.95248650657527,1175432413.1418822,25809216.06268876,1149623197.0791934,0.3312190059025168,25.310324274089222,1668163434.519977,31264118.3837151,0.6764767318941682
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7988771036896501,22,243,0.0,20.6,56885355.58719191,1.0,654.15,1445.0192142042301,11210.616829730174,2545018854.546152,2320551602.997004,365.9524865064519,1175432413.148928,25809216.145932786,1149623197.0029953,0.3312190058805633,25.310324272917676,1673377893.9355915,31340643.81812117,0.6743771312053896
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7485963796120648,23,243,0.0,19.6,56885355.58719191,1.0,654.15,1445.0192143407778,11210.616829502562,2545018854.49448,2320551602.9509287,365.95248650652655,1175432413.1960154,25809216.146944243,1149623197.049071,0.33121900589383824,25.310324273626126,1679303415.9987895,31427604.53903716,0.6720069860471973
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6983156555344795,0,244,0.0,19.09,56885355.58719191,1.0,654.15,1445.0192143110705,11210.616829313063,2545018854.45146,2320551602.912572,365.95248650658874,1175432413.1506007,25809216.06317385,1149623197.087427,0.331219005904889,25.310324274215795,1682325432.2510207,31471954.506704316,0.6708046155107985
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6480349314568941,1,244,0.0,18.85,56885355.58719191,1.0,654.15,1445.0192143427096,11210.616829613848,2545018854.5197434,2320551602.973459,365.95248650649,1175432413.172873,25809216.14633149,1149623197.0265415,0.33121900588734726,25.31032427327966,1683747557.546188,31492825.079724148,0.6702402815788125
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5977542073793087,2,244,0.0,18.38,56885355.58719191,1.0,654.15,1445.0192141534822,11210.616829332897,2545018854.455963,2320551602.9165874,365.95248650658215,1175432413.1468425,25809216.063429553,1149623197.083413,0.3312190059037325,25.310324274154084,1686532552.915891,31533696.618554667,0.6691378736966244
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5474734833017234,3,244,0.0,17.79,56885355.58719191,1.0,654.15,1445.0192143061572,11210.61682931734,2545018854.4524307,2320551602.9134383,365.9524865065872,1175432413.149759,25809216.06319717,1149623197.086562,0.33121900590463976,25.31032427420249,1690028610.9331777,31585003.443895094,0.6677591228868895
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4971927592241381,4,244,0.0,17.32,56885355.58719191,1.0,654.15,1445.0192143476272,11210.6168295236,2545018854.4992557,2320551602.9551907,365.9524865065197,1175432413.1910682,25809216.14625909,1149623197.044809,0.33121900589261033,25.310324273560532,1692813606.302881,31625874.982725605,0.6666648551723835
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4469120351465528,5,244,0.0,16.83,56885355.58719191,1.0,654.15,1445.0192141973953,11210.616829709259,2545018854.541404,2320551602.992772,365.95248650645885,1175432413.1538785,25809216.14665084,1149623197.0072277,0.3312190058817827,25.310324272982726,1695717112.113848,31668485.735974442,0.6655278349189843
24258671.09710968,56174800.0,direct_plus_discharge,56174800.0,0.0,31916128.90289032,0.0,226.15831408409258,0.0,0.4183446691569832,6,244,135.68730688241658,16.47,56843777.38932582,101.36863245569764,658.9258292739722,1445.0192143073828,11210.61682931616,2545018854.452163,2320514049.665312,365.94980017974973,1175428388.1999857,25767637.86529688,1149660750.334689,0.33123379329951647,25.32942726170118,1697850300.056599,31859030.888135895,0.6646554596006982
133098295.97806013,56174800.0,charging,56174800.0,76923495.97806013,0.0,545.081398085126,0.0,0.0,0.48719705628352544,7,244,456.3774036804013,17.69,57641072.6825767,556.171943280403,665.7587847080193,1445.0192141640075,11210.616829350773,2545018854.4600205,2321234172.586074,366.0013152818612,1175505560.572048,26564933.158120006,1148940627.413928,0.3309502921988789,24.967914494726234,1690621163.139498,32460286.541913297,0.6667941481387087
186558616.44395676,56174800.0,charging,56174800.0,130383816.44395678,0.0,923.9022752582215,0.0,-1.4901161193847656e-08,0.6039005015793009,8,244,637.4691425498951,20.7,58228959.3938521,779.5642121552204,665.7627191410186,1445.0192143395448,11210.616829589755,2545018854.514274,2321765168.7068987,366.03930355795353,1175562451.2467983,27152819.95369826,1148409631.2931,0.3307413320732105,24.707693278798992,1672785341.7292717,32528241.666731726,0.6734301787511296
126670208.9002908,56174800.0,charging,56174800.0,70495408.9002908,0.0,499.5318472383628,0.0,0.0,0.6669992612304625,9,244,484.79995596110433,22.72,57570384.9848129,529.3111810493979,665.7583062399436,1445.0192143110796,11210.61682922707,2545018854.431938,2321170326.128215,365.99674776140466,1175498719.3325257,26494245.46080589,1149004473.8717198,0.3309754222012544,24.999561487946504,1660815787.1616118,31985499.830833815,0.6787592156862812
32339817.617059454,56174800.0,direct_plus_discharge,56174800.0,0.0,23834982.382940546,0.0,168.8951516755442,0.0,0.6456651368082884,10,244,189.311784644432,24.74,56830803.35265767,135.13696082464236,660.6531137074621,1445.019214165248,11210.616829435752,2545018854.479313,2320502331.6067877,365.94896194294006,1175427132.2214804,25754663.828271374,1149672468.393209,0.3312384076119988,25.335393867937444,1648846232.593952,31205664.13894995,0.6843077113444588
177464855.31794256,56174800.0,charging,56174800.0,121290055.31794256,0.0,859.4637059317082,0.0,0.0,0.7542289733470305,11,244,760.9837336283263,26.15,58128958.098033,741.5645160658217,665.762055477508,1445.0192141986468,11210.616829708228,2545018854.5411696,2321674845.3835835,366.03284142568305,1175552773.2739184,27052818.657501776,1148499954.6164167,0.3307768716187153,24.75158614744596,1640491246.484843,31996502.79271703,0.6867015648470474
204722532.4651743,56174800.0,charging,56174800.0,148547732.4651743,0.0,1052.6121396976894,0.0,0.0,0.8871905067825282,12,244,886.9111888419293,27.09,58428702.395026505,855.4649620248343,665.7640379710847,1445.0192143463732,11210.616829524597,2545018854.499482,2321945584.6948404,366.0522113078839,1175581778.2592354,27352562.954074677,1148229215.3051608,0.33067035026901964,24.62047111591921,1634921255.745437,32079076.091172792,0.6887996321153126
161683399.29527593,56174800.0,charging,56174800.0,105508599.29527593,0.0,747.6359996726537,0.0,0.0,0.9816287383201266,13,244,692.9654543567667,27.74,57955414.27713112,675.6192460725264,665.7608983305214,1445.0192143426889,11210.616829613717,2545018854.519714,2321518093.6268106,366.02162714636273,1175535981.2094233,26879274.83623343,1148656706.37319,0.33083855329759265,24.828118160198304,1631069666.404358,31762520.333412796,0.6907833006448374
158734884.11515293,56174800.0,charging,56174800.0,20524802.88513032,0.0,145.4391549655957,0.0,82035281.23002261,0.9999999999999913,14,244,632.5464049938739,28.27,57020873.59073296,320.5012270967758,665.7545464333276,1445.0192143444729,11210.616829499513,2545018854.493788,2320674002.592163,365.96124229749523,1175445531.558346,25944734.15050937,1149500797.4078367,0.33117081091439554,25.24825426888429,1627929139.710863,31204704.83935673,0.6928318659664608
203454921.93656936,56174800.0,charging,56174800.0,-2.2817880380898714e-09,0.0,-1.616879469818539e-14,0.0,147280121.93656936,0.9999999999999913,15,244,726.6225128505704,28.61,56795168.64239088,234.73514405126596,665.7512894240964,1445.019214168927,11210.616829432587,2545018854.4785943,2320470146.547013,365.9466596351083,1175423682.5709784,25719029.118018944,1149704653.4529595,0.3312510815504762,25.35179587625582,1625914462.2093756,31052056.519613884,0.6938611254105872
160075666.8428357,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,103900866.8428357,0.9999999999999913,16,244,545.4091030730305,28.19,56795168.64241695,234.73514405126596,665.7512894240964,1445.01921435131,11210.616829606513,2545018854.518079,2320470146.582243,365.9466596350531,1175423682.619311,25719029.20155484,1149704653.4177563,0.33125108154033106,25.351795875702138,1628403181.4759188,31087886.6730334,0.6928055688182597
164793944.73041627,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,108619144.73041627,0.9999999999999913,17,244,545.6839920315533,27.32,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192142993014,11210.61682921025,2545018854.4281197,2320470146.502034,365.9466596351828,1175423682.6169999,25719029.119034715,1149704653.497965,0.3312510815634407,25.351795876937217,1633558385.6709013,31162106.276515726,0.6906292432028767
50462440.16377318,56174800.0,direct_plus_discharge,56174800.0,0.0,5712359.836226821,0.0,40.477893604626566,0.0,0.9948870029130912,18,244,209.80953755849595,26.17,56801708.0295105,210.86515948470998,664.7743400004703,1445.0192142091644,11210.616829726066,2545018854.5452194,2320476052.939184,365.9470821346608,1175424315.6490896,25725568.588274647,1149698747.0608149,0.33124875569844553,25.348784372840054,1640372736.0435786,31226281.56617701,0.6877838135516413
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9446062788355057,19,244,0.0,24.12,56885355.58719175,1.0,654.15,1445.0192143513075,11210.616829520486,2545018854.498549,2320551602.9545574,365.9524865065207,1175432413.1917057,25809216.146263685,1149623197.045442,0.33121900589279274,25.31032427357038,1652520056.2731347,31034542.080496818,0.6828547159502119
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8943255547579204,20,244,0.0,22.48,56885355.58719191,1.0,654.15,1445.019214157159,11210.616829415781,2545018854.474779,2320551602.933363,365.952486506555,1175432413.1301267,25809216.06349029,1149623197.0666363,0.331219005898899,25.31032427389618,1662237912.4567792,31177157.662799112,0.6788785675477998
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8440448306803351,21,244,0.0,21.09,56885355.58719191,1.0,654.15,1445.0192143463648,11210.616829610573,2545018854.5190005,2320551602.9727936,365.9524865064912,1175432413.1734982,25809216.146291044,1149623197.0272071,0.331219005887539,25.310324273289954,1670474388.1246247,31298033.064872343,0.6755446161383017
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7937641066027497,22,244,0.0,19.71,56885355.58719191,1.0,654.15,1445.0192143513113,11210.616829520466,2545018854.4985447,2320551602.9545536,365.9524865065207,1175432413.1917057,25809216.146259047,1149623197.0454466,0.331219005892794,25.310324273570384,1678651608.571838,31418038.8597364,0.6722668861891761
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7434833825251643,23,244,0.0,18.66,56885355.58719191,1.0,654.15,1445.0192141534753,11210.616829418928,2545018854.4754934,2320551604.323319,365.952486506554,1175432411.740174,25809216.063492984,1149623195.676681,0.3312190054984377,25.31032422504012,1684873406.7381954,31509347.616698187,0.6697941894136367
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6932026584475789,0,245,0.0,17.67,56885355.58719191,1.0,654.15,1445.0192141639882,11210.616829350663,2545018854.459996,2320551602.920184,365.9524865065764,1175432413.1425207,25809216.062704396,1149623197.0798163,0.3312190059026963,25.310324274098768,1690739673.5807617,31595438.730405007,0.6674793940287034
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6429219343699936,1,245,0.0,16.92,56885355.58719191,1.0,654.15,1445.0192143476302,11210.616829609664,2545018854.518794,2320551602.972609,365.9524865064914,1175432413.1737232,25809216.146332894,1149623197.0273902,0.3312190058875918,25.310324273292768,1695183815.1281602,31660659.271092,0.6657363845272343
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5926412102924082,2,245,0.0,16.92,56885355.58719191,1.0,654.15,1445.0192142993099,11210.616829296323,2545018854.44766,2320551602.909183,365.95248650659414,1175432413.1547046,25809216.06388763,1149623197.090817,0.3312190059058657,25.310324274267934,1695183815.1281602,31660659.271092,0.6657363845639641
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5423604862148229,3,245,0.0,16.83,56885355.58719191,1.0,654.15,1445.0192143024603,11210.61682923428,2545018854.433575,2320551602.896625,365.9524865066145,1175432413.166463,25809216.063088086,1149623197.1033747,0.3312190059094837,25.31032427446099,1695717112.113848,31668485.735974442,0.6655278349746447
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4920797621372376,4,245,0.0,16.56,56885355.58719191,1.0,654.15,1445.0192141652426,11210.616829435683,2545018854.479297,2320551602.937394,365.95248650654844,1175432413.12539,25809216.062783618,1149623197.0626063,0.3312190058977379,25.31032427383417,1697317003.0709114,31691965.130621754,0.6649029693920051
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4417990380596523,5,245,0.0,16.06,56885355.58719191,1.0,654.15,1445.019214344472,11210.616829499528,2545018854.493791,2320551602.9503174,365.95248650652763,1175432413.1966531,25809216.14697224,1149623197.049681,0.331219005894014,25.310324273635437,1700279764.1025105,31735445.491079748,0.6637489039830285
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.391518313982067,6,245,51.095291679195526,15.82,56885355.58719191,1.0,654.15,1445.0192143110758,11210.61682931313,2545018854.4514756,2320551602.9125857,365.95248650658874,1175432413.1506062,25809216.063191295,1149623197.0874147,0.3312190059048855,25.31032427421561,1701701889.3976781,31756316.064099584,0.6631963744295557
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.3412375899044817,7,245,0.0,15.94,56885355.58719191,1.0,654.15,1445.019214160309,11210.616829439847,2545018854.4802423,2320551602.938236,365.95248650654696,1175432413.1245394,25809216.062774494,1149623197.061765,0.33121900589749553,25.310324273821237,1700990826.7500944,31745880.77758966,0.6634725241678978
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.2909568658268964,8,245,0.0,17.23,56885355.58719191,1.0,654.15,1445.0192143005593,11210.616829209279,2545018854.427899,2320551602.891567,365.9524865066228,1175432413.172268,25809216.06383536,1149623197.1084325,0.33121900591094094,25.310324274538694,1693346903.2885687,31633701.44760804,0.6664557235901554
199725713.653941,56174800.0,charging,56174800.0,143550913.653941,0.0,1017.2045838010887,0.0,0.0,0.41944586588598126,9,245,731.5306608803058,18.8,58373753.91450534,834.5849769878974,665.763676062787,1445.019214200554,11210.616829733293,2545018854.5468597,2321895952.9128637,366.0486604041639,1175576461.560381,27297614.473241962,1148278847.087139,0.3306898762820827,24.644406061246805,1684043833.649348,32775755.603566233,0.6688407181949854
199540027.57001618,56174800.0,charging,56174800.0,143365227.57001618,0.0,1015.8888085760577,0.0,0.0,0.5477686627587465,10,245,796.5072389865691,21.03,58371711.98171722,833.8090587886617,665.7636626008834,1445.0192143110712,11210.616829227043,2545018854.431932,2321894108.450908,366.04852845020673,1175576264.0067284,27295572.457637012,1148280691.5490913,0.3306906019268761,24.645296374290734,1670829919.4484167,32579090.372274067,0.6741074427391722
183747159.17261803,56174800.0,charging,56174800.0,127572359.17261803,0.0,903.9802340062872,0.0,0.0,0.6619556396858564,11,245,791.9640943605307,23.01,58198042.6624383,767.8161004114904,665.7625142032282,1445.0192143407874,11210.616829588638,2545018854.514021,2321737243.567137,366.03730569448805,1175559459.655133,27121903.22226871,1148437556.4328642,0.3307523195169641,24.721247251213295,1659097385.7632844,32309032.771974046,0.6789837994273428
173607462.76238927,56174800.0,charging,56174800.0,117432662.76238927,0.0,832.1301467842685,0.0,0.0,0.767066816121764,12,245,770.7434784833978,24.19,58086539.53780425,725.4458009624233,665.7617732771055,1445.0192142054811,11210.616829729164,2545018854.5459228,2321636530.077961,366.03010034401984,1175548670.018598,27010400.096558187,1148538269.92204,0.3307919479665189,24.770250345936102,1652105269.728711,32144149.392520357,0.6819288502538405
145952360.9846051,56174800.0,charging,56174800.0,89777560.9846051,0.0,636.165554307602,0.0,0.0,0.8474245703500927,13,245,639.0649439171543,24.84,57782424.88431008,609.8846543351049,665.7597379898878,1445.0192141640061,11210.616829350793,2545018854.4600253,2321361844.963218,366.0104489547695,1175519240.3966408,26706285.359857842,1148812955.036783,0.33090004339055457,24.904863104162995,1648253680.3876324,31919363.769705564,0.683746807527763
126109948.90633254,56174800.0,charging,56174800.0,69935148.90633254,0.0,495.5618339554897,0.0,0.0,0.910021854639207,14,245,521.1856406331805,25.36,57564223.977940395,526.9700474737028,665.7582644821085,1445.0192143358452,11210.61682959274,2545018854.5149517,2321164761.474433,365.9963496668454,1175498123.0633109,26488084.537743807,1149010038.525567,0.3309776125094865,25.002323461325247,1645172408.9147692,31753809.87362285,0.6851881887539134
123597620.59280336,56174800.0,charging,56174800.0,67422820.59280336,0.0,477.7594263532934,0.0,0.0,0.9703704137575178,15,245,469.43433436892775,23.54,57536596.67572797,516.4718926323799,665.7580771213222,1445.0192143463705,11210.616829524564,2545018854.4994745,2321139808.0185137,365.99456452841446,1175495449.2162542,26460457.234766856,1149034991.9814873,0.3309874345215832,25.01471603199455,1655956859.0697894,31895852.005331825,0.6807673349942839
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9200896896799324,16,245,4.138367276145273,22.36,56885355.5871907,1.0,654.15,1445.0192143513136,11210.61682960653,2545018854.518082,2320551602.9719744,365.9524865064924,1175432413.174358,25809216.14633176,1149623197.028026,0.3312190058877751,25.31032427330306,1662948975.1043632,31187592.949308373,0.6785894471003504
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8698089656023471,17,245,0.0,21.87,56885355.58719191,1.0,654.15,1445.01921415348,11210.616829418925,2545018854.475493,2320551604.323318,365.952486506554,1175432411.7401764,25809216.063492764,1149623195.6766837,0.33121900549843847,25.310324225040162,1665852480.9153302,31230203.702557866,0.6774114226116983
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8195282415247617,18,245,22.15208737249252,20.56,56885355.58719191,1.0,654.15,1445.0192143024565,11210.616829234275,2545018854.4335737,2320551602.896624,365.9524865066145,1175432413.1664598,25809216.063085437,1149623197.1033745,0.33121900590948367,25.31032427446098,1673614914.8181198,31344122.246957812,0.6742820045004365
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7692475174471763,19,245,0.0,17.67,56885355.58719191,1.0,654.15,1445.0192143476193,11210.61682960959,2545018854.518777,2320551602.972594,365.9524865064914,1175432413.173719,25809216.14631126,1149623197.0274076,0.3312190058875968,25.31032427329304,1690739673.5807617,31595438.730405007,0.6674793939982745
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.718966793369591,20,245,0.0,16.03,56885355.58719191,1.0,654.15,1445.019214162088,11210.616829325625,2545018854.454312,2320551602.91512,365.9524865065846,1175432413.1483233,25809216.063443724,1149623197.0848796,0.3312190059041551,25.310324274176537,1700457529.7644067,31738054.312707234,0.6636797874631348
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6686860692920056,21,245,0.0,14.98,56885355.58719191,1.0,654.15,1445.0192143073832,11210.616829316163,2545018854.4521637,2320551602.913198,365.95248650658766,1175432413.149965,25809216.06316352,1149623197.0868015,0.3312190059047088,25.31032427420621,1706679327.9307642,31829363.069669012,0.6612697440271325
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6184053452144203,22,245,0.0,14.42,56885355.58719191,1.0,654.15,1445.0192142042297,11210.61682973014,2545018854.546144,2320551602.996997,365.9524865064519,1175432413.1489272,25809216.145923954,1149623197.0030034,0.33121900588056563,25.310324272917807,1709997620.2861552,31878061.073381957,0.6599915305699201
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5681246211368349,23,245,0.0,14.12,56885355.58719191,1.0,654.15,1445.0192142993058,11210.616829210236,2545018854.4281163,2320551602.8917623,365.95248650662245,1175432413.1720455,25809216.06380654,1149623197.108239,0.33121900591088516,25.310324274535695,1711775276.9051147,31904149.289656762,0.6593088040369092
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5178438970592496,0,246,0.0,13.96,56885355.58719191,1.0,654.15,1445.0192143513204,11210.616829606575,2545018854.5180926,2320551602.9719844,365.9524865064924,1175432413.1743634,25809216.146345872,1149623197.0280175,0.3312190058877725,25.310324273302413,1712723360.4352264,31918063.005003322,0.6589452603739595
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.46756317298166433,1,246,0.0,13.74,56885355.58719191,1.0,654.15,1445.0192141689283,11210.616829346593,2545018854.4590716,2320551602.919359,365.95248650657766,1175432413.1433787,25809216.062739357,1149623197.0806394,0.3312190059029334,25.310324274111434,1714026975.2891297,31937194.363604832,0.6584460420566907
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.41728244890407906,2,246,0.0,13.68,56885355.58719191,1.0,654.15,1445.0192141584014,11210.616829414741,2545018854.4745426,2320551602.9331555,365.9524865065554,1175432413.1303406,25809216.06349329,1149623197.0668473,0.3312190058989598,25.31032427389937,1714382506.6129217,31942412.006859787,0.6583100228424038
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.36700172482649374,3,246,0.0,13.57,56885355.58719191,1.0,654.15,1445.0192143024508,11210.616829320286,2545018854.4530997,2320551602.914036,365.9524865065863,1175432413.1491086,25809216.063144233,1149623197.0859644,0.3312190059044676,25.31032427419329,1715034314.0398734,31951977.686160553,0.6580608002081855
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.31672100074890847,4,246,0.0,13.46,56885355.58719191,1.0,654.15,1445.0192143024658,11210.616829234345,2545018854.4335895,2320551602.8966384,365.9524865066145,1175432413.1664662,25809216.063103545,1149623197.1033628,0.3312190059094803,25.310324274460804,1715686121.4668255,31961543.36546131,0.6578117662027069
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.26644027667132314,5,246,0.0,13.09,56885355.58719191,1.0,654.15,1445.0192143444676,11210.61682958552,2545018854.513313,2320551602.967719,365.9524865064993,1175432413.1793067,25809216.147026837,1149623197.03228,0.33121900588900055,25.310324273368007,1717878564.6302087,31993718.83220023,0.6569754878096372
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.21615955259373784,6,246,0.0,12.77,56885355.58719191,1.0,654.15,1445.0192142054775,11210.616829643057,2545018854.526375,2320551602.97937,365.95248650648057,1175432413.1664913,25809216.14586174,1149623197.0206296,0.33121900588564396,25.310324273188805,1719774731.690432,32021546.262893345,0.6562539328852598
23119002.27526456,56174800.0,direct_plus_discharge,56174800.0,0.0,33055797.72473544,0.0,234.23402966184722,0.0,0.18657209621539925,7,246,132.2236013593005,13.15,56845607.09319833,96.60634892168326,658.6873705212117,1445.019214302453,11210.616829320292,2545018854.453101,2320515702.2456284,365.9499183948145,1175428565.3235245,25769467.569153197,1149659097.7543712,0.3312331425531775,25.328586021552386,1717523033.3064167,32137531.549098343,0.6570755041560354
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.13629137213781395,8,246,8.503475011097073,14.47,56885355.58719028,1.0,654.1499999999972,1445.0192143358504,11210.616829592786,2545018854.514962,2320551602.9691925,365.9524865064968,1175432413.1778123,25809216.147008043,1149623197.0308044,0.3312190058885756,25.310324273345962,1709701344.182995,31873713.037335142,0.6601054558427586
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.08601064806022864,9,246,0.0,15.75,56885355.58719191,1.0,654.15,1445.0192142054782,11210.616829643108,2545018854.5263863,2320551602.9793806,365.95248650648057,1175432413.166493,25809216.145873893,1149623197.0206192,0.33121900588564096,25.310324273188634,1702116675.942102,31762403.3145637,0.6630353931679458
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.03572992398264333,10,246,0.0,15.87,56885355.58719191,1.0,654.15,1445.0192143427091,11210.61682961389,2545018854.519753,2320551602.9734674,365.95248650649,1175432413.172875,25809216.146342527,1149623197.0265324,0.33121900588734465,25.31032427327952,1701405613.2945182,31751968.028053783,0.6633114088502301
0.0,56174800.0,discharging,39918306.08173261,0.0,39918306.08173261,0.0,282.8618981959264,0.0,-4.084748134278415e-18,11,246,0.0,15.98,40423994.6923065,1.0,654.15,1445.0192141986463,11210.616829622155,2545018854.5216293,2305687958.604045,364.8901384804936,1173834696.64765,25604349.169965148,1148230347.477685,0.3323941557961418,35.54315304997949,1700753805.8675663,22556854.762035802,0.6662933002794663
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,-4.084748134278415e-18,12,246,3.453364712291276,16.25,0.0,1.0,567.279923475184,1445.0192143426948,11210.616829613775,2545018854.519727,2259509895.652418,362.89907080586624,1179588764.9067006,25103923.82730837,1154484841.0793922,0.33816193353233515,,1699153914.910503,0.0,0.6794468888006538
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,-4.084748134278415e-18,13,246,18.977357622194443,17.5,0.0,1.0,567.279923475184,1445.0192143476313,11210.616829609626,2545018854.5187855,2259509895.651582,362.89907080586624,1179588764.9075518,25103923.827322144,1154484841.0802295,0.3381619335325804,,1691747012.3315053,0.0,0.6824216816491727
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,-4.084748134278415e-18,14,246,22.20493702648952,18.15,0.0,1.0,567.279923475184,1445.019214158395,11210.61682932866,2545018854.455001,2259509895.5949526,362.89907080586624,1179588764.8812704,25103923.744412925,1154484841.1368575,0.3381619335491674,,1687895422.9904265,0.0,0.6839788919454909
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,-4.084748134278415e-18,15,246,0.0,18.51,0.0,1.0,567.279923475184,1445.0192141602922,11210.616829439714,2545018854.4802117,2259509895.617336,362.89907080586624,1179588764.85821,25103923.74373416,1154484841.114476,0.3381619335426116,,1685762235.0476756,0.0,0.6848444087263739
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,-4.084748134278415e-18,16,246,0.0,19.53,0.0,1.0,567.279923475184,1445.0192143061383,11210.616829231176,2545018854.4328704,2259509895.575305,362.89907080586624,1179588764.9005964,25103923.74409231,1154484841.1565042,0.33816193355492213,,1679718202.5432136,0.0,0.687308644633684
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,-4.084748134278415e-18,17,246,0.0,19.92,0.0,1.0,567.279923475184,1445.0192142993076,11210.616829296301,2545018854.4476547,2259509895.588431,362.89907080586624,1179588764.888259,25103923.74487931,1154484841.1433797,0.3381619335510778,,1677407248.9385662,0.0,0.6882555454997094
38309965.35875819,56174800.0,direct_partial,38309965.35875818,0.0,-4.563576076179743e-09,0.0,-3.233758939637078e-14,0.0,0.0,18,246,175.60922881613288,19.69,38733879.90600344,160.08415227267588,665.5653012566316,1445.0192143476208,11210.61682960956,2545018854.51877,2304162362.5406747,364.78120514289,1173670177.9244761,25522575.10635779,1148147602.8181183,0.33253289791606394,37.08765995921378,1678770119.0131018,21691480.955430105,0.675197606837676
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,246,0.0,16.74,0.0,1.0,567.279923475184,1445.0192141689445,11210.616829346678,2545018854.459091,2259509895.5985847,362.89907080586624,1179588764.876986,25103923.74376062,1154484841.1332254,0.33816193354810353,,1696250409.0995357,0.0,0.6806099116852036
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,246,0.0,16.15,0.0,1.0,567.279923475184,1445.0192143358597,11210.61682959283,2545018854.514972,2259509895.648196,362.89907080586624,1179588764.9116328,25103923.828019142,1154484841.0836136,0.33816193353357166,,1699746467.1168227,0.0,0.6792100253880196
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,246,0.0,15.96,0.0,1.0,567.279923475184,1445.0192143513043,11210.616829520452,2545018854.4985414,2259509895.633609,362.89907080586624,1179588764.925454,25103923.82725271,1154484841.0982013,0.3381619335378445,,1700872316.3088305,0.0,0.6787604395864477
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,246,0.0,16.1,0.0,1.0,567.279923475184,1445.0192142005494,11210.61682973331,2545018854.5468636,2259509895.6765103,362.89907080586624,1179588764.8822296,25103923.82693003,1154484841.0552995,0.3381619335252781,,1700042743.2199826,0.0,0.6790916555831039
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,246,0.0,15.99,0.0,1.0,567.279923475184,1445.0192143444644,11210.616829585544,2545018854.5133185,2259509895.646728,362.89907080586624,1179588764.9131098,25103923.828029558,1154484841.0850801,0.3381619335340012,,1700694550.646934,0.0,0.6788313872387731
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,247,0.0,16.22,0.0,1.0,567.279923475184,1445.0192142005565,11210.616829647279,2545018854.5273333,2259509895.6591706,362.89907080586624,1179588764.8995056,25103923.826865714,1154484841.07264,0.33816193353035734,,1699331680.5723984,0.0,0.679375812427487
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,247,0.0,16.37,0.0,1.0,567.279923475184,1445.0192143513095,11210.616829606526,2545018854.5180817,2259509895.650957,362.89907080586624,1179588764.9081833,25103923.82732917,1154484841.0808542,0.33816193353276336,,1698442852.2629192,0.0,0.6797313430608967
