Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,247,0.0,16.58,0.0,1.0,567.279923475184,1445.0192142993062,11210.616829210232,2545018854.4281154,2259509895.5710835,362.89907080586624,1179588764.9055316,25103923.7448044,1154484841.1607273,0.33816193355615914,,1697198492.6296475,0.0,0.6802297115948783
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,247,0.0,16.69,0.0,1.0,567.279923475184,1445.0192141639964,11210.616829436776,2545018854.479545,2259509895.616744,362.89907080586624,1179588764.8588562,25103923.743789528,1154484841.1150668,0.3381619335427846,,1696546685.2026958,0.0,0.6804910534938413
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,247,0.0,16.45,0.0,1.0,567.279923475184,1445.0192142005435,11210.616829733259,2545018854.546852,2259509895.6765003,362.89907080586624,1179588764.882226,25103923.826915238,1154484841.0553107,0.3381619335252814,,1697968810.4978633,0.0,0.6799211115761326
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,247,0.0,16.25,0.0,1.0,567.279923475184,1445.0192142956123,11210.616829213302,2545018854.4288125,2259509895.5717025,362.89907080586624,1179588764.904893,25103923.74478458,1154484841.1601083,0.33816193355597784,,1699153914.910503,0.0,0.6794468888481576
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,247,0.0,16.05,0.0,1.0,567.279923475184,1445.019214351311,11210.616829606515,2545018854.5180793,2259509895.6509547,362.89907080586624,1179588764.9081829,25103923.827327393,1154484841.0808554,0.33816193353276375,,1700339019.3231425,0.0,0.6789733270606373
4177517.7178240307,56174800.0,charging_only,0.0,4177517.7178240307,0.0,29.601972312937665,0.0,0.0,0.0037391965026868632,7,247,75.72625445472606,16.48,0.0,17.456407913693322,583.8231531377685,1445.01921434639,11210.616829524688,2545018854.499503,2259509895.6344624,362.89907080586624,1179588764.924614,25147231.07140828,1154441533.8532057,0.33814924834598875,,1697791044.8359673,0.0,0.6799667941261538
27479933.325170096,56174800.0,direct_plus_discharge,31657451.042994127,0.0,4177517.717824031,0.0,29.60197231293767,0.0,0.0,8,247,149.59508427693285,17.12,32012285.179596283,114.82917798733573,664.3664049880291,1445.0192141973912,11210.616829709192,2545018854.5413885,2298095950.6364822,364.34824176651273,1173014995.1025841,25453494.69606697,1147561500.4065173,0.33301143624527435,44.83615192078128,1693998710.7155206,18025717.000778086,0.6702950506011592
210067935.02315915,56174800.0,charging,56174800.0,153893135.02315915,0.0,1090.4897668464246,0.0,0.0,0.13774607581217993,9,247,770.6988346067691,18.97,58487484.143867485,877.8015584962161,665.7644243766077,1445.019214306146,11210.616829317258,2545018854.452412,2321998678.9520736,366.05600995571757,1175587465.6677802,27411344.619843528,1148176121.0479367,0.3306494627527841,24.594916226968074,1683036494.8986044,32824707.277854335,0.6691544278707098
228933538.1076306,56174800.0,charging,56174800.0,172758738.1076306,0.0,1224.171799549875,0.0,0.0,0.29237830312374313,10,247,912.9172483284459,20.68,58694943.38198212,956.6344169602859,665.7657819607294,1445.0192143073912,11210.616829230177,2545018854.4326434,2322186066.2258215,366.0694168156789,1175607537.6320798,27618803.85790159,1147988733.7741783,0.33057574952327284,24.505134082075664,1672903852.1705356,32790435.09809875,0.6730331117028467
205523720.23751172,56174800.0,charging,56174800.0,149348920.23751172,0.0,1058.2893719337144,0.0,0.0,0.4260569606311597,11,247,889.3319263601412,22.4,58437512.81068919,858.8128498170782,665.7640959362384,1445.0192141986404,11210.616829708199,2545018854.541163,2321953542.6859117,366.0527806606224,1175582630.6842377,27361373.370145336,1148221257.3140924,0.33066721951885886,24.616637583343635,1662711954.2218354,32495580.801106494,0.6773337385493353
196262306.11762834,56174800.0,charging,56174800.0,140087506.11762834,0.0,992.6628102112571,0.0,0.0,0.5514459471841606,12,247,875.8045464567972,23.67,58335667.88642902,820.1125896016567,665.7634248174983,1445.019214347624,11210.61682952359,2545018854.4992533,2321861551.990836,366.04619920842583,1175572776.4546564,27259528.445490103,1148313248.0091662,0.3307034105686365,24.661022367265055,1655186541.2015736,32327641.166132137,0.6804762057750524
11349271.940952934,56174800.0,direct_plus_discharge,56174800.0,0.0,44825528.059047066,0.0,317.6345691737448,0.0,0.5113236858148454,13,247,125.05659338851481,24.28,56864503.03977344,47.42469904541855,656.2955235833557,1445.019214204233,11210.616829730168,2545018854.5461507,2320532769.060013,365.95113924179986,1175430394.5384998,25788363.59851304,1149642030.9399867,0.3312264221012181,25.31990142623,1651571972.7430232,31093781.57153281,0.6832266170462953
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.46104296173726017,14,247,68.27270196124226,24.85,56885355.58718961,1.0,654.1499999999963,1445.01921434447,11210.61682958557,2545018854.5133243,2320551602.9677296,365.95248650649916,1175432413.1793075,25809216.147040524,1149623197.0322669,0.331219005888997,25.310324273368778,1648194425.167,30971060.754226834,0.6846396062038866
15204004.977171876,56174800.0,direct_plus_discharge,56174800.0,0.0,40970795.022828124,0.0,290.31985543236175,0.0,0.4243709799984355,15,247,117.73562138631532,24.76,56858314.38230693,63.532300933383034,657.0649570837185,1445.0192143476281,11210.61682952357,2545018854.499249,2320527179.4502287,365.9507393989114,1175429795.491136,25782174.941365596,1149647620.5497706,0.33122862312931034,25.32274510377841,1648727722.152688,31079036.00956782,0.6843927820647117
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.3740902559208502,16,247,48.498458814897184,24.33,56885355.58719116,1.0,654.1499999999988,1445.0192142054818,11210.616829729175,2545018854.545925,2320551602.9968,365.95248650645226,1175432413.1491477,25809216.145948585,1149623197.003199,0.33121900588062214,25.310324272921168,1651275696.6398633,31016280.329104096,0.6833672232536634
121352152.41391939,56174800.0,charging,56174800.0,65177352.41391939,0.0,461.84799488831123,0.0,0.0,0.43242895001200526,17,247,418.49830211900684,23.63,57511903.95238752,507.08885439400854,665.7579095103015,1445.0192141583996,11210.616829328686,2545018854.4550066,2321117505.117399,365.99296901350544,1175493059.3112197,26435764.4286178,1149057294.882602,0.3309962133715793,25.025802336791777,1655423562.084102,31874382.24792257,0.6810043826240162
38164075.424466066,56174800.0,direct_plus_discharge,56174800.0,0.0,18010724.575533934,0.0,127.6243468570154,0.0,0.4163079798826981,18,247,174.18807922837436,22.51,56821452.68264712,159.47452847799053,661.9390079802702,1445.019214306155,11210.616829317338,2545018854.4524302,2320493886.1092997,365.94835780844477,1175426227.0493515,25745313.15866239,1149680913.8906891,0.33124173327962014,25.339695820705074,1662060146.7948835,31441726.608772673,0.6788778518325594
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.36602725580511275,19,247,0.0,21.1,56885355.58719073,1.0,654.1499999999983,1445.0192143476324,11210.616829609658,2545018854.5187926,2320551602.9726076,365.95248650649125,1175432413.1737251,25809216.146332014,1149623197.027393,0.33121900588759273,25.31032427329333,1670415132.9039924,31297163.457662467,0.6755684844525978
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.3157465317275274,20,247,0.0,19.27,56885355.58719191,1.0,654.15,1445.0192143395416,11210.616829503666,2545018854.4947305,2320551602.9511538,365.95248650652627,1175432413.1958025,25809216.14695605,1149623197.0488465,0.33121900589377357,25.310324273622644,1681258838.279645,31456301.576939434,0.6712284899549094
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.26546580764994215,21,247,0.0,17.98,56885355.58719191,1.0,654.15,1445.0192142054866,11210.616829729162,2545018854.5459223,2320551602.9967985,365.9524865064523,1175432413.1491485,25809216.14594703,1149623197.0032015,0.33121900588062275,25.310324272920855,1688902761.7411702,31568480.906921055,0.6682025066770313
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.21518508357235686,22,247,0.0,17.91,56885355.58719191,1.0,654.15,1445.019214346378,11210.616829524615,2545018854.4994864,2320551602.9553943,365.95248650651945,1175432413.1908517,25809216.146247268,1149623197.0446043,0.3312190058925513,25.310324273557427,1689317548.285594,31574568.15738517,0.6680390862739457
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.16490435949477156,23,247,0.0,17.27,56885355.58719191,1.0,654.15,1445.0192142956216,11210.616829299415,2545018854.448362,2320551602.9098134,365.9524865065931,1175432413.154062,25809216.06387465,1149623197.0901873,0.3312190059056843,25.310324274258157,1693109882.406041,31630223.018771403,0.6665486547650199
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.11462363541718625,0,248,0.0,16.77,56885355.58719191,1.0,654.15,1445.019214200543,11210.616829733262,2545018854.546853,2320551602.997629,365.9524865064509,1175432413.1482902,25809216.14592002,1149623197.00237,0.3312190058803832,25.310324272908062,1696072643.43764,31673703.379229404,0.6653888744261505
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.06434291133960093,1,248,0.0,16.18,56885355.58719191,1.0,654.15,1445.0192143426987,11210.616829527773,2545018854.500203,2320551602.956032,365.9524865065183,1175432413.1902204,25809216.14625327,1149623197.043967,0.33121900589236775,25.31032427354765,1699568701.4549267,31725010.20456983,0.6640255141584376
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.01406218726201563,2,248,0.0,15.58,56885355.58719191,1.0,654.15,1445.0192141973894,11210.616829709172,2545018854.541384,2320551602.992754,365.95248650645885,1175432413.1538742,25809216.146628756,1149623197.0072453,0.3312190058817878,25.310324272982996,1703124014.6928456,31777186.63711942,0.6626447639358085
0.0,56174800.0,discharging,15710604.242440173,0.0,15710604.242440173,0.0,111.32564915762373,0.0,0.0,3,248,0.0,15.44,15911223.462798735,1.0,654.15,1445.0192143476315,11210.616829523626,2545018854.499262,2283570178.828808,363.31288419766486,1171439705.1930578,25299279.77943329,1146140425.4136245,0.3341603763891284,90.0189303511604,1703953587.7816935,8891701.978232373,0.6691441616272703
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,248,0.0,15.67,0.0,1.0,567.279923475184,1445.019214351341,11210.616829606724,2545018854.5181265,2259509896.40547,362.89907080586624,1179588764.1537209,25103923.827385902,1154484840.326335,0.338161933311756,,1702590717.7071574,0.0,0.6780753755553508
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,248,0.0,15.71,0.0,1.0,567.279923475184,1445.0192141973878,11210.6168297092,2545018854.5413904,2259509895.6716514,362.89907080586624,1179588764.8877923,25103923.827632803,1154484841.0601594,0.33816193352670165,,1702353696.82463,0.0,0.6781697852882156
0.0,56174800.0,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,248,0.0,15.54,0.0,1.0,567.279923475184,1445.019214204231,11210.616829644145,2545018854.526622,2259509895.6585393,362.89907080586624,1179588764.9001365,25103923.826864786,1154484841.0732718,0.3381619335305424,,1703361035.5753732,0.0,0.6777687272171878
176186996.12270635,56174800.0,charging,56174800.0,120012196.12270635,0.0,850.4087706633742,0.0,0.0,0.10742005524168936,7,248,585.8840690171922,15.89,58114905.87325743,736.2247825505978,665.7619620369155,1445.019214302456,11210.61682932032,2545018854.453108,2321662151.4242163,366.03193337120547,1175551414.9250543,27038766.349219494,1148512648.5758348,0.3307818663008726,24.7577661532877,1701287102.8532543,32884368.00621881,0.6622832100949164
209600096.2508242,56174800.0,charging,56174800.0,153425296.2508242,0.0,1087.174652148888,0.0,0.0,0.24474737972365418,8,248,713.2728089619122,19.29,58482339.46468824,875.8466213782058,665.7643905886196,1445.0192143444642,11210.616829499468,2545018854.4937773,2321994032.080856,366.0556774903091,1175586967.9435954,27406200.024451703,1148180767.9191437,0.33065129082734085,24.597150782893394,1681140327.8383806,32793709.08009738,0.6699095433004438
210138682.42556697,56174800.0,charging,56174800.0,153963882.42556697,0.0,1090.9910843245893,0.0,0.0,0.38255677984886544,9,248,772.2616443259543,21.38,58488262.13129867,878.0971875273027,665.7644294855546,1445.0192143476359,11210.616829609675,2545018854.5187964,2321999381.724945,366.0560602316334,1175587540.9654987,27412122.69044313,1148175418.2750556,0.3306491862899325,24.594578346739002,1668755986.7262974,32613422.499444816,0.6748536867120272
200672643.2819959,56174800.0,charging,56174800.0,144497843.2819959,0.0,1023.9145456792592,0.0,0.0,0.5118933540399297,10,248,811.6308244538216,23.08,58384167.00855753,838.5418698054576,665.763744698874,1445.0192142005667,11210.616829733392,2545018854.5468826,2321905358.4589033,366.0493333214599,1175577469.1084187,27308027.567319494,1148269441.5410993,0.33068617592803046,24.63986677380365,1658682599.2188609,32406270.298715487,0.6790118853237267
183656346.00356305,56174800.0,charging,56174800.0,127481546.00356305,0.0,903.3367301129235,0.0,0.0,0.62599904626472,11,248,807.4376375937842,24.51,58197044.01793286,767.4366234517171,665.7625075798956,1445.0192143407846,11210.616829502598,2545018854.4944882,2321736341.5374236,366.0372411614634,1175559363.0402725,27120904.577696018,1148438458.4625764,0.33075267443164297,24.721685299802957,1650209102.6684875,32177356.92959223,0.6826246442431171
176553150.74143732,56174800.0,charging,56174800.0,120378350.7414373,0.0,853.0033494582605,0.0,1.4901161193847656e-08,0.7337468377752372,12,248,801.3224736777348,25.57,58118932.36304918,737.7548166080904,665.7619888157528,1445.019214311072,11210.616829313092,2545018854.451467,2321665788.2858167,366.0321935627565,1175551804.5532222,27042792.839039177,1148509011.714183,0.33078043525788237,24.755995058677822,1643928049.281498,32041613.791029114,0.6852803108671076
131958154.79190783,56174800.0,charging,56174800.0,75783354.79190783,0.0,537.0023353246454,0.0,0.0,0.8015787117109819,13,248,599.2950070898524,26.38,57628534.900414824,551.4076858986189,665.7586999280762,1445.0192142042254,11210.61682964411,2545018854.5266137,2321222848.2780743,366.000505143601,1175504347.1810057,26552395.459080055,1148951951.7219257,0.33095474938388936,24.973522014927617,1639128376.4103074,31701010.317429945,0.6876536652088153
206850474.17963523,56174800.0,charging,56174800.0,150675674.17963523,0.0,1067.6907763354839,0.0,0.0,0.9364449150375693,14,248,828.7357766802942,26.51,58452102.71597117,864.3568976414168,665.7641918873101,1445.019214295616,11210.616829299377,2545018854.448353,2321966720.850861,366.05372350123633,1175584042.341782,27375963.1926357,1148208079.1491463,0.33066203512240755,24.610291859046107,1638358058.5420916,32142851.91319939,0.687343581774047
26922229.100907728,56174800.0,direct_plus_discharge,56174800.0,0.0,29252570.899092272,0.0,207.28428993670906,0.0,0.9102616363087219,15,248,156.43752851485604,26.08,56839501.127394706,112.49872409305881,659.4880290236897,1445.0192141652544,11210.616829435758,2545018854.479314,2320510187.3913136,365.9495238954522,1175427974.2116933,25763361.603011437,1149664612.608682,0.33123531417550395,25.33139356289355,1640906033.0292668,31049671.481010992,0.6876166692139868
57683297.09897459,56174800.0,charging,56174800.0,1508497.098974593,0.0,10.689239968382982,0.0,0.0,0.9116118560942019,16,248,238.48782075489933,25.73,56811757.121325344,241.03863394048173,665.753096609612,1445.0192143061358,11210.616829231161,2545018854.4328666,2320485129.1172466,365.94773139177033,1175425288.4799762,25735617.597222626,1149689670.8827536,0.3312451816275685,25.344157942468485,1642979965.751386,31306959.539619934,0.686674221434852
112982810.34647861,56174800.0,charging,56174800.0,56808010.34647861,0.0,402.5426731895363,0.0,0.0,0.9624593516549855,17,248,393.5685512267453,24.62,57419868.87034047,472.1162560791943,665.7572835230462,1445.019214339542,11210.616829589704,2545018854.5142627,2321034377.781666,365.9870222333509,1175484151.6485064,26343729.43011143,1149140422.218395,0.331028935025467,25.067207367264224,1649557295.2415357,31737965.30476061,0.6834851969100356
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9121786275774001,18,248,0.0,23.37,56885355.587191895,1.0,654.15,1445.0192142091587,11210.61682963998,2545018854.5256763,2320551602.978748,365.9524865064816,1175432413.1671276,25809216.145876493,1149623197.0212512,0.33121900588582304,25.310324273198344,1656964197.820533,31099762.621183887,0.6810305912344864
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8618979034998148,19,248,0.0,22.6,56885355.58719191,1.0,654.15,1445.0192142091805,11210.61682972618,2545018854.545245,2320551602.996195,365.95248650645317,1175432413.1497927,25809216.145987175,1149623197.0038054,0.3312190058807967,25.31032427293015,1661526849.8091955,31166722.376289196,0.6791679344061633
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8116171794222294,20,248,0.0,21.32,56885355.58719191,1.0,654.15,1445.0192143395384,11210.616829589706,2545018854.514263,2320551602.968573,365.9524865064981,1175432413.17845,25809216.14702411,1149623197.031426,0.3312190058887545,25.310324273354738,1669111518.0500891,31278032.099061664,0.6760940144160413
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.761336455344644,21,248,0.0,20.15,56885355.58719191,1.0,654.15,1445.0192143426887,11210.61682952768,2545018854.500182,2320551602.9560127,365.9524865065183,1175432413.1902137,25809216.146226995,1149623197.0439868,0.3312190058923734,25.310324273547966,1676044378.864031,31379776.14253337,0.673308500218311
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7110557312670587,22,248,0.0,19.3,56885355.58719191,1.0,654.15,1445.0192143513134,11210.616829606524,2545018854.518081,2320551602.971974,365.9524865064924,1175432413.1743588,25809216.146331966,1149623197.0280268,0.3312190058877752,25.310324273302555,1681081072.617749,31453692.75531195,0.6712991877730384
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6607750071894734,23,248,0.0,18.83,56885355.58719191,1.0,654.15,1445.0192142023377,11210.616829619117,2545018854.52094,2320551602.9745216,365.95248650648824,1175432413.1720896,25809216.146610223,1149623197.0254793,0.33121900588704123,25.310324273263408,1683866067.9874523,31494564.29414247,0.6701932966109697
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6104942831118879,0,249,0.0,18.44,56885355.58719191,1.0,654.15,1445.0192143024622,11210.61682932036,2545018854.4531164,2320551602.914049,365.9524865065862,1175432413.1491153,25809216.06316476,1149623197.0859506,0.3312190059044637,25.310324274193096,1686177021.5920994,31528478.975299705,0.6692784046544665
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5602135590343026,1,249,0.0,17.78,56885355.58719191,1.0,654.15,1445.0192143110808,11210.61682931316,2545018854.451482,2320551602.912592,365.95248650658874,1175432413.1506097,25809216.063199908,1149623197.0874097,0.33121900590488407,25.310324274215535,1690087866.1538103,31585873.051104255,0.6677358031948125
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5099328349567174,2,249,0.0,17.3,56885355.58719191,1.0,654.15,1445.0192141936986,11210.616829626231,2545018854.522555,2320551602.975965,365.9524865064859,1175432413.1705842,25809216.14654838,1149623197.024036,0.33121900588662534,25.310324273241157,1692932116.744145,31627614.197143923,0.6666183701254322
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.45965211087913205,3,249,0.0,16.96,56885355.58719191,1.0,654.15,1445.0192143073805,11210.616829316146,2545018854.45216,2320551602.9131947,365.95248650658766,1175432413.1499648,25809216.063159104,1149623197.0868058,0.33121900590471004,25.31032427420628,1694946794.2456324,31657180.842255365,0.665829115230832
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4093713868015467,4,249,0.0,16.54,56885355.58719191,1.0,654.15,1445.0192141603218,11210.61682935386,2545018854.4607215,2320551602.9208302,365.95248650657527,1175432413.1418934,25809216.06272232,1149623197.0791712,0.3312190059025104,25.310324274088885,1697435513.5121753,31693704.34504007,0.664856729738114
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.35909066272396145,5,249,0.0,16.4,56885355.58719191,1.0,654.15,1445.0192143395536,11210.616829589817,2545018854.5142884,2320551602.968591,365.9524865064979,1175432413.1784637,25809216.147055455,1149623197.0314083,0.3312190058887494,25.31032427335456,1698265086.6010232,31705878.84596831,0.6645332320559308
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.3088099386463761,6,249,0.0,16.34,56885355.58719191,1.0,654.15,1445.0192143024635,11210.616829320345,2545018854.453113,2320551602.914046,365.9524865065862,1175432413.1491148,25809216.063161887,1149623197.085953,0.33121900590446435,25.31032427419313,1698620617.9248152,31711096.48922327,0.6643946865848568
176946402.035929,56174800.0,charging,56174800.0,120771602.035929,0.0,855.7899358279368,0.0,0.0,0.4169097200141155,7,249,587.629847332103,17.41,58123256.826655306,739.3980783421929,665.7620175721983,1445.0192141652467,11210.61682934971,2545018854.4597797,2321669694.2970233,366.03247300950295,1175552223.005174,27047117.30219733,1148505105.7029767,0.3307788983138381,24.754093170239972,1692280309.317193,32756394.40765057,0.6657858950032938
207104754.76383978,56174800.0,charging,56174800.0,150929954.76383978,0.0,1069.4926135320625,0.0,0.0,0.5520035238286918,8,249,706.5199267041967,19.26,58454898.961386256,865.4194486351895,665.7642102714783,1445.0192141571567,11210.61682941581,2545018854.474786,2321969246.567701,366.05390420260596,1175584312.869991,27378759.437692072,1148205553.432299,0.33066104149422587,24.609076022926544,1681318093.500277,32780949.022970323,0.6698595150850079
179256262.95090938,56174800.0,charging,56174800.0,123081462.95090938,0.0,872.1576554812245,0.0,0.0,0.6621708066263201,9,249,670.1345363535861,20.91,58148657.65712131,749.0501916495176,665.7621863944422,1445.019214342699,11210.616829527762,2545018854.5002007,2321692637.2455983,366.0341144139248,1175554680.9705822,27072518.21617982,1148482162.7544024,0.3307698707604749,24.742927657978136,1671540982.096,32465020.736771524,0.6739895052277657
145523107.69748932,56174800.0,charging,56174800.0,89348307.69748932,0.0,633.1238571135426,0.0,0.0,0.7421443464722414,10,249,611.2714248110058,22.64,57777704.51785784,608.0909526719819,665.759706230636,1445.0192143061452,11210.616829317247,2545018854.4524097,2321357581.409071,366.0101439388011,1175518783.584765,26701564.993836533,1148817218.5909283,0.330901721356169,24.90696368630805,1661289828.9266677,32107681.14546597,0.6784096538219146
113156129.16169456,56174800.0,charging,56174800.0,56981329.16169456,0.0,403.77081370643776,0.0,0.0,0.7931469755720019,11,249,531.4030375555697,24.23,57421774.80401557,472.84049572146284,665.7572965067428,1445.0192143395348,11210.61682958965,2545018854.5142503,2321036099.245282,365.9871453831238,1175484336.1185493,26345635.363832306,1149138700.754717,0.3310282573829835,25.06634857408929,1651868248.8461826,31772656.903517727,0.6825319442111218
49170230.5715466,56174800.0,direct_plus_discharge,56174800.0,0.0,7004569.428453401,0.0,49.634516066907395,0.0,0.7868773524898662,12,249,285.1990143480154,25.25,56803782.63298343,205.4654606023689,664.4684508722428,1445.01921420055,11210.616829647231,2545018854.5273223,2320477926.6921372,365.94721617167374,1175424516.4995093,25727643.191646975,1149696873.3078623,0.3312480178397443,25.347829126658006,1645824216.341721,31294296.493450712,0.6855191595042963
85966681.88887283,56174800.0,charging,56174800.0,29791881.888872832,0.0,211.10585816595471,0.0,0.0,0.8135433556266184,13,249,421.6530248249281,26.01,57122780.80997834,359.225158911005,665.7552491337194,1445.0192143110805,11210.616829313143,2545018854.451478,2320766045.3623047,365.9678266081752,1175455395.923679,26046641.28598161,1149408754.6376975,0.3311345714972046,25.20177267766648,1641320819.5736904,31454412.247583788,0.6871268373493616
172314615.60490224,56174800.0,charging,56174800.0,116139815.60490225,0.0,822.9690065220734,0.0,-1.4901161193847656e-08,0.9174973353978276,14,249,707.1041144961747,26.42,58072322.49501277,720.0434379144253,665.7616786026782,1445.0192142956075,11210.616829213275,2545018854.4288063,2321623688.67126,366.02918164430287,1175547294.3003407,26996182.97160235,1148551111.3287382,0.33079700094017495,24.776511940902314,1638891355.527779,31941762.25257921,0.6874122251386464
210508439.05748016,56174800.0,charging,56174800.0,92173904.9808092,0.0,653.1460947671304,0.0,62159734.07667096,0.9999999999999915,15,249,771.6709619714442,26.48,57808776.74263668,619.8981506563265,665.7599151937625,1445.019214209165,11210.616829726066,2545018854.5452194,2321385646.67758,366.01215173657874,1175521790.6238198,26732637.301400118,1148789153.3224196,0.3308906760700832,24.89314272280826,1638535824.2039876,31791524.306591377,0.6877628833334904
221105441.3856211,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,164930641.3856211,0.9999999999999915,16,249,746.2420653095854,25.94,56795168.642416894,234.73514405126596,665.7512894240964,1445.019214347623,11210.616829609617,2545018854.518783,2320470146.5828676,365.94665963505213,1175423682.618677,25719029.20154451,1149704653.4171324,0.33125108154015126,25.35179587569261,1641735606.1181142,31279833.923418686,0.6872050465885663
84595988.2910146,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,28421188.291014597,0.9999999999999915,17,249,309.50669028099657,24.64,56795168.64241695,234.73514405126596,665.7512894240964,1445.0192142023113,11210.61682961892,2545018854.5208955,2320470146.5847526,365.94665963504906,1175423682.6170285,25719029.201780114,1149704653.4152484,0.33125108153960847,25.351795875663566,1649438784.8002717,31390736.779196903,0.6840102691288261
27580968.218341168,56174800.0,direct_plus_discharge,56174800.0,0.0,28593831.781658832,0.0,202.61645165740887,0.0,0.9744063429485292,18,249,142.6438189631656,23.12,56838443.54163957,115.25136801209266,659.6281370453374,1445.0192143476258,11210.616829609624,2545018854.518785,2320509232.2204766,365.94945556604694,1175427871.8802931,25762304.100770637,1149665567.7795224,0.3312356903038117,25.331879904791702,1658445578.3363326,31309627.042830724,0.6803740353156951
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9241256188709439,19,249,0.0,21.73,56885355.58718845,1.0,654.15,1445.0192143513107,11210.61682952046,2545018854.4985433,2320551602.954551,365.9524865065205,1175432413.1917048,25809216.146258343,1149623197.0454464,0.3312190058927943,25.31032427357189,1666682054.0041778,31242378.203484207,0.6770755960856822
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8738448947933586,20,249,0.0,20.61,56885355.58719191,1.0,654.15,1445.0192141986208,11210.616829708051,2545018854.5411296,2320551602.9925227,365.9524865064592,1175432413.1540859,25809216.1466099,1149623197.007476,0.33121900588185427,25.310324272986634,1673318638.7149594,31339774.21091201,0.6744009170929828
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8235641707157731,21,249,0.0,20.0,56885355.58719191,1.0,654.15,1445.0192141652458,11210.616829435732,2545018854.479308,2320551602.937404,365.9524865065484,1175432413.125392,25809216.062797084,1149623197.062595,0.3312190058977346,25.31032427383398,1676933207.1735103,31392820.250670765,0.6729530421052006
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7732834466381878,22,249,0.0,19.19,56885355.58719191,1.0,654.15,1445.0192143073903,11210.616829230159,2545018854.432639,2320551602.89579,365.95248650661574,1175432413.1673164,25809216.063105833,1149623197.1042106,0.3312190059097246,25.310324274473853,1681732880.0447009,31463258.434612714,0.6710400352201658
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7230027225606025,23,249,0.0,18.42,56885355.58719191,1.0,654.15,1445.0192143407785,11210.616829588591,2545018854.51401,2320551602.9683437,365.9524865064983,1175432413.178664,25809216.14700856,1149623197.0316553,0.3312190058888206,25.310324273358333,1686295532.0333633,31530218.189718015,0.6692315544125254
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6727219984830171,0,250,0.0,17.93,56885355.58719191,1.0,654.15,1445.0192143426991,11210.616829527731,2545018854.5001936,2320551602.956023,365.9524865065183,1175432413.1902199,25809216.146243546,1149623197.0439763,0.3312190058923704,25.310324273547796,1689199037.84433,31572828.942966852,0.6680857696670376
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6224412744054317,1,250,0.0,17.63,56885355.58719191,1.0,654.15,1445.0192141603104,11210.616829439818,2545018854.4802356,2320551602.93823,365.95248650654696,1175432413.1245363,25809216.062767863,1149623197.0617685,0.33121900589749653,25.31032427382129,1690976694.4632895,31598917.15924165,0.6673862031396773
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5721605503278464,2,250,0.0,17.35,56885355.58719191,1.0,654.15,1445.0192143395402,11210.616829589708,2545018854.5142636,2320551602.9685736,365.9524865064981,1175432413.1784506,25809216.14702499,1149623197.0314255,0.33121900588875436,25.310324273354727,1692635840.640985,31623266.161098126,0.6667345948739614
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5218798262502611,3,250,0.0,16.95,56885355.58719191,1.0,654.15,1445.0192143024522,11210.616829234266,2545018854.433572,2320551602.896622,365.9524865066145,1175432413.1664593,25809216.063081246,1149623197.103378,0.3312190059094847,25.31032427446104,1695006049.4662642,31658050.44946452,0.6658059301513747
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4715991021726758,4,250,0.0,16.5,56885355.58719191,1.0,654.15,1445.0192142042242,11210.61682973015,2545018854.5461464,2320551602.9969993,365.9524865064519,1175432413.1489258,25809216.14592506,1149623197.0030007,0.3312190058805649,25.310324272917764,1697672534.3947034,31697182.773876715,0.6647642696584438
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.42131837809509054,5,250,0.0,16.49,56885355.58719191,1.0,654.15,1445.0192143358443,11210.616829506707,2545018854.495421,2320551602.951768,365.95248650652513,1175432413.1951606,25809216.146929596,1149623197.0482311,0.33121900589359626,25.310324273613208,1697731789.6153352,31698052.38108587,0.6647411586937391
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.3710376540175052,6,250,0.0,16.41,56885355.58719191,1.0,654.15,1445.0192142054807,11210.616829729115,2545018854.545912,2320551602.9967875,365.95248650645226,1175432413.1491466,25809216.145934224,1149623197.0032125,0.3312190058806259,25.31032427292106,1698205831.3803911,31705009.23875915,0.6645563285745711
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.32075692993991994,7,250,3.709306551524163,17.31,56885355.58719191,1.0,654.15,1445.0192143110694,11210.61682931307,2545018854.451462,2320551602.9125733,365.95248650658874,1175432413.1506035,25809216.0631754,1149623197.087428,0.33121900590488934,25.31032427421582,1692872861.5235128,31626744.589934766,0.666641611869292
44521262.671603106,56174800.0,direct_plus_discharge,56174800.0,0.0,11653537.328396894,0.0,82.577193597799,0.0,0.3103261265380927,8,250,202.0181259795036,18.77,56811246.41053596,186.03902473285186,663.3836843340548,1445.0192143444774,11210.61682949954,2545018854.493794,2320484667.900638,365.9476983953932,1175425239.0696807,25735106.97031926,1149690132.0993614,0.3312453632528576,25.344393024768525,1684221599.311244,31811627.87332091,0.6699696217337339
168091225.48881412,56174800.0,charging,56174800.0,111916425.48881412,0.0,793.0419814971991,0.0,0.0,0.41049985051668625,9,250,634.460469700664,20.69,58025879.172197506,702.3953450456293,665.7613690042897,1445.0192142042256,11210.61682973015,2545018854.5461464,2321581739.677119,366.02618050655735,1175542800.0538127,26949739.73084641,1148593060.3229663,0.33081350781775126,24.796988292877636,1672844596.949904,32415615.300235517,0.6735588223262214
185343516.3057671,56174800.0,charging,56174800.0,129168716.30576709,0.0,915.2920518964704,0.0,0.0,0.5261156886509772,10,250,762.9193484088886,22.67,58215597.311135605,774.4867271267971,665.762630594363,1445.0192141640011,11210.616829350764,2545018854.4600186,2321753099.5257735,366.038440088734,1175561158.2609026,27139457.786675394,1148421700.4742272,0.33074608079163015,24.71354948370222,1661112063.2647717,32348513.15051563,0.6781508329560308
184272827.8101555,56174800.0,charging,56174800.0,128098027.81015551,0.0,907.7051322605236,0.0,0.0,0.6407731790417802,11,250,821.7368120358894,24.29,58203823.27886401,770.0126886210697,665.7625525376942,1445.019214340781,11210.61682958863,2545018854.5140185,2321742464.8322563,366.0376792418298,1175560019.006435,27127683.838690516,1148432335.1677444,0.3307502651394639,24.718711920140063,1651512717.522391,32200340.310234394,0.6820831672150088
128815663.75312987,56174800.0,charging,56174800.0,72640863.75312987,0.0,514.7345823174807,0.0,0.0,0.70579228417662,12,250,617.096968637187,25.36,57593977.892415136,538.2762980402312,665.7584660647473,1445.019214302452,11210.616829320275,2545018854.4530973,2321191635.679446,365.9982722239067,1175501002.6889198,26517838.36836507,1148983164.3205547,0.3309670346352242,24.98899026956356,1645172408.9147692,31770230.66725732,0.6851654536060552
180882411.741987,56174800.0,charging,56174800.0,124707611.74198699,0.0,883.6805776425864,0.0,0.0,0.8174150939841046,13,250,807.2570808360089,25.95,58166539.91552341,755.8453074438311,665.7623051576953,1445.019214307391,11210.61682923014,2545018854.4326353,2321708789.074282,366.03526997091217,1175556411.317152,27090400.391432516,1148466010.9257195,0.3307635154371545,24.735072955026368,1641676350.8974826,32034672.800258934,0.6861793909849536
194714637.29918444,56174800.0,charging,56174800.0,138539837.29918444,0.0,981.6959986720265,0.0,0.0,0.9414187990795184,14,250,796.2631425911969,26.4,58318648.648160286,813.6454145865061,665.7633124395896,1445.019214197387,11210.616829709155,2545018854.5413804,2321846179.561182,366.04509939499997,1175571129.6464097,27242509.207592294,1148328620.4388175,0.3307094586166173,24.66845459501682,1639009865.9690435,32079066.387998488,0.6871738530510879
205122218.39443982,56174800.0,charging,56174800.0,65448286.71101772,0.0,463.7678406204097,0.0,83499131.68342209,0.9999999999999912,15,250,757.9933990448541,26.54,57514883.33357164,508.2209955188155,665.7579297415615,1445.0192143463744,11210.616829524593,2545018854.499481,2321120196.1806555,365.9931615252289,1175493347.7119646,26438743.892620202,1149054603.8193445,0.33099515411437574,25.024464176982686,1638180292.8801954,31624639.122843094,0.688137028341975
138741846.26218867,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,82567046.26218867,0.9999999999999912,16,250,490.9257685093313,26.23,56795168.64241709,234.735144051266,665.7512894240964,1445.019214342688,11210.616829613733,2545018854.5197177,2320470146.5837045,365.94665963505076,1175423682.617818,25719029.201522134,1149704653.416296,0.3312510815399103,25.351795875679585,1640017204.7197871,31255094.055591356,0.6879218032027096
155093085.48895675,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,98918285.48895675,0.9999999999999912,17,250,519.3029172133828,25.45,56795168.642416954,234.735144051266,665.7512894240964,1445.0192141986345,11210.616829708151,2545018854.5411525,2320470146.602813,365.94665963501996,1175423682.59905,25719029.201863233,1149704653.3971868,0.3312510815344046,25.351795875385456,1644639111.9290814,31321635.7690582,0.6859973629909035
10558392.33856216,56174800.0,direct_plus_discharge,56174800.0,0.0,45616407.66143784,0.0,323.2387575157714,0.0,0.9591698411558939,18,250,92.47750579476514,23.59,56865772.773088485,44.11988554551457,656.139288224622,1445.0192143513173,11210.616829520563,2545018854.498566,2320533915.835229,365.9512212781066,1175430517.4969537,25789633.332181033,1149640884.1647727,0.3312259705296105,25.319318063239905,1655660582.9666295,31148139.771192204,0.6815478653079385
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9088891170783084,19,250,0.0,22.85,56885355.58719078,1.0,654.1499999999984,1445.0192142091514,11210.616829725926,2545018854.5451875,2320551602.9961424,365.95248650645317,1175432413.1497757,25809216.14591719,1149623197.0038586,0.33121900588081216,25.310324272931474,1660045469.293396,31144982.19605952,0.6797715751004679
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8586083930007231,20,250,0.0,21.81,56885355.58719191,1.0,654.15,1445.0192143358545,11210.61682950677,2545018854.4954348,2320551602.951781,365.95248650652513,1175432413.1951666,25809216.14694726,1149623197.0482194,0.3312190058935929,25.31032427361302,1666208012.2391222,31235421.345812827,0.6772674566363956
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8083276689231378,21,250,0.0,20.82,56885355.58719191,1.0,654.15,1445.019214302465,11210.616829320355,2545018854.4531155,2320551602.914048,365.9524865065862,1175432413.1491163,25809216.0631641,1149623197.0859523,0.3312190059044641,25.31032427419312,1672074279.081688,31321512.459519655,0.6749008086052567
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7580469448455524,22,250,0.0,19.87,56885355.58719191,1.0,654.15,1445.0192141603231,11210.616829439952,2545018854.480266,2320551602.938258,365.952486506547,1175432413.1245458,25809216.062804293,1149623197.0617416,0.33121900589748876,25.310324273820864,1677703525.041726,31404125.14438984,0.6726452818443306
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.707766220767967,23,250,0.0,19.03,56885355.58719191,1.0,654.15,1445.0192142023132,11210.616829618966,2545018854.5209055,2320551602.97449,365.95248650648836,1175432413.1720772,25809216.146566514,1149623197.0255105,0.3312190058870502,25.310324273263905,1682680963.5748127,31477172.149959277,0.6706634429264209
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6574854966903817,0,251,0.0,18.55,56885355.58719191,1.0,654.15,1445.0192143476306,11210.616829609662,2545018854.5187936,2320551602.972609,365.9524865064914,1175432413.1737244,25809216.14633289,1149623197.0273914,0.3312190058875921,25.31032427329279,1685525214.1651475,31518913.29599894,0.669536198075029
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6072047726127963,1,251,0.0,18.24,56885355.58719191,1.0,654.15,1445.019214351311,11210.616829520482,2545018854.498548,2320551602.954557,365.9524865065207,1175432413.191707,25809216.146263678,1149623197.0454433,0.3312190058927931,25.31032427357033,1687362126.004739,31545871.119482897,0.6688101975025964
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5569240485352109,2,251,0.0,17.95,56885355.58719191,1.0,654.15,1445.0192143395443,11210.616829589719,2545018854.514266,2320551602.968576,365.9524865064981,1175432413.178452,25809216.14702786,1149623197.031424,0.33121900588875397,25.310324273354713,1689080527.4030662,31571089.728548534,0.6681324595782413
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5066433244576257,3,251,0.0,17.27,56885355.58719191,1.0,654.15,1445.019214165251,11210.616829435743,2545018854.4793105,2320551602.9374065,365.9524865065484,1175432413.125393,25809216.062800836,1149623197.062592,0.3312190058977338,25.310324273833935,1693109882.406041,31630223.018771403,0.6665486547490203
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.4563626003800404,4,251,0.0,16.6,56885355.58719191,1.0,654.15,1445.0192143110773,11210.616829227076,2545018854.431939,2320551602.8951693,365.9524865066169,1175432413.1679506,25809216.06312036,1149623197.1048303,0.3312190059099031,25.31032427448332,1697079982.1883836,31688486.701785117,0.6649954680413989
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.40608187630245507,5,251,0.0,16.0,56885355.58719191,1.0,654.15,1445.0192142956241,11210.61682929943,2545018854.4483647,2320551602.9098167,365.9524865065931,1175432413.1540637,25809216.06387973,1149623197.090184,0.3312190059056833,25.310324274258107,1700635295.4263024,31740663.134334706,0.6636106853187691
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.3558011522248698,6,251,0.0,15.65,56885355.58719191,1.0,654.15,1445.0192142005494,11210.616829647264,2545018854.52733,2320551602.980219,365.95248650647903,1175432413.1656444,25809216.14586388,1149623197.0197806,0.3312190058853994,25.31032427317581,1702709228.1484218,31771099.386655305,0.6628055555138784
173182192.9314859,56174800.0,charging,56174800.0,117007392.93148589,0.0,829.1166764388963,0.0,0.0,0.46053167977504617,7,251,576.6274471299868,17.09,58081862.9761942,723.668744791018,665.7617421399453,1445.019214306153,11210.61682931734,2545018854.4524307,2321632305.969123,366.0297981463338,1175548217.4830763,27005723.452198934,1148542494.0308774,0.33079361010410374,24.772309700749474,1694176476.3774166,32760972.869133856,0.6650747509887966
195030921.46361834,56174800.0,charging,56174800.0,138856121.46361834,0.0,983.9371944516746,0.0,0.0,0.5848184832847314,8,251,670.7175598500062,19.13,58322126.72789577,814.9670571895866,665.7633354106366,1445.0192141584012,11210.616829414701,2545018854.4745336,2321849321.0437274,366.0453241545757,1175571466.160462,27245987.204189286,1148325478.9562726,0.3307082226378531,24.666935380793394,1682088411.3684926,32717846.207528394,0.6696531890311025
223568542.92871165,56174800.0,charging,56174800.0,167393742.92871165,0.0,1186.1553387057243,0.0,0.0,0.7346486313317703,9,251,825.5429890788832,21.71,58635946.17911722,934.2159496732124,665.7653968650477,1445.0192143427014,11210.616829527782,2545018854.500205,2322132777.0036244,366.0656041382881,1175601829.7345562,27559806.73818138,1148042022.9963748,0.33059671119846185,24.53060166251573,1666800564.445442,32666745.659254357,0.6755305125143297
197979071.82056493,56174800.0,charging,56174800.0,141804271.82056493,0.0,1004.8278455836506,0.0,0.0,0.8615742539318103,10,251,814.0770392914216,23.83,58354546.63115437,827.2863622645073,665.7635493973269,1445.0192143427018,11210.61682961379,2545018854.51973,2321878604.06846,366.0474191893102,1175574603.1218185,27278407.190278158,1148296195.9315405,0.3306967017655517,24.652783171458204,1654238457.6714623,32324083.902745638,0.6808500530669565
173230988.41138166,56174800.0,charging,56174800.0,117056188.41138166,0.0,829.462442164487,0.0,0.0,0.9663484571525877,11,251,782.4674664324386,25.57,58082399.56508777,723.8726442976007,665.7617457128783,1445.0192142023236,11210.616829619055,2545018854.520926,2321632790.695036,366.0298328204153,1175548269.429452,27006260.124487754,1148542009.3049643,0.3307934193753093,24.77207339266721,1643928049.281498,32021463.337061122,0.685308239095129
161854306.69222564,56174800.0,charging,56174800.0,37596290.105675295,0.0,266.4080475419427,0.0,68083216.58655034,0.999999999999991,12,251,760.3295418261852,26.8,57208603.48819515,391.83709321266736,665.7558389890027,1445.0192141689292,11210.61682943263,2545018854.4786043,2320843560.8518925,365.9733717534501,1175463703.1119163,26132463.963796332,1149331239.14812,0.3311040534968611,25.162755960518364,1636639657.1437643,31433807.968050133,0.6890171585284931
184935488.54124424,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,128760688.54124424,0.999999999999991,13,251,830.3994623993301,27.83,56795168.64241359,234.735144051266,665.7512894240982,1445.019214302466,11210.6168293204,2545018854.4531255,2320470146.524327,365.9466596351466,1175423682.594072,25719029.118400246,1149704653.4756718,0.3312510815570179,25.351795876595446,1630536369.4186702,31118598.23309328,0.691903358914772
195109106.70268795,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,138934306.70268795,0.999999999999991,14,251,803.4015155192554,28.23,56795168.642416924,234.735144051266,665.7512894240964,1445.0192143407842,11210.616829502596,2545018854.494488,2320470146.561207,365.94665963508714,1175423682.6409707,25719029.202179477,1149704653.4387913,0.3312510815463916,25.351795876026088,1628166160.593391,31084474.277470976,0.6929059596401913
212096025.67405203,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,155921225.67405203,0.999999999999991,15,251,785.9376193245259,27.59,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143061436,11210.616829317223,2545018854.4524045,2320470146.523683,365.94665963514774,1175423682.5947065,25719029.118389573,1149704653.476317,0.33125108155720345,25.351795876603948,1631958494.7138379,31139072.60646949,0.6913031899438089
216002823.11980885,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,159828023.11980885,0.999999999999991,16,251,735.3830427705267,26.69,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142042306,11210.616829644116,2545018854.526615,2320470146.589852,365.94665963504076,1175423682.6112323,25719029.201084502,1149704653.4101477,0.33125108153813887,25.351795875585015,1637291464.5707157,31215851.506623615,0.6890617993291773
146862756.94955164,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,90687956.94955164,0.999999999999991,17,251,495.1872828916612,25.83,56795168.642416954,234.735144051266,665.7512894240964,1445.0192142992978,11210.616829296234,2545018854.4476395,2320470146.5194364,365.9466596351547,1175423682.5996506,25719029.119088642,1149704653.480562,0.33125108155842653,25.351795876669275,1642387413.545066,31289218.011215344,0.6869335639892994
41789045.12110693,56174800.0,direct_plus_discharge,56174800.0,0.0,14385754.87889307,0.0,101.93774063692398,0.0,0.9871236538142742,18,251,183.85719588221832,24.44,56815632.903293006,174.62202849441186,662.7574073773683,1445.0192143426905,11210.616829613748,2545018854.519721,2320488629.7780776,365.9479818004171,1175425663.6843264,25739493.462403517,1149686170.2219229,0.33124380313460355,25.3423740341021,1650623889.2129114,31304391.52373973,0.6835524340659658
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9368429297366888,19,251,0.0,22.77,56885355.58719178,1.0,654.15,1445.0192142005485,11210.616829647264,2545018854.52733,2320551602.980219,365.95248650647903,1175432413.1656454,25809216.145862784,1149623197.0197825,0.3312190058854,25.310324273175898,1660519511.0584524,31151939.05373342,0.6795782933757873
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8865622056591035,20,251,0.0,21.19,56885355.58719191,1.0,654.15,1445.0192143005565,11210.616829295299,2545018854.4474273,2320551602.908979,365.9524865065946,1175432413.1549184,25809216.063898124,1149623197.0910203,0.3312190059059243,25.310324274270986,1669881835.918305,31289336.99278074,0.6757833752401042
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8362814815815182,21,251,0.0,19.96,56885355.58719191,1.0,654.15,1445.019214165245,11210.616829349654,2545018854.459767,2320551602.9199824,365.95248650657675,1175432413.142737,25809216.062718645,1149623197.0800183,0.3312190059027545,25.310324274101827,1677170228.0560384,31396298.67950741,0.6728583166594826
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7860007575039327,22,251,0.0,18.87,56885355.58719191,1.0,654.15,1445.019214351319,11210.616829606599,2545018854.5180984,2320551602.971989,365.9524865064924,1175432413.1743627,25809216.146351177,1149623197.0280116,0.3312190058877708,25.31032427330232,1683629047.1049242,31491085.86530583,0.6702872731352667
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7357200334263474,23,251,0.0,18.07,56885355.58719191,1.0,654.15,1445.0192142992998,11210.616829296228,2545018854.4476385,2320551602.9091635,365.95248650659414,1175432413.1546981,25809216.063862022,1149623197.090836,0.3312190059058712,25.31032427426823,1688369464.7554827,31560654.442038614,0.6684127362262968
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6854393093487621,0,252,0.0,17.48,56885355.58719191,1.0,654.15,1445.0192141603136,11210.616829353841,2545018854.460717,2320551602.9208264,365.95248650657527,1175432413.14189,25809216.062715694,1149623197.0791743,0.3312190059025113,25.310324274088927,1691865522.7727692,31611961.267379045,0.6670369689914637
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.6351585852711766,1,252,0.0,17.19,56885355.58719191,1.0,654.15,1445.0192142091648,11210.61682972606,2545018854.5452175,2320551602.99617,365.9524865064533,1175432413.1497846,25809216.14595362,1149623197.003831,0.33121900588080405,25.31032427293055,1693583924.1710968,31637179.876444682,0.6663628182536718
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5848778611935914,2,252,0.0,16.76,56885355.58719191,1.0,654.15,1445.0192143358477,11210.616829506713,2545018854.4954224,2320551602.9517694,365.95248650652513,1175432413.1951616,25809216.146932904,1149623197.0482287,0.3312190058935956,25.31032427361317,1696131898.658272,31674572.986438558,0.6653657200125513
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.5345971371160061,3,252,0.0,16.15,56885355.58719191,1.0,654.15,1445.0192143463842,11210.616829610704,2545018854.51903,2320551602.972819,365.95248650649114,1175432413.1735103,25809216.14632725,1149623197.027183,0.33121900588753206,25.310324273289613,1699746467.1168227,31727619.02619731,0.6639563399923873
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.48431641303842077,4,252,0.0,15.73,56885355.58719191,1.0,654.15,1445.0192143110712,11210.61682931305,2545018854.451457,2320551602.9125695,365.95248650658874,1175432413.150602,25809216.063169885,1149623197.0874321,0.3312190059048905,25.31032427421588,1702235186.3833659,31764142.528982025,0.6629894129247063
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.43403568896083544,5,252,0.0,15.51,56885355.58719191,1.0,654.15,1445.0192141534824,11210.6168293329,2545018854.455963,2320551602.916588,365.95248650658215,1175432413.146842,25809216.06342933,1149623197.0834126,0.33121900590373243,25.31032427415408,1703538801.2372692,31783273.887583543,0.662484050403554
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.38375496488325017,6,252,0.0,15.44,56885355.58719191,1.0,654.15,1445.0192143073862,11210.616829316159,2545018854.4521627,2320551602.913197,365.95248650658766,1175432413.1499662,25809216.06316329,1149623197.086803,0.3312190059047092,25.310324274206234,1703953587.7816935,31789361.13804766,0.6623234147673097
141055228.36875188,56174800.0,charging,56174800.0,84880428.36875188,0.0,601.4643767425719,0.0,0.0,0.45972941247178556,7,252,480.3726998820647,17.49,57728572.62223745,589.421223579313,665.7593753575571,1445.0192143476258,11210.616829523591,2545018854.4992537,2321313204.393642,366.00696919392556,1175514028.7876608,26652433.181301553,1148861595.6063592,0.33091918667438064,24.928847971072372,1691806267.5521374,32526926.249753308,0.6662642694207466
185542729.28212276,56174800.0,charging,56174800.0,129367929.28212276,0.0,916.7036789460212,0.0,0.0,0.5755235613912829,8,252,641.647214966732,20.0,58217787.9950014,775.319169551189,665.7626451141649,1445.0192141974037,11210.616829709323,2545018854.541418,2321755078.3055544,366.0385816523865,1175561370.2489243,27141648.55447873,1148419721.6944456,0.33074530222874915,24.712589186685435,1676933207.1735103,32583209.852203842,0.6717804580622353
202663624.8367113,56174800.0,charging,56174800.0,146488824.8367113,0.0,1038.0226799444451,0.0,0.0,0.706642215700055,9,252,756.4459456521347,22.28,58406061.220712885,846.8614960800421,665.7638889312244,1445.019214342699,11210.616829613817,2545018854.519737,2321925134.2220025,366.0507481772558,1175579587.5578403,27329921.779843543,1148249665.7779968,0.3306783957675542,24.63032790403111,1663423016.869419,32488610.675092056,0.6770692806915493
188044503.74682844,56174800.0,charging,56174800.0,131869703.74682844,0.0,934.431301768889,0.0,0.0,0.8246756432919147,10,252,780.9675511042619,24.07,58245299.23978283,785.7732234927512,665.7628273654469,1445.0192141652365,11210.616829349592,2545018854.459753,2321779927.425569,366.0403594550688,1175564032.2897215,27169159.71529267,1148394872.5744288,0.33073552517325305,24.700535661737316,1652816332.3762946,32242544.011537526,0.6815161705424677
174292149.7967758,56174800.0,charging,56174800.0,118117349.79677579,0.0,836.9818525109636,0.0,0.0,0.9303996667669837,11,252,792.7732266987082,25.74,58094068.83065818,728.3068722906178,665.761823397632,1445.0192142956123,11210.616829299333,2545018854.4483433,2321643330.699283,366.0305868849125,1175549398.608037,27017929.307319637,1148531469.3007174,0.3307892719875309,24.766935471965244,1642920710.5307539,32013065.65120014,0.6857175403787119
139488106.17431659,56174800.0,charging,56174800.0,77759118.84770285,0.0,551.0026380946372,0.0,5554187.326613739,0.9999999999999906,12,252,672.7363655526445,26.86,57650261.770416625,559.6637234857284,665.7588468209112,1445.0192143061445,11210.616829231189,2545018854.4328732,2321242472.3268275,366.0019090425481,1175506449.9194963,26574122.246323064,1148932327.6731732,0.330947025489618,24.963806225776384,1636284125.8199723,31671403.03450678,0.6888267149797684
178033406.65002018,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,121858606.65002018,0.9999999999999906,13,252,809.8528167634385,27.48,56795168.64241709,234.735144051266,665.7512894240964,1445.019214200555,11210.61682973335,2545018854.5468726,2320470146.6079164,365.9466596350116,1175423682.5932524,25719029.201168723,1149704653.3920836,0.33125108153293426,25.35179587530676,1632610302.1407895,31148456.694266178,0.6910284602781556
191896941.67553765,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,135722141.67553765,0.9999999999999906,14,252,798.3869467075987,26.59,56795168.642416954,234.735144051266,665.7512894240964,1445.019214202322,11210.616829705074,2545018854.540454,2320470146.6021924,365.94665963502075,1175423682.5996878,25719029.201879963,1149704653.3978078,0.33125108153458355,25.351795875394973,1637884016.777036,31224382.495529633,0.6888136527854479
190727681.91798836,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,134552881.91798836,0.9999999999999906,15,252,718.5692719462171,24.49,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143426918,11210.616829527715,2545018854.5001903,2320470146.566294,365.94665963507896,1175423682.6351695,25719029.201460686,1149704653.433709,0.3312510815449273,25.35179587594778,1650327613.1097515,31403533.262555934,0.6836435514165018
206131933.90350842,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,149957133.90350842,0.9999999999999906,16,252,707.7537333566256,24.71,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143426962,11210.616829613766,2545018854.519725,2320470146.5837116,365.94665963505076,1175423682.6178205,25719029.20153317,1149704653.4162874,0.33125108153990784,25.351795875679507,1649023998.255848,31384765.086962696,0.6841815387401325
174053050.53439677,56174800.0,charging,56174800.0,0.0,0.0,0.0,0.0,117878250.53439677,0.9999999999999906,17,252,578.0495500609569,24.24,56795168.642416954,234.735144051266,665.7512894240964,1445.0192143042366,11210.616829206088,2545018854.427175,2320470146.5011888,365.94665963518423,1175423682.6178582,25719029.119044945,1149704653.4988132,0.331251081563685,25.351795876950348,1651808993.625551,31424860.734820966,0.6830332282828878
3994420.6016605683,56174800.0,direct_plus_discharge,56174800.0,0.0,52180379.398339435,0.0,369.75118971674743,0.0,0.9532945865620857,18,252,73.25787535495473,23.33,56876311.031463005,16.69130811915909,654.8634921707876,1445.0192142091614,11210.616829726006,2545018854.5452056,2320543433.988147,365.9519021452377,1175431537.6020646,25800171.590211537,1149631366.011853,0.33122222257185807,25.314477392118903,1657201218.7030613,31126381.624479998,0.680929083780198
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.9030138624845003,19,252,0.0,22.93,56885355.587191895,1.0,654.15,1445.0192143463848,11210.616829610706,2545018854.5190306,2320551602.972819,365.95248650649114,1175432413.17351,25809216.14632968,1149623197.0271804,0.33121900588753134,25.310324273289574,1659571427.5283403,31138025.33838692,0.6799649668237829
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.852733138406915,20,252,0.0,21.39,56885355.58719191,1.0,654.15,1445.019214295609,11210.616829213277,2545018854.428807,2320551602.892376,365.9524865066214,1175432413.1714046,25809216.063779432,1149623197.1076252,0.33121900591070835,25.3103242745263,1668696731.5056653,31271944.848597545,0.6762614000471447
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.8024524143293296,21,252,0.0,20.47,56885355.58719191,1.0,654.15,1445.019214163999,11210.616829436802,2545018854.479551,2320551602.93762,365.9524865065481,1175432413.1251788,25809216.062798515,1149623197.0623803,0.3312190058976728,25.310324273830695,1674148211.8038073,31351948.711840246,0.6740680673491106
0.0,56174800.0,discharging,56174800.0,0.0,56174800.0,0.0,398.0557322808837,0.0,0.7521716902517442,22,252,0.0,19.95,56885355.58719191,1.0,654.15,1445.019214346383,11210.616829524686,2545018854.499502,2320551602.9554067,365.9524865065192,1175432413.1908586,25809216.146264493,1149623197.044594,0.3312190058925484,25.31032427355729,1677229483.2766702,31397168.286716565,0.6728346394413861
