Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,65537266.666666664,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,222,0.0,27.35,0.0,1.0,567.2799234751812,1445.0192141534708,11210.61682941886,2545018854.4754777,2259509895.613119,362.89907080586624,1179588764.863151,25103923.744471643,1154484841.1186795,0.3381619335438429,,1633380620.0090048,0.0,0.7068069909586137
0.0,65537266.666666664,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,223,0.0,26.49,0.0,1.0,567.279923475184,1445.01921434638,11210.616829524635,2545018854.4994907,2259509895.634452,362.89907080586624,1179588764.924609,25103923.827249113,1154484841.09736,0.3381619335375981,,1638476568.9833553,0.0,0.7046086974644359
0.0,65537266.666666664,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,223,0.0,25.36,0.0,1.0,567.279923475184,1445.0192143110876,11210.61682931321,2545018854.4514933,2259509895.591839,362.89907080586624,1179588764.8841846,25103923.744212776,1154484841.1399717,0.3381619335500796,,1645172408.9147692,0.0,0.7017409451338432
0.0,65537266.666666664,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,223,0.0,24.29,0.0,1.0,567.279923475184,1445.0192141986447,11210.616829708228,2545018854.5411696,2259509895.671455,362.89907080586624,1179588764.8880131,25103923.827656988,1154484841.0603561,0.3381619335267593,,1651512717.522391,0.0,0.6990468973150391
0.0,65537266.666666664,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,223,0.0,23.04,0.0,1.0,567.279923475184,1445.0192143463692,11210.616829610619,2545018854.5190105,2259509895.651782,362.89907080586624,1179588764.90733,25103923.827300828,1154484841.0800292,0.3381619335325218,,1658919620.1013885,0.0,0.6959257260514349
0.0,65537266.666666664,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,223,0.0,22.04,0.0,1.0,567.279923475184,1445.0192141603186,11210.616829439874,2545018854.4802485,2259509895.617368,362.89907080586624,1179588764.858222,25103923.74378052,1154484841.1144414,0.3381619335426015,,1664845142.1645865,0.0,0.6934487850403981
0.0,65537266.666666664,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,223,0.0,21.02,0.0,1.0,567.279923475184,1445.0192143042304,11210.616829206077,2545018854.427172,2259509895.570246,362.89907080586624,1179588764.9063792,25103923.744813975,1154484841.1615653,0.3381619335564046,,1670889174.6690485,0.0,0.6909404038662427
74616793.12353167,65537266.666666664,charging,65537266.666666664,9079526.456865005,0.0,64.33770218231409,0.0,0.0,0.00812686764408178,6,223,295.48703842435293,20.83,66360436.238675356,311.7978823688864,665.8100129689396,1445.0192143476281,11210.616829609608,2545018854.518781,2329110836.318938,366.56505180940576,1176348260.4789221,25921830.131134674,1150426430.3477874,0.33054807150695176,21.722368909004715,1672015023.8610563,37059823.95371732,0.6731281733030738
173411329.25441748,65537266.666666664,charging,65537266.666666664,107874062.58775082,0.0,764.3977188611448,0.0,0.0,0.10468236897391058,7,223,582.7343139944613,25.06,67446849.3846508,724.6262265759237,665.815471022059,1445.0192141689301,11210.616829346609,2545018854.4590755,2330092413.3782334,366.6353375211324,1176453096.481969,27008243.193454076,1149444853.288515,0.33016297620389656,21.359472666995757,1646950065.5337286,37238291.8632676,0.68249186514093
214102549.8664209,65537266.666666664,charging,65537266.666666664,148565283.19975424,0.0,1052.7365045464344,0.0,0.0,0.2376596116534602,8,223,712.7758799170493,29.36,67894318.2297801,894.660824509169,665.817668450649,1445.019214197386,11210.616829623137,2545018854.5218525,2330496713.128715,366.6642894952289,1176496265.660435,27455712.12248288,1149040553.5379522,0.33000443107134064,21.213380484050155,1621470320.661977,37046968.90142095,0.6928119234985095
223445875.131732,65537266.666666664,charging,65537266.666666664,157908608.46506533,0.0,1118.9434902485978,0.0,0.0,0.3789998420006515,9,223,771.1695635197646,31.92,67997063.9057262,933.703363193252,665.8181689445679,1445.0192143476293,11210.616829609644,2545018854.5187893,2330589547.3642173,366.67093754788857,1176506177.100646,27558457.798196983,1148947719.302449,0.32996803219979864,21.180106901558336,1606300984.1801906,36841614.48535013,0.6992379847224176
224966777.0974966,65537266.666666664,charging,65537266.666666664,159429510.43082994,0.0,1129.7206313458491,0.0,0.0,0.5217013954338113,10,223,815.5964308468866,33.72,68013788.79714194,940.0586887488679,665.8182502720942,1445.019214342697,11210.616829613773,2545018854.5197268,2330604658.907759,366.6720197230708,1176507790.4485006,27575182.689594664,1148932607.758906,0.3299621074033149,21.1747001569947,1595635044.466434,36666808.80725788,0.703872635722764
219151842.53611672,65537266.666666664,charging,65537266.666666664,153614575.86945006,0.0,1088.515891231145,0.0,0.0,0.6591981395893245,11,223,825.3000262252257,35.1,67949843.74919483,915.7600797299739,665.8179391134528,1445.0192143042425,11210.616829206132,2545018854.4271846,2330546882.213586,366.6678822056662,1176501622.012249,27511237.55916649,1148990384.4530826,0.32998476026751306,21.195386377694977,1587457824.0192208,36491485.38237367,0.7075284787531155
216226389.28255615,65537266.666666664,charging,65537266.666666664,150689122.6158895,0.0,1067.786072218001,0.0,0.0,0.7940763802905456,12,223,817.8287812436515,36.01,67917673.43900493,903.5356180338147,665.8177823509014,1445.0192141639989,11210.616829436747,2545018854.4795384,2330517815.2945223,366.6658006621641,1176498518.6200771,27479067.24793013,1149019451.372147,0.3299961570421878,21.205808197215553,1582065598.9417107,36381375.55542478,0.7099518671157927
232185456.73250136,65537266.666666664,charging,65537266.666666664,166648190.06583467,0.0,1180.8723365270498,0.0,2.9802322387695312e-08,0.9432392017465941,13,223,845.4780312646234,36.5,68093170.39817621,970.2230650169236,665.8186357351425,1445.0192143061374,11210.616829231161,2545018854.4328666,2330676383.0861096,366.67715609942627,1176515447.787966,27654564.207407072,1148860883.580559,0.32993398721987305,21.149074261879182,1579162093.1307435,36425312.0924157,0.7111103242488253
250447810.71138638,65537266.666666664,charging,65537266.666666664,63414490.308560364,0.0,449.35631950613083,0.0,121496053.73615935,1.0000000000000002,14,223,858.2632849960625,36.6,66957941.13434524,538.8449847483882,665.8130366303906,1445.0192143042368,11210.616829292168,2545018854.4467163,2329650679.0484104,366.6037062747963,1176405922.5626416,26519334.944452114,1149886587.6181896,0.33033624854527094,21.521326251832186,1578569540.9244237,35807721.59024092,0.7122787308259331
252519431.10413295,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,186982164.4374663,1.0000000000000002,15,223,818.1172209769102,36.46,66260591.47713762,273.85766805981024,665.8082588345135,1445.0192141603252,11210.616829439967,2545018854.4802694,2329020628.082128,366.55859283263214,1176338623.8706274,25821985.286087707,1150516638.5845397,0.33058347452545855,21.756317238878154,1579399114.0132716,35448504.88159486,0.712461426776543
227435729.8282187,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,161898463.16155204,1.0000000000000002,16,223,725.5211752845889,35.9,66260591.47713728,273.8576680598103,665.8082588345135,1445.01921430246,11210.616829234326,2545018854.433585,2329020628.040504,366.5585928327109,1176338623.912541,25821985.28637791,1150516638.626163,0.33058347453741843,21.756317239427638,1582717406.3686626,35504235.53788325,0.7109759311281085
204645567.79672608,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,139108301.13005942,1.0000000000000002,17,223,658.5077342976938,35.12,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141534778,11210.616829418906,2545018854.475488,2329020628.077861,366.5585928326401,1176338623.8755717,25821985.286766466,1150516638.5888052,0.33058347452668424,21.756317238934624,1587339313.577957,35581860.380570896,0.7089171409246803
131275595.24071562,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,65738328.57404896,1.0000000000000002,18,223,459.082031740249,34.05,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143024633,11210.616829234337,2545018854.433588,2329020628.040505,366.55859283271076,1176338623.9125428,25821985.28638144,1150516638.6261613,0.330583474537418,21.756317239427627,1593679622.1855786,35688345.7416937,0.7061122234345503
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428173,19,223,0.0,32.53,66365809.57937197,1.0,654.1499999999965,1445.0192143061454,11210.616829317225,2545018854.452405,2329115690.9987607,366.5653994143478,1176348779.0565841,25927203.38868157,1150421575.6679025,0.3305461662970823,21.72054481049181,1602686415.7216399,35353502.50573056,0.7023159587666511
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856345,20,223,0.0,30.58,66365809.579374716,1.0,654.15,1445.0192141584077,11210.616829414792,2545018854.4745545,2329115691.0185113,366.56539941431066,1176348779.0371802,25927203.389025144,1150421575.648155,0.33054616629140804,21.72054481023071,1614241183.7448757,35551336.8383467,0.6973128810412272
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284517,21,223,0.0,29.88,66365809.579374716,1.0,654.15,1445.0192142054716,11210.616829643051,2545018854.5263734,2329115691.0647154,366.5653994142232,1176348779.0733252,25927203.471373085,1150421575.601952,0.3305461662781327,21.720544809621828,1618389049.1891143,35622354.2910801,0.6955342467297129
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712689,22,223,0.0,28.58,66365809.579374716,1.0,654.15,1445.0192143463823,11210.6168296107,2545018854.519029,2329115691.058166,366.56539941423557,1176348779.080345,25927203.471843656,1150421575.6085012,0.3305461662800145,21.72054480970816,1626092227.8712716,35754243.84615645,0.6922550278784797
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140861,23,223,0.0,27.37,66365809.579374716,1.0,654.15,1445.0192143395416,11210.616829503677,2545018854.494733,2329115691.0365014,366.5653994142766,1176348779.1026402,25927203.472475763,1150421575.6301644,0.3305461662862389,21.720544809993644,1633262109.5677412,35877002.585881345,0.689230494482765
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569033,0,224,0.0,26.4,66365809.579374716,1.0,654.15,1445.0192143061395,11210.616829317196,2545018854.4523983,2329115690.9987574,366.565399414348,1176348779.056582,25927203.38867252,1150421575.6679094,0.330546166297084,21.72054481049101,1639009865.9690435,35975412.484669074,0.6868248876371845
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997204,1,224,0.0,25.51,66365809.579374716,1.0,654.15,1445.0192141603204,11210.616829439892,2545018854.4802527,2329115691.023593,366.565399414301,1176348779.031378,25927203.388305463,1150421575.6430726,0.33054616628994776,21.720544810163712,1644283580.6052895,36065706.103144415,0.6846324063353432
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425376,2,224,0.0,24.82,66365809.579374716,1.0,654.15,1445.0192143395411,11210.616829503679,2545018854.4947333,2329115691.036502,366.5653994142766,1176348779.10264,25927203.472475324,1150421575.6301646,0.33054616628623895,21.720544809993648,1648372190.828896,36135709.02083878,0.6829422264702867
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.47205239718535463,3,224,0.0,24.16,66365809.579374716,1.0,654.15,1445.0192143061345,11210.616829317196,2545018854.4523983,2329115690.9987574,366.565399414348,1176348779.0565815,25927203.38867362,1150421575.667908,0.3305461662970836,21.72054481049099,1652283035.3906069,36202668.33341599,0.6813333231845594
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.41339155242817177,4,224,0.0,23.78,66365809.579374716,1.0,654.15,1445.0192142054789,11210.616829643108,2545018854.5263863,2329115691.0647273,366.5653994142232,1176348779.073329,25927203.471390303,1150421575.6019387,0.3305461662781289,21.72054480962165,1654534733.7746222,36241220.664899856,0.6804104190039145
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.35473070767098885,5,224,0.0,23.32,66365809.579374716,1.0,654.15,1445.0192143358447,11210.616829592753,2545018854.5149546,2329115691.0545354,366.5653994142424,1176348779.084645,25927203.472515173,1150421575.61213,0.3305461662810571,21.720544809755935,1657260473.923693,36287889.27669609,0.679296558994109
86630450.47318651,65537266.666666664,charging,65537266.666666664,21093183.806519844,0.0,149.4667132991935,0.0,0.0,0.37361071356141334,6,224,331.38675910712817,22.73,66492546.73573425,361.998819240113,665.8106861747946,1445.0192142005496,11210.616829733266,2545018854.5468535,2329230196.6067634,366.5735981922403,1176361010.6877003,26053940.62779725,1150307070.059903,0.3305012306774645,21.677606553665346,1660756531.9409797,36943885.02650463,0.6775677608153257
178781173.3308209,65537266.666666664,charging,65537266.666666664,113243906.66415423,0.0,802.4485390877753,0.0,0.0,0.47497263428829023,7,224,598.8100526674673,24.17,67505899.90927145,747.0649557357497,665.8157626701325,1445.0192143426862,11210.616829527671,2545018854.5001802,2330145766.745527,366.63915809122454,1176458793.722778,27067293.80163786,1149391499.9211402,0.33014205144707454,21.340082595355106,1652223780.1699748,37361143.22683111,0.6802803955011386
220477638.19004697,65537266.666666664,charging,65537266.666666664,154940371.5233803,0.0,1097.9105051840208,0.0,0.0,0.6136560665220613,8,224,732.7396056931765,28.69,67964423.11647007,921.30012319801,665.8180101084769,1445.0192143005609,11210.616829295273,2545018854.4474216,2330560055.1945086,366.6688255499072,1176503028.3986616,27525816.926504668,1148977211.472157,0.3299795953813295,21.19066652748368,1625440420.4443197,37153629.23281849,0.6910750171969391
221377451.8697555,65537266.666666664,charging,65537266.666666664,155840185.20308885,0.0,1104.2866025300325,0.0,0.0,0.7531449005258549,9,224,766.0042253849584,30.95,67974318.09091476,925.0601346929453,665.8180582753034,1445.019214204236,11210.616829644185,2545018854.526631,2330568995.720652,366.66946579582157,1176503982.9289494,27535711.98293743,1148968270.946012,0.3299760899948178,21.187464331297978,1612048740.5814924,36928314.044415765,0.6967763849246953
222859110.42379528,65537266.666666664,charging,65537266.666666664,157321843.75712863,0.0,1114.78566404371,0.0,0.0,0.8939599317734814,10,224,811.274459186228,32.45,67990611.43459618,931.2514755453793,665.8181375577093,1445.0192142042397,11210.616829730243,2545018854.546168,2330583717.3504753,366.6705200447642,1176505554.6428802,27552005.326690957,1148953549.3161893,0.3299703179965828,21.18219353689143,1603160457.4866955,36783995.57004761,0.7006051620679098
216645818.5925656,65537266.666666664,charging,65537266.666666664,118470442.37906148,0.0,839.4838734599421,0.0,32638109.546837464,1.0000000000000004,11,224,820.2450952299513,33.79,67563374.51597117,768.9048486045778,665.8160460468747,1445.0192143395295,11210.616829589642,2545018854.514249,2330197696.3170304,366.6428767276075,1176464338.758754,27124768.409118228,1149339570.3496358,0.3301216857812977,21.321242545025797,1595220257.92201,36416780.352224916,0.7044088503686335
218237615.91327867,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,152700349.246612,1.0000000000000004,12,224,829.3091745931756,34.72,66260591.47713665,273.85766805981024,665.8082588345135,1445.019214346386,11210.616829524675,2545018854.4995003,2329020628.0992746,366.55859283259963,1176338623.9369338,25821985.36954106,1150516638.5673926,0.3305834745205317,21.756317238652134,1589709522.4032362,35621667.99220525,0.707865969327441
229540023.64547616,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,164002756.9788095,1.0000000000000004,13,224,840.8486964524756,35.13,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214311079,11210.616829313109,2545018854.4514704,2329020628.056451,366.5585928326806,1176338623.8966827,25821985.286466315,1150516638.6102164,0.33058347453283643,21.756317239217154,1587280058.357325,35580865.19028003,0.7089434602289671
242675248.11033934,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,177137981.4436727,1.0000000000000004,14,224,836.65864838493,35.39,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141973853,11210.61682962311,2545018854.5218463,2329020628.1191998,366.55859283256217,1176338623.917299,25821985.369833067,1150516638.547466,0.3305834745148061,21.75631723838892,1585739422.6208935,35554990.24271748,0.7096284483676016
254511406.69166324,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,188974140.02499658,1.0000000000000004,15,224,826.7394655120816,35.31,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143476243,11210.616829609604,2545018854.51878,2329020628.1164646,366.5585928325671,1176338623.9197972,25821985.369594455,1150516638.5502028,0.33058347451559245,21.756317238425062,1586213464.3859494,35562951.76504441,0.7094175418340065
234344725.74789625,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,168807459.0812296,1.0000000000000004,16,224,747.0282654231308,34.82,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143426968,11210.616829613795,2545018854.5197315,2329020628.1173105,366.55859283256564,1176338623.9189506,25821985.369594816,1150516638.5493557,0.33058347451534903,21.75631723841392,1589116970.1969163,35611716.08929692,0.7081284698549848
198434936.5574374,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,132897669.89077073,1.0000000000000004,17,224,640.3901844724843,33.99,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214197392,11210.616829623197,2545018854.521866,2329020628.119218,366.5585928325621,1176338623.9173048,25821985.369856253,1150516638.5474484,0.330583474514801,21.756317238388668,1594035153.5093706,35694316.8834389,0.7059555953603407
125339522.99107027,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,59802256.32440361,1.0000000000000004,18,224,440.65228945622806,32.82,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143513102,11210.616829606546,2545018854.5180864,2329020628.1158442,366.5585928325685,1176338623.9204397,25821985.369616486,1150516638.5508232,0.3305834745157707,21.756317238433287,1600968014.3233123,35810754.14747038,0.7029151774895841
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428175,19,224,0.0,31.04,66365809.57937197,1.0,654.1499999999965,1445.0192141689324,11210.616829346582,2545018854.4590693,2329115691.0047054,366.5653994143365,1176348779.050211,25927203.38825267,1150421575.6619582,0.33054616629537437,21.72054481041345,1611515443.5958045,35504668.22654881,0.6984866592728298
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856347,20,224,0.0,29.59,66365809.579374716,1.0,654.15,1445.0192143042436,11210.616829292212,2545018854.4467263,2329115690.993702,366.5653994143576,1176348779.0623925,25927203.389426414,1150421575.672966,0.3305461662985369,21.720544810557627,1620107450.587442,35651775.80721252,0.6948000393619791
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284519,21,224,0.0,27.89,66365809.579374716,1.0,654.15,1445.0192143073962,11210.616829316208,2545018854.4521737,2329115690.998558,366.56539941434835,1176348779.056802,25927203.38869405,1150421575.668108,0.33054616629714106,21.720544810493617,1630180838.0948784,35824246.763850816,0.6905270494811601
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712691,22,224,0.0,27.87,66365809.579374716,1.0,654.15,1445.0192142054846,11210.616829643148,2545018854.5263953,2329115691.064733,366.56539941422307,1176348779.0733356,25927203.47140178,1150421575.601934,0.33054616627812755,21.720544809621625,1630299348.536142,35826275.8339289,0.6904770917480401
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140863,23,224,0.0,27.04,66365809.579374716,1.0,654.15,1445.0192141534687,11210.616829418876,2545018854.4754815,2329115691.019338,366.565399414309,1176348779.0363238,25927203.38899482,1150421575.6473289,0.3305461662911707,21.72054481021982,1635217531.8485966,35910482.242169954,0.6884102031365051
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569035,0,225,0.0,25.5,66365809.579374716,1.0,654.15,1445.0192143073973,11210.616829230215,2545018854.432652,2329115690.981153,366.5653994143813,1176348779.0741532,25927203.38863769,1150421575.6855154,0.3305461663021427,21.720544810723005,1644342835.8259215,36066720.63818347,0.6846078512587235
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997207,1,225,0.0,24.58,66365809.579374716,1.0,654.15,1445.0192143073898,11210.616829316188,2545018854.4521694,2329115690.9985538,366.56539941434835,1176348779.0568001,25927203.388687216,1150421575.668113,0.3305461662971425,21.72054481049368,1649794316.1240637,36160057.86177595,0.6823562923285701
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425378,2,225,0.0,24.08,66365809.579374716,1.0,654.15,1445.0192143042389,11210.616829292143,2545018854.4467106,2329115690.9936876,366.56539941435767,1176348779.0623891,25927203.389408313,1150421575.6729808,0.33054616629854117,21.72054481055783,1652757077.1556628,36210784.61372839,0.681138819579302
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853549,3,225,0.0,23.42,66365809.579374716,1.0,654.15,1445.019214204252,11210.61682964427,2545018854.52665,2329115691.0649595,366.5653994142228,1176348779.0731282,25927203.471419096,1150421575.6017091,0.33054616627806294,21.720544809618673,1656667921.7173731,36277743.9263056,0.6795383921339878
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.413391552428172,4,225,0.0,22.77,66365809.579374716,1.0,654.15,1445.0192143073837,11210.616829316139,2545018854.4521585,2329115690.998544,366.56539941434835,1176348779.0567966,25927203.38867441,1150421575.668122,0.3305461662971451,21.720544810493802,1660519511.0584524,36343688.70384378,0.6779695474739967
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.35473070767098913,5,225,0.0,22.47,66365809.579374716,1.0,654.15,1445.0192143395402,11210.616829503691,2545018854.494736,2329115691.0365047,366.5653994142766,1176348779.1026409,25927203.47247952,1150421575.6301613,0.33054616628623795,21.7205448099936,1662297167.6774113,36374124.75501523,0.6772479059105105
91265818.68633026,65537266.666666664,charging,65537266.666666664,25728552.019663595,0.0,182.31302318324234,0.0,0.0,0.3777597211257145,6,225,345.21605224599637,22.02,66543520.45513255,381.3684267018744,665.8109452133506,1445.0192141652358,11210.61682943567,2545018854.4792943,2329276250.8376355,366.5768957813991,1176365930.0930824,26104914.264053255,1150261015.829029,0.33048315846905874,21.66038289257865,1664963652.6058505,37043177.94206744,0.6758263217185396
177267730.14750463,65537266.666666664,charging,65537266.666666664,111730463.48083796,0.0,791.72425106894,0.0,1.4901161193847656e-08,0.477766994944949,7,225,593.9030859316871,23.4,67489257.03979315,740.7407978633737,665.8156805231735,1445.0192143073928,11210.616829316235,2545018854.4521804,2330130729.5264063,366.6380812943393,1176457187.9893794,27050650.849120453,1149406537.140259,0.3301479488457664,21.34554408279849,1656786432.1586375,37429978.23244449,0.6784295855539124
216782158.79366344,65537266.666666664,charging,65537266.666666664,151244892.1269968,0.0,1071.7242658515022,0.0,0.0,0.6131426916840862,8,225,722.1782114733606,26.76,67923785.06548108,905.8579874280817,665.8178121436024,1445.019214202326,11210.616829619032,2545018854.5209208,2330523337.3906894,366.66619610727895,1176499108.234187,27485178.958209384,1149013929.2759776,0.32999399188583023,21.2038275286908,1636876678.026292,37328294.81657371,0.6863042147849476
222353768.58314177,65537266.666666664,charging,65537266.666666664,156816501.91647512,0.0,1111.2048018700398,0.0,0.0,0.7535054034992492,9,225,771.0964141880625,28.89,67985054.34570907,929.1398260199534,665.8181105215134,1445.0192143426812,11210.616829613668,2545018854.519703,2330578696.299575,366.67016047715657,1176505018.6052215,27546448.238131512,1148958570.36709,0.32997228662228933,21.18399093662644,1624255316.0316806,37144490.69913869,0.6915605537645549
214477952.63811052,65537266.666666664,charging,65537266.666666664,148940685.97144386,0.0,1055.3966159341953,0.0,0.0,0.8868186602488317,10,225,785.9009285320927,30.53,67898446.41866927,896.2295034130434,665.8176885889598,1445.0192143061563,11210.616829231274,2545018854.4328923,2330500443.0033097,366.66455660386373,1176496663.89129,27459840.22793049,1149036823.6633594,0.3300029685946783,21.212041653841535,1614537459.848036,36929908.691593654,0.6957671980400298
212774287.953587,65537266.666666664,charging,65537266.666666664,126448837.81791602,0.0,896.0189396967548,0.0,20788183.469004318,1.0000000000000009,11,225,810.7638136376465,31.88,67651110.47817817,802.243815590441,665.8164777008636,1445.0192141936905,11210.616829712208,2545018854.5420732,2330276967.8880305,366.6485533426918,1176472803.1495562,27212504.370915283,1149260298.778641,0.33009059848641725,21.292544614300336,1606538005.0627182,36658158.33554616,0.6994054175503164
223548133.70686993,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,158010867.04020327,1.0000000000000009,12,225,852.7811701387106,33.13,66260591.477137506,273.8576680598103,665.8082588345135,1445.0192142005371,11210.61682973321,2545018854.546841,2329020628.1414847,366.55859283252,1176338623.8943667,25821985.369184226,1150516638.5251825,0.3305834745084032,21.75631723809474,1599131102.4837208,35779903.24845361,0.7037182051447125
234982965.68408406,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,169445699.0174174,1.0000000000000009,13,225,863.9078800341658,34.05,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143513098,11210.616829520497,2545018854.4985514,2329020628.0984254,366.55859283260133,1176338623.9377868,25821985.369544014,1150516638.5682428,0.33058347452077597,21.756317238663218,1593679622.1855786,35688345.7416937,0.7061122233990037
238628269.7973373,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,173091003.13067064,1.0000000000000009,14,225,827.0649594808425,34.53,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143042416,11210.616829292176,2545018854.446718,2329020628.0522118,366.55859283268865,1176338623.9016361,25821985.287181053,1150516638.614455,0.33058347453405434,21.756317239273134,1590835371.595244,35640576.60773208,0.7073677541224092
245629919.26323166,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,180092652.596565,1.0000000000000009,15,225,801.8530411916443,34.41,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214306144,11210.616829231181,2545018854.4328713,2329020628.039868,366.55859283271195,1176338623.9131756,25821985.286376096,1150516638.6267996,0.33058347453760134,21.75631723943604,1591546434.2428277,35652518.89122248,0.7070534530586187
207908559.12581715,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,142371292.4591505,1.0000000000000009,16,225,668.8210770893037,33.88,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142054827,11210.616829729137,2545018854.5459166,2329020628.140659,366.5585928325216,1176338623.8952262,25821985.36921831,1150516638.526008,0.3305834745086404,21.756317238105737,1594686960.9363222,35705263.976638444,0.7056686243627227
200142476.348082,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,134605209.68141535,1.0000000000000009,17,225,645.8913573843188,32.82,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214304231,11210.616829292103,2545018854.4467015,2329020628.0521965,366.55859283268865,1176338623.9016309,25821985.287159204,1150516638.6144717,0.3305834745340591,21.756317239273358,1600968014.3233123,35810754.14747038,0.7029151775284705
126480858.35141088,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,60943591.68474422,1.0000000000000009,18,225,443.9610315149826,31.46,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143426827,11210.616829527653,2545018854.500176,2329020628.0998745,366.5585928325986,1176338623.9362895,25821985.369497832,1150516638.5667918,0.330583474520359,21.756317238644055,1609026724.3292618,35946100.02702834,0.6994137663137452
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.941339155242818,19,225,0.0,29.6,66365809.57937197,1.0,654.1499999999965,1445.0192142042351,11210.616829730221,2545018854.5461626,2329115691.082355,366.5653994141897,1176348779.0557709,25927203.471461114,1150421575.5843098,0.33054616627306393,21.720544809390272,1620048195.3668098,35650761.27217182,0.6948253310007699
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856352,20,225,0.0,28.27,66365809.579374716,1.0,654.15,1445.0192143444672,11210.616829499524,2545018854.49379,2329115691.035664,366.5653994142781,1176348779.1034887,25927203.47248622,1150421575.6310024,0.33054616628647965,21.720544810004636,1627929139.710863,35785694.43236696,0.6914776210572406
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284524,21,225,0.0,26.65,66365809.579374716,1.0,654.15,1445.0192141603204,11210.616829439885,2545018854.480251,2329115691.0235915,366.565399414301,1176348779.0313778,25927203.388302375,1150421575.6430755,0.33054616628994854,21.72054481016375,1637528485.453244,35950049.108692855,0.6874432816936126
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712696,22,225,0.0,26.53,66365809.579374716,1.0,654.15,1445.0192143024603,11210.616829320361,2545018854.453117,2329115690.999399,366.5653994143468,1176348779.0559492,25927203.388681173,1150421575.667268,0.3305461662968997,21.720544810482547,1638239548.1008277,35962223.52916144,0.6871463136412925
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140867,23,225,0.0,25.79,66365809.579374716,1.0,654.15,1445.0192143042293,11210.616829206028,2545018854.427161,2329115690.9762564,366.5653994143905,1176348779.07973,25927203.389319714,1150421575.6904104,0.3305461663035491,21.720544810787505,1642624434.427594,36037299.12205105,0.6853206650858511
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569038,0,226,0.0,25.02,66365809.579374716,1.0,654.15,1445.0192142005446,11210.616829733266,2545018854.546854,2329115691.082975,366.5653994141887,1176348779.055129,25927203.47143797,1150421575.5836911,0.3305461662728859,21.72054480938121,1647187086.4162567,36115418.32005781,0.6834312741451674
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.589374086699721,1,226,0.0,24.26,66365809.579374716,1.0,654.15,1445.0192142054814,11210.616829643113,2545018854.5263877,2329115691.0647283,366.5653994142232,1176348779.0733306,25927203.47139229,1150421575.6019382,0.3305461662781288,21.720544809621646,1651690483.184287,36192522.983025506,0.6815766089227999
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425382,2,226,0.0,23.55,66365809.579374716,1.0,654.15,1445.0192142993005,11210.616829296263,2545018854.447646,2329115690.9945207,366.565399414356,1176348779.0615327,25927203.38938792,1150421575.672145,0.33054616629830097,21.72054481054682,1655897603.8491573,36264554.97079796,0.6798530328053204
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853553,3,226,0.0,22.88,66365809.579374716,1.0,654.15,1445.019214351313,11210.616829606533,2545018854.518083,2329115691.057324,366.5653994142373,1176348779.081195,25927203.47185036,1150421575.6093447,0.33054616628025685,21.72054480971925,1659867703.6315002,36332528.81841423,0.6782345348153432
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.41339155242817244,4,226,0.0,22.43,66365809.579374716,1.0,654.15,1445.0192143024658,11210.61682923433,2545018854.433586,2329115690.9819846,366.5653994143797,1176348779.0732992,25927203.388616424,1150421575.6846828,0.3305461663019034,21.720544810712042,1662534188.5599391,36378182.89517143,0.6771518031264627
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3547307076709895,5,226,0.0,22.02,66365809.579374716,1.0,654.15,1445.0192141973873,11210.61682970917,2545018854.5413837,2329115691.0780997,366.56539941419794,1176348779.0607097,25927203.472142298,1150421575.5885675,0.330546166274287,21.72054480944543,1664963652.6058505,36419778.83177243,0.6761683194578264
68319115.99183398,65537266.666666664,charging,65537266.666666664,2781849.3251673207,0.0,19.712238765862274,0.0,0.0,0.3572206746729932,6,226,273.9574830006258,21.28,66291182.61906804,285.482058392701,665.8096589995141,1445.019214311082,11210.61682922711,2545018854.431947,2329048266.6318407,366.560571770623,1176341576.4631667,25852576.42834027,1150489000.0348265,0.3305726273078778,21.745905045774144,1669348538.9326172,36976328.68940097,0.6742496823821011
166566421.51986408,65537266.666666664,charging,65537266.666666664,101029154.85319743,0.0,715.8945686821902,0.0,0.0,0.4476494622960067,7,226,561.1851679736993,22.34,67371578.03823467,696.0237143624754,665.8150985213173,1445.0192143061463,11210.616829317281,2545018854.452418,2330024404.3581,366.6304675060079,1176445834.1561222,26932971.847555466,1149512862.3085668,0.330189649838045,21.384238347154316,1663067485.545627,37471944.28296232,0.6759695436314789
215728876.29290324,65537266.666666664,charging,65537266.666666664,150191609.6262366,0.0,1064.2606854357512,0.0,0.0,0.5820823909826279,8,226,719.2907003342848,26.12,67912202.4415845,901.4566825806658,665.8177556765767,1445.019214193712,11210.616829712364,2545018854.542109,2330512872.12181,366.66544666824143,1176497990.8792264,27473596.334368955,1149024394.5448575,0.32999809522455487,21.207581550580695,1640669012.1467385,37387205.69673126,0.6847353398097173
224926105.24906868,65537266.666666664,charging,65537266.666666664,159388838.58240202,0.0,1129.4324298318393,0.0,0.0,0.7247475400140181,9,226,780.6413912480513,28.63,68013341.54132888,939.8887351006294,665.818248097758,1445.0192143513204,11210.616829520584,2545018854.4985714,2330604254.777021,366.6719907836278,1176507747.3234076,27574735.43375975,1148933011.889648,0.3299622658484897,21.174844709400908,1625795951.7681117,37186511.142819494,0.6908870282844255
220930669.0464534,65537266.666666664,charging,65537266.666666664,155393402.37978673,0.0,1101.12069069946,0.0,0.0,0.8638364693655288,10,226,810.0381367570728,30.73,67969404.95754597,923.1931831348186,665.8180343608651,1445.0192142042374,11210.6168297302,2545018854.546158,2330564556.5498376,366.6691478954968,1176503508.9664588,27530798.849625014,1148972710.1168337,0.32997783050045,21.189054194648058,1613352355.435396,36948102.27035477,0.6962203183983459
219059927.64658085,65537266.666666664,charging,65537266.666666664,152125078.56654328,0.0,1077.9612841895716,0.0,1397582.4133709073,1.000000000000001,11,226,836.1417860197088,32.43,67933464.205204,909.5359834454869,665.8178593161417,1445.019214304249,11210.616829206208,2545018854.427202,2330532082.7364583,366.66682238477466,1176500041.9454076,27494858.01519706,1149005183.9302106,0.32999056292779727,21.20069142400867,1603278967.9279594,36755105.58750663,0.7005983610250737
215954641.86316925,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,150417375.1965026,1.000000000000001,12,226,829.6831732105509,33.45,66260591.47713749,273.85766805981024,665.8082588345135,1445.019214307399,11210.616829316234,2545018854.45218,2329020628.057085,366.55859283267944,1176338623.8960447,25821985.286464147,1150516638.6095805,0.3305834745326537,21.756317239208663,1597234935.4234974,35748057.159145854,0.704549063790298
231844327.29299992,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,166307060.62633327,1.000000000000001,13,226,857.1960895966633,34.16,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141652503,11210.616829435774,2545018854.4793177,2329020628.081279,366.5585928326338,1176338623.871474,25821985.286086462,1150516638.5853875,0.3305834745257022,21.75631723888946,1593027814.7586272,35677398.64849417,0.7063995553735586
249417846.9452652,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,183880580.27859855,1.000000000000001,14,226,865.7588440777492,34.41,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141620935,11210.616829325665,2545018854.454321,2329020628.058993,366.5585928326759,1176338623.8944075,25821985.286732435,1150516638.607675,0.33058347453210624,21.756317239183613,1591546434.2428277,35652518.89122248,0.7070534530468656
248197399.33529735,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,182660132.6686307,1.000000000000001,15,226,812.0476342772633,34.26,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214342687,11210.616829613715,2545018854.5197134,2329020628.117294,366.55859283256564,1176338623.9189441,25821985.369571853,1150516638.5493722,0.33058347451535375,21.756317238414155,1592435262.5523074,35667446.74558549,0.7066609692244318
228817885.22712928,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,163280618.56046262,1.000000000000001,16,226,731.8162020293619,33.87,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143463833,11210.616829524653,2545018854.499495,2329020628.0992703,366.55859283259974,1176338623.9369342,25821985.36953664,1150516638.5673976,0.3305834745205331,21.756317238652006,1594746216.1569543,35706259.16692931,0.7056425476853299
185089590.11027348,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,119552323.44360682,1.000000000000001,17,226,601.0778335995009,32.92,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214295621,11210.61682929936,2545018854.4483495,2329020628.0536704,366.5585928326859,1176338623.9001367,25821985.287140843,1150516638.6129959,0.33058347453363507,21.7563172392538,1600375462.1169925,35800802.2445617,0.70317401839461
105282473.41716293,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,39745206.75049626,1.000000000000001,18,226,378.58003173303143,31.72,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142005467,11210.61682973325,2545018854.54685,2329020628.141493,366.55859283252,1176338623.8943703,25821985.369195703,1150516638.5251746,0.330583474508401,21.756317238094713,1607486088.5928297,35920225.07946578,0.7000804542087175
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428182,19,226,0.0,30.08,66365809.57937197,1.0,654.1499999999965,1445.0192143427037,11210.616829527778,2545018854.5002046,2329115691.041377,366.56539941426706,1176348779.0970583,25927203.47177188,1150421575.6252863,0.3305461662848376,21.720544809930264,1617203944.7764747,35602063.5902975,0.6960415014234372
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856354,20,226,0.0,28.58,66365809.579374716,1.0,654.15,1445.01921434078,11210.616829588625,2545018854.514018,2329115691.0536957,366.565399414244,1176348779.0855064,25927203.4725349,1150421575.6129715,0.3305461662812989,21.720544809767087,1626092227.8712716,35754243.84615645,0.6922550278811697
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284526,21,226,0.0,26.91,66365809.579374716,1.0,654.15,1445.0192141652353,11210.616829349627,2545018854.4597607,2329115691.0053215,366.56539941433556,1176348779.0495703,25927203.388226446,1150421575.6613438,0.3305461662951975,21.720544810404494,1635987849.7168124,35923671.19767758,0.6880875939129211
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712698,22,226,0.0,26.67,66365809.579374716,1.0,654.15,1445.019214307396,11210.616829316255,2545018854.4521847,2329115690.9985666,366.56539941434824,1176348779.0568042,25927203.38870532,1150421575.668099,0.33054616629713846,21.72054481049351,1637409975.0119796,35948020.03861476,0.6874928013436334
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.706695776214087,23,226,0.0,25.96,66365809.579374716,1.0,654.15,1445.0192141571617,11210.616829415809,2545018854.4747853,2329115691.018718,366.56539941431015,1176348779.036963,25927203.389014643,1150421575.6479483,0.33054616629134864,21.72054481022796,1641617095.6768503,36020052.02638722,0.6857392119761585
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569042,0,227,0.0,25.0,66365809.579374716,1.0,654.15,1445.0192143073841,11210.616829230123,2545018854.432631,2329115690.9811335,366.5653994143813,1176348779.0741456,25927203.388611864,1150421575.6855338,0.33054616630214795,21.720544810723247,1647305596.8575206,36117447.3901359,0.683382337919505
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997214,1,227,0.0,24.02,66365809.579374716,1.0,654.15,1445.0192143463862,11210.616829610692,2545018854.519027,2329115691.058164,366.56539941423557,1176348779.0803444,25927203.47184057,1150421575.6085038,0.3305461662800152,21.720544809708194,1653112608.4794548,36216871.82396268,0.6809930146970966
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425384,2,227,0.0,23.35,66365809.579374716,1.0,654.15,1445.0192141534753,11210.61682933289,2545018854.455961,2329115691.0019317,366.56539941434187,1176348779.053676,25927203.38894177,1150421575.6647341,0.3305461662961717,21.720544810449198,1657082708.261797,36284845.67157894,0.6793690908937756
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853556,3,227,0.0,22.96,66365809.579374716,1.0,654.15,1445.019214163993,11210.616829436744,2545018854.479538,2329115691.022957,366.5653994143022,1176348779.0320075,25927203.388299022,1150421575.6437085,0.33054616629013045,21.72054481017206,1659393661.8664443,36324412.53810185,0.67842738307055
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.41339155242817266,4,227,0.0,22.73,66365809.579374716,1.0,654.15,1445.0192143110648,11210.616829313032,2545018854.451453,2329115690.9979186,366.5653994143496,1176348779.0574293,25927203.388682533,1150421575.6687467,0.3305461662973246,21.720544810501977,1660756531.9409797,36347746.84399997,0.6778732397589479
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3547307076709898,5,227,0.0,22.43,66365809.579374716,1.0,654.15,1445.0192143358515,11210.616829506731,2545018854.495426,2329115691.037121,366.56539941427536,1176348779.1019983,25927203.472453292,1150421575.629545,0.33054616628606087,21.720544809985466,1662534188.5599391,36378182.89517143,0.6771518030940079
44316178.79813874,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,21221087.868527927,0.0,150.37304398598414,0.0,0.33573621790433916,6,227,199.74420760721517,21.37,66292029.65868346,185.18204985122787,661.9014938155615,1445.0192143513145,11210.616829606535,2545018854.5180836,2329049031.9953814,366.5606265654984,1176341658.2224472,25853423.551159725,1150488234.6712875,0.33057232693893146,21.74561687773684,1668815241.9469292,36794696.96265559,0.6745318542214918
139674837.35602173,65537266.666666664,charging,65537266.666666664,74137570.68935508,0.0,525.3402769618586,0.0,0.0,0.40209498973110025,7,227,479.16234393412975,22.9,67075859.553248115,583.6530449080889,665.8136270110275,1445.0192141652485,11210.616829349688,2545018854.4597745,2329757219.065309,366.6113351427511,1176417300.9634767,26637253.362117868,1149780047.601359,0.33029445320646317,21.482073346486388,1659749193.1902366,37250984.520448275,0.67753678679778
192108058.81733632,65537266.666666664,charging,65537266.666666664,126570792.15066966,0.0,896.8831104855975,0.0,0.0,0.515385487897702,8,227,646.3029270298064,26.53,67652451.57248399,802.7534207490996,665.8164842902806,1445.019214299304,11210.616829296278,2545018854.4476495,2330278179.516525,366.6486401136617,1176472932.5326407,27213845.382501733,1149259087.1501389,0.3300901233352793,21.292106528656856,1638239548.1008277,37202489.50996022,0.6859438054861057
209777472.38874894,65537266.666666664,charging,65537266.666666664,144240205.7220823,0.0,1022.0889208871021,0.0,0.0,0.6444914568518623,9,227,732.6392208858144,29.0,67846756.6822213,876.5878151748374,665.8174362576615,1445.0192143426968,11210.616829613798,2545018854.5197325,2330453739.7476635,366.66121210453,1176491677.4936838,27408150.574678533,1149083526.9190054,0.3300212810094902,21.228817130817205,1623603508.6047287,37057689.86721525,0.691943382537229
219353337.94925135,65537266.666666664,charging,65537266.666666664,153816071.2825847,0.0,1089.9436916723844,0.0,0.0,0.7821685547473214,10,227,807.0450944117049,30.95,67952059.53231485,916.6020596716605,665.8179499052861,1445.0192142054675,11210.616829643035,2545018854.5263696,2330548886.1108584,366.66802557554695,1176501833.980118,27513453.424307745,1148988380.5558102,0.32998397476791763,21.19466886756224,1612048740.5814924,36916216.61652012,0.6967936920310407
225857860.29978666,65537266.666666664,charging,65537266.666666664,160320593.63312,0.0,1136.0348643579962,0.0,0.0,0.9256676955083315,11,227,863.9786626640154,32.45,68023587.76520966,943.782218585222,665.8182979026651,1445.019214339547,11210.616829589791,2545018854.5142827,2330613514.403172,366.6726537611769,1176508733.9218922,27584981.658401415,1148923752.2634907,0.3299586356337348,21.17153357543112,1603160457.4866955,36801843.805137485,0.7005793678052594
129211089.13347593,65537266.666666664,charging,65537266.666666664,63673822.466809265,0.0,451.19395225525943,0.0,0.0,0.9826606157932063,12,227,524.6023195214152,33.56,66960792.930393904,539.92864453042,665.813050932894,1445.0192141603052,11210.616829353734,2545018854.4606934,2329653255.670879,366.60389077362106,1176406197.7350116,26522186.739271753,1149884010.99574,0.330335237711117,21.52037530926976,1596583127.9965458,36114980.02404544,0.7042845247060443
16585844.428419784,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,48951422.23824688,0.0,346.87073608158994,0.0,0.9388453649197424,13,227,123.5619927125635,34.19,66336549.872986,69.30653213036815,656.871702269394,1445.0192143426812,11210.616829613675,2545018854.5197043,2329089255.329051,366.5635065881463,1176345955.1030252,25897943.765408408,1150448011.3376167,0.33055654097003984,21.73048124019053,1592850049.0967312,35298715.2889623,0.7065988296049133
