Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
73727533.90628672,65537266.666666664,charging,65537266.666666664,8190267.239620052,0.0,58.03639396389648,0.0,0.0,0.9461762778414977,14,227,298.74714106228674,34.58,66350657.32840791,308.0819743379026,665.8099630315772,1445.0192143395418,11210.616829589693,2545018854.5142603,2329102001.20683,366.56441920610496,1176347316.6814065,25912051.22157161,1150435265.4598348,0.33055153883342714,21.725689334370813,1590539095.492084,35684117.454623245,0.7074276497229753
85743995.13348672,65537266.666666664,charging,65537266.666666664,20206728.466820054,0.0,143.1852734119398,0.0,0.0,0.9642628386935321,15,227,317.3682718934737,33.91,66482798.65884629,358.29462764780743,665.8106365918666,1445.0192141640011,11210.61682935077,2545018854.4600205,2329221389.239681,366.5729675728331,1176360069.8947067,26044192.467721418,1150315877.4269853,0.3305046868412172,21.680903369533457,1594509195.2744267,35822116.72579543,0.7055718484702872
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9056019939363493,16,227,0.0,33.07,66365809.5793747,1.0,654.15,1445.0192142091623,11210.616829726041,2545018854.5452137,2329115691.0815144,366.56539941419135,1176348779.0566177,25927203.47146517,1150421575.5851526,0.3305461662733058,21.720544809400444,1599486633.8075128,35298717.61362354,0.7037141448478719
113654841.58698395,65537266.666666664,charging,65537266.666666664,48117574.920317285,0.0,340.96207766627,0.0,0.0,0.9486708879573518,17,227,389.96890151098086,32.16,66789725.65792651,474.92444320308203,665.8121908322507,1445.0192143407771,11210.616829502564,2545018854.49448,2329498696.1211553,366.59282358349196,1176389690.096524,26351119.551011104,1150038570.545513,0.3303958759899341,21.57756200572554,1604878858.885023,36163114.39817694,0.7007977792576833
69491067.8697694,65537266.666666664,charging,65537266.666666664,3953801.20310273,0.0,28.016712710932595,0.0,0.0,0.9522098411418907,18,227,269.71015258647583,31.21,66304070.213595435,290.37924170066685,665.809724926455,1445.0192143024508,11210.616829320277,2545018854.453098,2329059910.3885717,366.5614054701544,1176342820.3009732,25865464.02291213,1150477356.2780612,0.33056805757993823,21.741521418891665,1610508104.8450613,35994649.887181595,0.6987400130193854
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8935489963847079,19,227,0.0,29.78,66365809.579374485,1.0,654.15,1445.019214342697,11210.616829613753,2545018854.5197225,2329115691.0587854,366.56539941423443,1176348779.079704,25927203.471821845,1150421575.6078823,0.3305461662798367,21.720544809700044,1618981601.3954344,35632499.64147047,0.6952808965467792
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.834888151627525,20,227,0.0,27.96,66365809.579374716,1.0,654.15,1445.019214202336,11210.616829619108,2545018854.520938,2329115691.0598683,366.5653994142324,1176348779.078922,25927203.472123764,1150421575.6067982,0.33054616627952516,21.7205448096857,1629766051.5504544,35817145.01857747,0.6907019583150061
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7762273068703422,21,227,0.0,27.17,66365809.579374716,1.0,654.15,1445.0192143463737,11210.616829610633,2545018854.519014,2329115691.0581517,366.56539941423557,1176348779.08034,25927203.47182445,1150421575.6085155,0.3305461662800186,21.72054480970835,1634447213.9803808,35897293.28666232,0.688733114997213
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7175664621131594,22,227,0.0,26.24,66365809.579374716,1.0,654.15,1445.0192143074023,11210.616829230255,2545018854.432661,2329115690.981159,366.5653994143812,1176348779.0741568,25927203.388649836,1150421575.6855068,0.3305461663021402,21.720544810722913,1639957949.4991548,35991645.04529385,0.6864296989780357
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6589056173559765,23,227,0.0,25.22,66365809.579374716,1.0,654.15,1445.0192141620887,11210.61682941168,2545018854.473848,2329115691.0178804,366.5653994143118,1176348779.0378163,25927203.38903084,1150421575.6487854,0.33054616629158917,21.72054481023903,1646001982.0036168,36095127.61927682,0.6839210227920173
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6002447725987937,0,228,0.0,24.33,66365809.579374716,1.0,654.15,1445.0192143476302,11210.616829609673,2545018854.518796,2329115691.0579576,366.5653994142359,1176348779.0805612,25927203.47185173,1150421575.6087093,0.33054616628007427,21.720544809710905,1651275696.6398633,36185421.23775217,0.681747012373025
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5415839278416109,1,228,0.0,23.03,66365809.579374716,1.0,654.15,1445.0192142091537,11210.616829639908,2545018854.52566,2329115691.064077,366.5653994142243,1176348779.0739622,25927203.47137128,1150421575.602591,0.33054616627831634,21.720544809630287,1658978875.3220208,36317310.792828515,0.6785962152366068
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.482923083084428,2,228,0.0,22.16,66365809.579374716,1.0,654.15,1445.019214295619,11210.61682929938,2545018854.448354,2329115690.99515,366.5653994143547,1176348779.0608993,25927203.389382444,1150421575.671517,0.3305461662981205,21.720544810538573,1664134079.5170026,36405575.34122574,0.6765038218220357
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.42426223832724513,3,228,0.0,21.58,66365809.579374716,1.0,654.15,1445.0192143427062,11210.61682952778,2545018854.5002046,2329115691.041385,366.5653994142674,1176348779.097054,25927203.47177188,1150421575.625282,0.3305461662848361,21.72054480992923,1667570882.3136578,36464418.37349058,0.6751160466930334
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3656013935700622,4,228,0.0,21.2,66365809.579374716,1.0,654.15,1445.019214200553,11210.616829733332,2545018854.546869,2329115691.0829883,366.5653994141886,1176348779.0551338,25927203.471455637,1150421575.5836782,0.3305461662728822,21.720544809381035,1669822580.6976726,36502970.70497443,0.6742098977759547
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.30694054881287935,5,228,0.0,21.06,66365809.579374716,1.0,654.15,1445.0192141620935,11210.616829411698,2545018854.473852,2329115691.017884,366.5653994143118,1176348779.0378194,25927203.38903724,1150421575.6487823,0.3305461662915883,21.72054481023899,1670652153.7865207,36517174.195521116,0.6738766663577755
82919737.58949256,65537266.666666664,charging,65537266.666666664,17382470.922825895,0.0,123.17252917743598,0.0,0.0,0.3224991840773976,6,228,317.756588149766,20.64,66451741.166768834,346.4930279727335,665.8104785233792,1445.0192143110858,11210.616829227145,2545018854.4319553,2329193329.1014314,366.5709584166254,1176357072.5412848,26013134.976050764,1150343937.565234,0.3305156982810509,21.691413511609895,1673140873.0530639,37129797.96052431,0.6726092875600124
156264286.2434271,65537266.666666664,charging,65537266.666666664,90727019.57676044,0.0,642.8934364748865,0.0,0.0,0.40370677605317273,7,228,528.9911150091872,22.28,67258288.62339044,652.9746388312753,665.8145363113115,1445.019214347626,11210.616829609617,2545018854.518783,2329922045.7194347,366.6231378323175,1176434903.4630833,26819682.51578037,1149615220.9473028,0.33022979785906675,21.421617171829247,1663423016.869419,37414968.71317799,0.6759110689508261
201039732.80908903,65537266.666666664,charging,65537266.666666664,135502466.14242238,0.0,960.1731272062846,0.0,0.0,0.5249918026476508,8,228,674.3641333857715,25.56,67750670.4459121,840.0758105230376,665.8169661784202,1445.0192143042432,11210.616829206132,2545018854.4271846,2330366922.8874593,366.6549950628195,1176482408.0350938,27312064.25588635,1149170343.7792075,0.3300553234709457,21.26006913934627,1643987304.5021296,37355225.75627461,0.6834837774564546
219090099.04136515,65537266.666666664,charging,65537266.666666664,153552832.37469852,0.0,1088.0783756188612,0.0,-2.9802322387695312e-08,0.6624332816731912,9,228,764.5049767023306,27.85,67949164.77496047,915.5020749282771,665.8179358064107,1445.0192142054914,11210.616829729206,2545018854.5459323,2330546268.8429,366.66783827311394,1176501556.4908273,27510558.66706048,1148990997.823767,0.32998500077126386,21.195606233341202,1630417858.977406,37231009.70980493,0.6889885631189637
215053158.86541453,65537266.666666664,charging,65537266.666666664,149515892.19874787,0.0,1059.4725385190914,0.0,0.0,0.7962613918019186,10,228,795.3201568067241,29.75,67904771.78473817,898.6330921507978,665.8177194409014,1445.019214302455,11210.616829320305,2545018854.453104,2330506158.197812,366.66496587775384,1176497274.0628848,27466165.594030697,1149031108.4688542,0.3300007276993648,21.20999056188548,1619159367.0573301,37012900.37153999,0.6937871929546744
217337557.6006871,65537266.666666664,charging,65537266.666666664,151800290.93402043,0.0,1075.6598326686112,0.0,0.0,0.9321342127705852,11,228,837.6189970239043,31.43,67929892.61544308,908.1788077776503,665.8178419110976,1445.0192143358458,11210.616829506711,2545018854.495422,2330528855.7450867,366.666591289057,1176499697.4300947,27491286.508514527,1149008410.92158,0.3299918281980414,21.20184853806883,1609204489.9911573,36855197.12001316,0.6980356908795247
230368746.96291167,65537266.666666664,charging,65537266.666666664,75821243.51615155,0.0,537.2708155662132,0.0,89010236.78009346,1.0000000000000016,12,228,890.2166796901755,32.8,67094374.38578918,590.6885338378806,665.8137195211406,1445.0192142005546,11210.61682973334,2545018854.5468707,2329773947.4446106,366.6125329916681,1176419087.4999292,26655768.277874045,1149763319.2220552,0.3302878909811003,21.47592262471441,1601086524.7645762,36263643.14448075,0.7022097910127165
244014183.73583812,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,178476917.06917146,1.0000000000000016,13,228,908.4710421287689,33.52,66260591.47712461,273.85766805981024,665.8082588345136,1445.0192143513068,11210.61682952048,2545018854.4985476,2329020628.098415,366.55859283260065,1176338623.9377801,25821985.36954142,1150516638.5682387,0.33058347452077597,21.756317238667226,1596820148.8790736,35741090.82710284,0.7047310756779361
73522968.19648741,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,7985701.529820748,1.0000000000000016,14,228,299.675440842685,33.65,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214153483,11210.61682941894,2545018854.475496,2329020628.0778675,366.5585928326401,1176338623.8755739,25821985.286776397,1150516638.5887976,0.3305834745266821,21.75631723893452,1596049831.0108583,35728153.35332839,0.7050693474315318
91400967.18555227,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,25863700.518885605,1.0000000000000016,15,228,335.6963387901385,33.33,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214342681,11210.616829613673,2545018854.519704,2329020628.1172853,366.55859283256564,1176338623.9189427,25821985.369559933,1150516638.5493827,0.3305834745153568,21.756317238414294,1597945998.0710814,35759999.44263615,0.7042372619677686
195935977.40957928,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,130398710.74291262,1.0000000000000016,16,228,635.0001287554993,32.61,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143427084,11210.6168295278,2545018854.5002093,2329020628.099907,366.5585928325985,1176338623.9363008,25821985.369539335,1150516638.5667615,0.3305834745203503,21.756317238643614,1602212373.9565837,35831653.14357859,0.7023722314738554
189698240.86864772,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,124160974.20198107,1.0000000000000016,17,228,615.2766720445144,31.78,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141571474,11210.616829415745,2545018854.4747705,2329020628.0772243,366.55859283264147,1176338623.8762002,25821985.286757153,1150516638.589443,0.3305834745268675,21.756317238943,1607130557.2690384,35914253.937720574,0.7002344858412162
115242062.88112846,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,49704796.214461796,1.0000000000000016,18,228,408.1714595947483,30.57,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142054807,11210.61682964311,2545018854.5263867,2329020628.1232457,366.5585928325544,1176338623.9125752,25821985.36915399,1150516638.5434213,0.33058347451364384,21.756317238335566,1614300438.9655077,36034671.962915525,0.69714122357621
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428187,19,228,0.0,28.98,66365809.57937197,1.0,654.1499999999965,1445.0192143463753,11210.616829610653,2545018854.5190187,2329115691.0581527,366.56539941423523,1176348779.0803401,25927203.47182909,1150421575.608511,0.33054616628001754,21.72054480970919,1623722019.0459924,35713662.444592856,0.6932607201594863
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856359,20,228,0.0,27.37,66365809.579374716,1.0,654.15,1445.0192142992923,11210.616829296196,2545018854.447631,2329115690.9945064,366.565399414356,1176348779.0615282,25927203.389367394,1150421575.6721609,0.3305461662983056,21.720544810547032,1633262109.5677412,35877002.585881345,0.6892304945079255
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284531,21,228,0.0,25.43,66365809.579374716,1.0,654.15,1445.0192143061538,11210.616829231263,2545018854.43289,2329115690.981363,366.56539941438086,1176348779.073939,25927203.38863514,1150421575.685304,0.3305461663020819,21.720544810720238,1644757622.3703454,36073822.383456804,0.6844360148520489
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712703,22,228,0.0,24.28,66365809.579374716,1.0,654.15,1445.0192142042267,11210.616829730117,2545018854.5461392,2329115691.0823402,366.56539941418987,1176348779.0557601,25927203.471433736,1150421575.5843265,0.33054616627306843,21.720544809389533,1651571972.7430232,36190493.91294742,0.6816252869183076
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140875,23,228,0.0,23.61,66365809.579374716,1.0,654.15,1445.0192143444635,11210.61682949947,2545018854.4937778,2329115691.0356526,366.5653994142781,1176348779.1034834,25927203.47247121,1150421575.6310122,0.3305461662864825,21.720544810004764,1655542072.5253658,36258467.76056367,0.6799983498270905
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569047,0,229,0.0,22.5,66365809.579374716,1.0,654.15,1445.0192143513066,11210.616829606515,2545018854.5180793,2329115691.0573206,366.5653994142373,1176348779.081191,25927203.47184462,1150421575.6093464,0.3305461662802573,21.720544809719268,1662119402.0155153,36371081.14989809,0.6773200009136046
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997218,1,229,0.0,21.33,66365809.579374716,1.0,654.15,1445.0192142091641,11210.616829726066,2545018854.5452194,2329115691.0815196,366.56539941419135,1176348779.0566194,25927203.471471135,1150421575.5851483,0.3305461662733046,21.72054480940038,1669052262.8294573,36489781.74946679,0.6745196222173299
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.530713241942539,2,229,0.0,20.72,66365809.579374716,1.0,654.15,1445.0192143407849,11210.61682950263,2545018854.494495,2329115691.0362916,366.56539941427695,1176348779.102854,25927203.472478535,1150421575.6303754,0.3305461662862995,21.720544809996397,1672666831.2880077,36551668.38684877,0.673068759698786
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853561,3,229,0.0,20.13,66365809.579374716,1.0,654.15,1445.0192141689436,11210.616829432707,2545018854.4786215,2329115691.0221386,366.5653994143037,1176348779.0328724,25927203.38834369,1150421575.6445289,0.33054616629036615,21.720544810182904,1676162889.305295,36611525.95415265,0.6716713919796994
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4133915524281732,4,229,0.0,19.61,66365809.579374716,1.0,654.15,1445.0192143110798,11210.616829227114,2545018854.431948,2329115690.980524,366.56539941438245,1176348779.07479,25927203.388646703,1150421575.6861434,0.3305461663023231,21.720544810731283,1679244160.7781575,36664281.77618318,0.6704446153161876
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3547307076709903,5,229,0.0,19.05,66365809.579374716,1.0,654.15,1445.0192143005634,11210.616829295295,2545018854.4474263,2329115690.994325,366.5653994143564,1176348779.0617547,25927203.38941409,1150421575.6723406,0.3305461662983572,21.72054481054938,1682562453.1335485,36721095.73836992,0.669128472977696
87854059.59228343,65537266.666666664,charging,65537266.666666664,22316792.925616764,0.0,158.13723146619526,0.0,0.0,0.37470593690882553,6,229,332.9536584115956,18.44,66506002.3890981,367.11186036947447,665.8107545922588,1445.0192141603131,11210.616829439876,2545018854.480249,2329242353.5999413,366.5744686626076,1176362309.2647486,26067396.19802247,1150294913.0667262,0.3304964600771088,21.673057419023323,1686177021.5920994,37379880.43495058,0.6673959598977447
177143440.8386407,65537266.666666664,charging,65537266.666666664,111606174.17197403,0.0,790.8435345936786,0.0,0.0,0.4746019623311849,7,229,592.0043091499246,21.26,67487890.26846907,740.2214356436558,665.8156737751804,1445.0192142054836,11210.616829643135,2545018854.5263925,2330129494.686825,366.6379928639388,1176457056.1403334,27049284.1604911,1149407771.9798424,0.33014843314339604,21.345992718246098,1669467049.373881,37646132.92250279,0.6733049594483688
212530617.6969363,65537266.666666664,charging,65537266.666666664,146993351.03026962,0.0,1041.597762426835,0.0,2.9802322387695312e-08,0.6061722060061535,8,229,710.5116058636213,24.32,67877032.17490056,888.09226130569,665.8175840985485,1445.0192143358418,11210.616829592715,2545018854.514946,2330481094.611253,366.66317102765845,1176494598.1234446,27438426.068030097,1149056172.0554144,0.33001055506479915,21.218988369665443,1651334951.860495,37551337.50523393,0.6803632543473066
221122532.29948217,65537266.666666664,charging,65537266.666666664,155585265.6328155,0.0,1102.4802374656642,0.0,0.0,0.7454328675807638,9,229,772.6453662624934,26.89,67971514.81876022,923.9949135964821,665.818044630934,1445.0192143513102,11210.616829520475,2545018854.4985466,2330566462.8408637,366.66928441240475,1176503712.5369668,27532908.711163927,1148970803.8258028,0.3299770830795001,21.18837142728066,1636106360.1580765,37341264.60148742,0.686589043377371
216618813.61434707,65537266.666666664,charging,65537266.666666664,151081546.9476804,0.0,1070.566798713794,0.0,0.0,0.8806623579446113,10,229,803.5407585744233,28.93,67921988.8087544,905.1754241755732,665.8178033878411,1445.0192143513207,11210.61682960658,2545018854.518094,2330521714.4099216,366.6660798826949,1176498934.9579885,27483382.7012433,1149015552.256745,0.3299946282397469,21.204409626189634,1624018295.1491523,37105939.320518054,0.6917095834337637
209462628.20884588,65537266.666666664,charging,65537266.666666664,133326802.62497702,0.0,944.7563329385076,0.0,10598558.917202204,1.0000000000000018,11,229,813.5744336350119,30.71,67726745.342976,830.9844619258978,665.8168489237828,1445.0192141620885,11210.616829411634,2545018854.4738374,2330345305.9292116,366.6534470553113,1176480099.8900757,27288139.15262133,1149191960.7374544,0.33006380017460285,21.267864556065113,1613470865.87666,36818172.1021801,0.6963579920187225
201451235.4791592,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,135913968.81249255,1.0000000000000018,12,229,790.6973971676783,32.15,66260591.47713727,273.85766805981024,665.8082588345135,1445.0192143426964,11210.61682952773,2545018854.500193,2329020628.099892,366.5585928325985,1176338623.9362946,25821985.369519684,1150516638.5667748,0.33058347452035414,21.756317238643796,1604938114.105655,35877431.89695848,0.7011858471049264
212025691.5951915,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,146488424.92852485,1.0000000000000018,13,229,801.2586938179993,33.12,66260591.47713728,273.8576680598103,665.8082588345135,1445.01921430247,11210.616829320434,2545018854.453133,2329020628.057929,366.55859283267773,1176338623.895202,25821985.28646474,1150516638.6087372,0.33058347453241144,21.75631723919771,1599190357.7043529,35780898.43874436,0.703692272439584
229694460.66085738,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,164157193.99419072,1.0000000000000018,14,229,811.8825106348066,33.65,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141571642,11210.61682932983,2545018854.4552665,2329020628.059837,366.5585928326743,1176338623.8935547,25821985.28672441,1150516638.6068304,0.3305834745318635,21.756317239172446,1596049831.0108583,35728153.35332839,0.7050693474425829
247220179.42697245,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,181682912.7603058,1.0000000000000018,15,229,816.4746575968841,33.66,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143110683,11210.616829313078,2545018854.451463,2329020628.0564446,366.5585928326806,1176338623.896678,25821985.286455505,1150516638.6102226,0.3305834745328382,21.756317239217232,1595990575.790226,35727158.16303753,0.7050953817991514
233128897.26030704,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,167591630.5936404,1.0000000000000018,16,229,746.7134358885028,33.22,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141603104,11210.616829439818,2545018854.4802356,2329020628.0820975,366.55859283263214,1176338623.8706155,25821985.286045764,1150516638.5845697,0.3305834745254672,21.756317238878662,1598597805.498033,35770946.53583568,0.7039516860272961
198365986.91636077,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,132828720.24969411,1.0000000000000018,17,229,640.9725269367759,32.38,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214344472,11210.616829499544,2545018854.4937944,2329020628.094187,366.55859283260946,1176338623.9427333,25821985.37025455,1150516638.5724788,0.3305834745219931,21.756317238719088,1603575244.0311193,35854542.520268545,0.7017785378858101
108618150.58319148,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,43080883.91652482,1.0000000000000018,18,229,387.36533512809854,31.0,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143476386,11210.616829609678,2545018854.5187974,2329020628.11648,366.5585928325671,1176338623.9198048,25821985.36961873,1150516638.5501862,0.33058347451558767,21.756317238424838,1611752464.4783325,35991878.780408226,0.6982373468658444
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.941339155242819,19,229,0.0,28.84,66365809.57937197,1.0,654.1499999999965,1445.0192141639966,11210.616829350733,2545018854.460012,2329115691.005544,366.56539941433493,1176348779.0493598,25927203.388241112,1150421575.6611187,0.3305461662951331,21.720544810402405,1624551592.1348405,35727865.93513953,0.692908395673609
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856362,20,229,0.0,27.25,66365809.579374716,1.0,654.15,1445.0192141620828,11210.61682941163,2545018854.4738364,2329115691.01787,366.5653994143118,1176348779.0378141,25927203.389016498,1150421575.6487978,0.3305461662915927,21.720544810239197,1633973172.215325,35889177.00634993,0.6889319806420036
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284534,21,229,0.0,25.36,66365809.579374716,1.0,654.15,1445.0192143476306,11210.616829609662,2545018854.5187936,2329115691.0579553,366.5653994142359,1176348779.080561,25927203.471849076,1150421575.608712,0.33054616628007505,21.72054480971094,1645172408.9147692,36080924.12873014,0.6842642646400909
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712706,22,229,0.0,24.6,66365809.579374716,1.0,654.15,1445.0192143476193,11210.616829523524,2545018854.4992385,2329115691.0405216,366.565399414269,1176348779.0978994,25927203.471752767,1150421575.6261466,0.33054616628508443,21.720544809940662,1649675805.6827996,36158028.791697845,0.6824050817468331
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140877,23,229,0.0,23.78,66365809.579374716,1.0,654.15,1445.0192142956134,11210.616829299312,2545018854.448338,2329115690.9951377,366.56539941435483,1176348779.0608926,25927203.38936412,1150421575.6715286,0.3305461662981239,21.720544810538705,1654534733.7746222,36241220.664899856,0.680410419045073
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569049,0,230,0.0,22.76,66365809.579374716,1.0,654.15,1445.0192142005426,11210.616829647175,2545018854.5273094,2329115691.06555,366.56539941422153,1176348779.072472,25927203.471356437,1150421575.6011157,0.3305461662778924,21.7205448096108,1660578766.279084,36344703.238882825,0.6779454679402295
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997221,1,230,0.0,21.77,66365809.579374716,1.0,654.15,1445.0192143061333,11210.616829317165,2545018854.4523916,2329115690.9987507,366.565399414348,1176348779.056579,25927203.388663035,1150421575.667916,0.3305461662970859,21.7205448104911,1666445033.12165,36445142.20774866,0.6755700351876094
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425392,2,230,0.0,20.97,66365809.579374716,1.0,654.15,1445.019214300548,11210.616829295224,2545018854.44741,2329115690.994308,366.5653994143565,1176348779.0617518,25927203.389393564,1150421575.6723583,0.33054616629836225,21.720544810549676,1671185450.7722085,36526305.01087255,0.6736626200390744
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.47205239718535635,3,230,0.0,20.13,66365809.579374716,1.0,654.15,1445.0192142054777,11210.6168296431,2545018854.5263844,2329115691.0647254,366.5653994142232,1176348779.0733283,25927203.471388087,1150421575.6019402,0.3305461662781293,21.72054480962167,1676162889.305295,36611525.95415265,0.671671391954834
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.41339155242817344,4,230,0.0,19.51,66365809.579374716,1.0,654.15,1445.019214351308,11210.616829606526,2545018854.5180817,2329115691.0573225,366.5653994142373,1176348779.0811925,25927203.471848596,1150421575.609344,0.3305461662802566,21.720544809719236,1679836712.9844775,36674427.126573674,0.670209210255936
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3547307076709906,5,230,0.0,19.13,66365809.579374716,1.0,654.15,1445.019214197408,11210.616829623266,2545018854.521882,2329115691.060705,366.56539941423074,1176348779.078076,25927203.472115505,1150421575.6059604,0.3305461662792844,21.72054480967473,1682088411.3684926,36712979.45805752,0.6693161768112935
87733765.32317366,65537266.666666664,charging,65537266.666666664,22196498.656506993,0.0,157.2848239208247,0.0,0.0,0.37459826437677896,6,230,331.80928660590655,18.65,66504679.549997374,366.6091920451009,665.8107478672906,1445.019214306146,11210.616829317274,2545018854.452416,2329241158.4025545,366.5743830857622,1176362181.623429,26066073.359317224,1150296108.2641118,0.3304969290869726,21.67350456794171,1684932661.9588277,37358160.73087304,0.6678872656754303
174625110.87635434,65537266.666666664,charging,65537266.666666664,109087844.20968768,0.0,772.9985991909217,0.0,0.0,0.47224019269563217,7,230,583.7520043491172,21.55,67460196.96803159,729.6982019789892,665.815536989729,1445.0192143427003,11210.616829613773,2545018854.5197268,2330104473.2317276,366.63620110738293,1176454384.2954235,27021590.860421635,1149432793.4350019,0.3301582463691618,21.355086830332723,1667748647.9755535,37601296.20347104,0.6740157921008714
220482530.10613078,65537266.666666664,charging,65537266.666666664,154945263.43946412,0.0,1097.9451693971378,0.0,0.0,0.6109280035668496,8,230,735.1376464605407,24.73,67964476.91136512,921.3205648306749,665.8180103703763,1445.0192141534758,11210.616829332888,2545018854.4559608,2330560103.8076854,366.6688290306439,1176503033.5799146,27525870.72093445,1148977162.8589802,0.3299795763218603,21.190649115850047,1648905487.8145835,37557882.21577322,0.6812938740782127
217392450.61342254,65537266.666666664,charging,65537266.666666664,151855183.9467559,0.0,1076.0488056312477,0.0,0.0,0.7468499579623757,9,230,761.6129743333809,27.47,67930496.25702865,908.408186774124,665.8178448528873,1445.0192142054777,11210.616829729128,2545018854.5459146,2330529401.200679,366.6666303468956,1176499755.6150951,27491890.14910756,1149007865.4659877,0.32999161433610946,21.201652962633172,1632669557.3614213,37259546.32281648,0.688057871996493
208190035.7303276,65537266.666666664,charging,65537266.666666664,142652769.06366095,0.0,1010.8403136554355,0.0,0.0,0.8745350502135887,10,230,776.7329209410065,29.62,67829300.12924238,869.954464051437,665.8173509542655,1445.019214347634,11210.61682952365,2545018854.499267,2330437967.1927977,366.66008261215296,1176489993.4955244,27390694.021656465,1149099299.473868,0.3300274655713921,21.234488286297267,1619929684.925546,36984989.49255343,0.6935174859727923
204951263.1475585,65537266.666666664,charging,65537266.666666664,139413996.48089185,0.0,987.8903077430797,0.0,0.0,0.9993211943495567,11,230,800.7133825647724,31.37,67793684.342702,856.4207487775831,665.8171767779521,1445.0192143444715,11210.616829585568,2545018854.513324,2330405787.267094,366.65777816965976,1176486557.635455,27355078.23587951,1149131479.3995755,0.33004008381286676,21.246067935473825,1609560021.3149493,36787375.89036764,0.697988456962505
237971848.987427,65537266.666666664,charging,65537266.666666664,758377.5363658387,0.0,5.373878066027408,0.0,171676204.7843945,1.0000000000000022,12,230,927.4476503503374,32.77,66268931.12179241,277.0266666186672,665.8095451110526,1445.0192143061383,11210.616829317183,2545018854.4523954,2329028162.7860155,366.559132322673,1176339428.8117375,25830324.931085728,1150509103.8806517,0.3305805173825487,21.753477752218643,1601264290.4264722,35820296.737319395,0.7027792655930383
133641565.69474667,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,68104299.02808002,1.0000000000000022,13,230,530.813113824069,33.8,66260591.47713772,273.8576680598103,665.8082588345144,1445.0192142091641,11210.616829639988,2545018854.525678,2329020628.122614,366.55859283255575,1176338623.9132104,25821985.369156167,1150516638.5440543,0.3305834745138257,21.75631723834379,1595161002.701378,35713225.498965666,0.70546006470017
169630379.75445458,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,104093113.08778793,1.0000000000000022,14,230,616.7928288138411,34.3,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143042484,11210.616829292236,2545018854.446732,2329020628.052224,366.55859283268865,1176338623.901639,25821985.28719607,1150516638.6144428,0.33058347453405085,21.756317239272967,1592198241.669779,35663465.98442202,0.706765588996115
152734528.4086848,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,87197261.74201813,1.0000000000000022,15,230,525.6862429004099,34.16,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143463678,11210.61682952456,2545018854.499474,2329020628.099251,366.5585928325998,1176338623.936925,25821985.369509928,1150516638.567415,0.3305834745205381,21.75631723865224,1593027814.7586272,35677398.64849417,0.7063995553625237
162529868.94839478,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,96992602.28172812,1.0000000000000022,16,230,536.028744488024,33.56,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214160306,11210.616829439829,2545018854.4802384,2329020628.0821,366.55859283263214,1176338623.8706145,25821985.286047094,1150516638.5845675,0.3305834745254666,21.756317238878633,1596583127.9965458,35737110.0659462,0.7048351247241725
126188920.70968774,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,60651654.043021075,1.0000000000000022,17,230,426.9355007726764,32.44,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143358431,11210.61682959274,2545018854.5149517,2329020628.1130486,366.5585928325737,1176338623.923891,25821985.370273795,1150516638.5536172,0.3305834745165735,21.756317238470178,1603219712.7073276,35848571.378523335,0.7019333176807145
36682337.80276118,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,28854928.863905482,0.0,204.46659069252948,0.0,0.9741726411756827,18,230,170.15907216314122,30.94,66304285.55983893,153.28285722901276,660.4612752633292,1445.0192141639895,11210.616829350643,2545018854.4599915,2329060104.956691,366.5614194009213,1176342841.0786557,25865679.368679333,1150477161.7099764,0.3305679812203293,21.74144818474147,1612107995.8021245,35776424.27402388,0.698154037803703
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9155117964184999,19,230,0.0,29.2,66365809.5793745,1.0,654.15,1445.0192143426825,11210.616829613684,2545018854.5197067,2329115691.058771,366.56539941423443,1176348779.0796967,25927203.471801095,1150421575.6078956,0.3305461662798405,21.720544809700215,1622418404.192089,35691342.673735306,0.6938150974520437
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8568509516613171,20,230,0.0,27.68,66365809.579374716,1.0,654.15,1445.0192143395436,11210.616829503671,2545018854.494732,2329115691.0365005,366.5653994142766,1176348779.1026404,25927203.47247554,1150421575.6301649,0.330546166286239,21.72054480999365,1631425197.72815,35845551.999670826,0.6900028539563652
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7981901069041343,21,230,0.0,25.99,66365809.579374716,1.0,654.15,1445.0192141689283,11210.616829432633,2545018854.478605,2329115691.022124,366.5653994143038,1176348779.0328648,25927203.388322946,1150421575.644542,0.3305461662903699,21.720544810183068,1641439330.0149543,36017008.42127007,0.6858131262700999
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7395292621469515,22,230,0.0,25.59,66365809.579374716,1.0,654.15,1445.0192142042254,11210.61682973014,2545018854.546144,2329115691.0823445,366.56539941418987,1176348779.0557606,25927203.471439257,1150421575.5843213,0.33054616627306693,21.720544809389466,1643809538.840234,36057589.822832026,0.6848289105459741
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6808684173897687,23,230,0.0,24.87,66365809.579374716,1.0,654.15,1445.019214295626,11210.616829213399,2545018854.4288344,2329115690.97775,366.5653994143878,1176348779.0782485,25927203.38933094,1150421575.6889176,0.3305461663031202,21.72054481076782,1648075914.7257361,36130636.34564353,0.6830644228031867
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6222075726325859,0,231,0.0,23.9,66365809.579374716,1.0,654.15,1445.0192143024628,11210.616829320355,2545018854.4531155,2329115690.999398,366.5653994143468,1176348779.0559494,25927203.38868161,1150421575.6672678,0.33054616629689965,21.72054481048254,1653823671.1270385,36229046.244431265,0.6807015922299232
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5635467278754029,1,231,0.0,22.8,66365809.579374716,1.0,654.15,1445.0192143061472,11210.616829231209,2545018854.4328775,2329115690.9813547,366.565399414381,1176348779.0739317,25927203.388621014,1150421575.6853106,0.33054616630208383,21.72054481072028,1660341745.396556,36340645.09872663,0.6780417962312253
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.50488588311822,2,231,0.0,22.08,66365809.579374716,1.0,654.15,1445.0192142023332,11210.616829705126,2545018854.540466,2329115691.0772786,366.5653994141995,1176348779.0615745,25927203.472186744,1150421575.5893877,0.33054616627452266,21.720544809456285,1664608121.2820587,36413691.62153814,0.6763120654082913
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.44622503836103716,3,231,0.0,21.53,66365809.579374716,1.0,654.15,1445.0192143463846,11210.616829610708,2545018854.519031,2329115691.0581675,366.56539941423557,1176348779.0803442,25927203.47184498,1150421575.6084993,0.33054616628001393,21.720544809708134,1667867158.4168177,36469491.04868582,0.6749966774283019
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3875641936038543,4,231,0.0,21.55,66365809.579374716,1.0,654.15,1445.0192143427012,11210.616829527791,2545018854.5002074,2329115691.0413876,366.5653994142674,1176348779.0970523,25927203.471774094,1150421575.6252782,0.33054616628483496,21.72054480992918,1667748647.9755535,36467461.97860772,0.6750444200742953
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.32890334884667144,5,231,0.0,21.41,66365809.579374716,1.0,654.15,1445.0192141583987,11210.616829414721,2545018854.4745383,2329115691.0184965,366.5653994143107,1176348779.0371764,25927203.389005277,1150421575.6481712,0.3305461662914127,21.720544810230933,1668578221.064401,36481665.4691544,0.6747103633919964
87845973.76928847,65537266.666666664,charging,65537266.666666664,22308707.1026218,0.0,158.07993516619325,0.0,0.0,0.34887134065713793,6,231,330.6154697332471,21.14,66505913.4717881,367.07807249972694,665.8107541402348,1445.0192143110737,11210.616829227087,2545018854.431942,2329242273.220921,366.57446291046466,1176362300.726799,26067307.281051923,1150294993.4457471,0.3304964916144427,21.673087475030645,1670178112.0214648,37110135.236145176,0.6737555859670724
166879381.04048207,65537266.666666664,charging,65537266.666666664,101342114.37381542,0.0,718.1122059706873,0.0,0.0,0.43958025088501423,7,231,559.5751521404138,22.32,67375019.55789769,697.3314644239706,665.8151155707083,1445.0192141603281,11210.616829439947,2545018854.480265,2330027513.854035,366.63069016936873,1176446166.179473,26936413.36682971,1149509752.8126433,0.33018843024806344,21.383104815446202,1663185995.986891,37475883.05104872,0.675919044803261
202291723.13673514,65537266.666666664,charging,65537266.666666664,136754456.47006848,0.0,969.0447551725568,0.0,0.0,0.5619859041699687,8,231,679.03276446536,24.97,67764438.19870222,845.3074469491718,665.8170336154509,1445.0192143395402,11210.616829589724,2545018854.5142674,2330379362.5227966,366.6558858691087,1176483736.2357419,27325832.091872357,1149157904.1438694,0.33005044555466495,21.255585743411924,1647483362.5194163,37422867.9236093,0.6820307761825489
251160562.51322764,65537266.666666664,charging,65537266.666666664,185623295.84656098,0.0,1315.3303074794028,0.0,0.0,0.7281328903778933,9,231,873.1128439895463,27.52,68301833.80378774,1049.5134975387448,665.8196447089215,1445.0192143463898,11210.616829524683,2545018854.4995017,2330864919.275744,366.69065789012984,1176535575.0871172,27863227.69619524,1148672347.390922,0.3298600759533255,21.081997779262768,1632373281.2582617,37458177.36772271,0.6878971775607243
206561891.32477695,65537266.666666664,charging,65537266.666666664,141024624.6581103,0.0,999.3032505308583,0.0,0.0,0.8543606693923176,10,231,773.7647192203569,29.58,67811395.92568192,863.1510092714788,665.8172634179053,1445.0192141652396,11210.616829435692,2545018854.479299,2330421790.181806,366.6589241580715,1176488266.2194698,27372789.734608684,1149115476.4848611,0.3300338087897362,21.24030790398512,1620166705.8080738,36979296.765019596,0.6934304368478094
199386219.69024813,65537266.666666664,charging,65537266.666666664,133848953.02358148,0.0,948.4563008828038,0.0,0.0,0.9741656758196191,11,231,784.4662441043206,31.23,67732487.27040842,833.1663486265685,665.8168770719484,1445.0192141571454,11210.616829329687,2545018854.455234,2330350493.903116,366.6538185703937,1176480653.843506,27293881.079954665,1149186772.7635515,0.3300617657919162,21.26599318563308,1610389594.403797,36768396.113645665,0.697678534408556
195697253.3430488,65537266.666666664,charging,65537266.666666664,28862710.72248041,0.0,204.52173309470177,0.0,101297275.95390174,1.0000000000000024,12,231,778.127984674955,32.6,66577985.83499508,394.46499659772155,665.8111201357262,1445.019214342691,11210.616829613744,2545018854.51972,2329307390.075172,366.57912542621193,1176369256.3189316,26139379.727436647,1150229876.591495,0.33047093938783084,21.648752225635338,1602271629.1772158,36004421.4209611,0.702097718007607
210240364.5438665,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,144703097.87719983,1.0000000000000024,13,231,803.5068123389083,33.59,66260591.47713705,273.85766805981024,665.8082588345135,1445.0192143024726,11210.61682932043,2545018854.4531326,2329020628.057928,366.55859283267773,1176338623.8952029,25821985.286464076,1150516638.608739,0.3305834745324119,21.756317239197806,1596405362.3346496,35734124.49507347,0.7049131816812476
223264567.91815847,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,157727301.2514918,1.0000000000000024,14,231,797.8568608766709,34.22,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143407899,11210.61682950262,2545018854.494493,2329020628.0948086,366.5585928326082,1176338623.9420967,25821985.370238923,1150516638.5718577,0.33058347452181464,21.75631723871089,1592672283.434835,35671427.50674895,0.7065563804748419
261655300.32425034,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,196118033.65758368,1.0000000000000024,15,231,866.8326431826747,34.45,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214205477,11210.616829729091,2545018854.545906,2329020628.1406493,366.5585928325215,1176338623.8952239,25821985.3692066,1150516638.5260172,0.33058347450864306,21.75631723810587,1591309413.3602993,35648538.13005901,0.7071581889821419
222426184.49050012,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,156888917.82383347,1.0000000000000024,16,231,715.4696574671034,34.18,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143463796,11210.616829524626,2545018854.499489,2329020628.0992646,366.55859283259974,1176338623.9369307,25821985.369528476,1150516638.5674021,0.3305834745205344,21.756317238652063,1592909304.3173628,35675408.26791242,0.706451822663268
169798916.53403568,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,104261649.86736903,1.0000000000000024,17,231,555.7840061602346,33.37,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214344473,11210.616829585593,2545018854.5133295,2329020628.1116047,366.55859283257644,1176338623.9253857,25821985.370325267,1150516638.5550604,0.33058347451698816,21.756317238489167,1597708977.1885533,35756018.681472674,0.7043411652309484
90095892.42908737,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,24558625.762420706,1.0000000000000024,18,231,330.01602002496844,32.11,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142042224,11210.616829730126,2545018854.546141,2329020628.1408587,366.5585928325212,1176338623.895006,25821985.369197875,1150516638.525808,0.330583474508583,21.756317238103108,1605175134.9881825,35881412.65812195,0.7010828726017659
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428196,19,231,0.0,30.35,66365809.57937197,1.0,654.1499999999965,1445.0192143476206,11210.616829523566,2545018854.499248,2329115691.0405307,366.5653994142689,1176348779.0978985,25927203.4717638,1150421575.6261346,0.33054616628508127,21.720544809941348,1615604053.8194113,35574671.14424317,0.6967274700389914
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856368,20,231,0.0,28.77,66365809.579374716,1.0,654.15,1445.019214162093,11210.616829411663,2545018854.473844,2329115691.0178766,366.5653994143118,1176348779.037818,25927203.38902797,1150421575.64879,0.33054616629159045,21.72054481023909,1624966378.6792643,35734967.68041452,0.6927323676653592
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.824017465728454,21,231,0.0,28.03,66365809.579374716,1.0,654.15,1445.019214347631,11210.616829523628,2545018854.499262,2329115691.0405436,366.56539941426894,1176348779.097907,25927203.471782558,1150421575.6261246,0.33054616628507816,21.72054480994036,1629351265.0060306,35810043.27330413,0.6908769558277165
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712712,22,231,0.0,26.35,66365809.579374716,1.0,654.15,1445.0192143110726,11210.616829313061,2545018854.4514594,2329115690.9979243,366.5653994143496,1176348779.0574322,25927203.38869026,1150421575.668742,0.3305461662973232,21.720544810501917,1639306142.072203,35980485.159864314,0.6867013423067102
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140884,23,231,0.0,24.85,66365809.579374716,1.0,654.15,1445.0192141986302,11210.616829708117,2545018854.5411444,2329115691.0778875,366.5653994141983,1176348779.060924,25927203.472145725,1150421575.5887783,0.3305461662743476,21.720544809448192,1648194425.167,36132665.41572163,0.6830155389775096
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569056,0,232,0.0,23.87,66365809.579374716,1.0,654.15,1445.0192142054827,11210.616829643131,2545018854.5263915,2329115691.064729,366.56539941422307,1176348779.0733345,25927203.47139604,1150421575.6019385,0.33054616627812883,21.720544809621686,1654001436.788934,36232089.84954841,0.6806287755336886
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997228,1,232,0.0,23.12,66365809.579374716,1.0,654.15,1445.0192143110623,11210.616829313021,2545018854.4514503,2329115690.997916,366.5653994143496,1176348779.057428,25927203.38867746,1150421575.6687505,0.3305461662973257,21.72054481050203,1658445578.3363326,36308179.977477066,0.6788134087475688
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425399,2,232,0.0,22.55,66365809.579374716,1.0,654.15,1445.0192143005509,11210.616829209192,2545018854.4278793,2329115690.976896,366.5653994143894,1176348779.0790985,25927203.389327265,1150421575.6897712,0.3305461663033655,21.720544810779103,1661823125.9123554,36366008.47470284,0.6774401934358169
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.472052397185357,3,232,0.0,21.93,66365809.579374716,1.0,654.15,1445.0192143513198,11210.61682960657,2545018854.5180917,2329115691.0573306,366.56539941423716,1176348779.081198,25927203.47186227,1150421575.6093357,0.33054616628025424,21.720544809719136,1665496949.5915382,36428909.64712387,0.6759528150797146
