Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4133915524281741,4,232,0.0,21.45,66365809.579374716,1.0,654.15,1445.0192141652624,11210.616829435825,2545018854.4793296,2329115691.0227714,366.56539941430265,1176348779.0322344,25927203.388340425,1150421575.643894,0.33054616629018374,21.7205448101745,1668341200.1818736,36477607.328998215,0.6748057744175007
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.35473070767099124,5,232,0.0,21.07,66365809.579374716,1.0,654.15,1445.0192143395475,11210.616829503728,2545018854.4947443,2329115691.036512,366.5653994142766,1176348779.102643,25927203.472490113,1150421575.630153,0.33054616628623557,21.72054480999349,1670592898.5658886,36516159.660482064,0.6739004576692964
75916806.08470178,65537266.666666664,charging,65537266.666666664,10379539.418035112,0.0,73.54961946966014,0.0,0.0,0.36402118591979044,6,232,293.76126970645504,20.69,66374732.08160515,317.23018884276394,665.8100859462564,1445.0192143463732,11210.616829610648,2545018854.519017,2329123752.4175467,366.5659766171256,1176349640.2231781,25936125.974057302,1150413514.249121,0.33054300263841446,21.717516521385928,1672844596.949904,37081767.48624279,0.6727854123873184
167512225.30558953,65537266.666666664,charging,65537266.666666664,101974958.63892287,0.0,722.5965528195787,0.0,0.0,0.45529653996015823,7,232,560.523021031659,23.68,67381978.751741,699.9759026726518,665.8151500414649,1445.019214204237,11210.616829644196,2545018854.5266333,2330033801.6455884,366.63114042354385,1176446837.6648436,26943372.64376296,1149503465.0210805,0.33018596409039785,21.38081302293749,1655127285.980942,37342120.46429639,0.6791871455067711
207979808.04282704,65537266.666666664,charging,65537266.666666664,142442541.37616038,0.0,1009.3506361471265,0.0,0.0,0.582793462420848,8,232,695.7974576250384,27.6,67826988.3199831,869.0759949423549,665.8173396540687,1445.0192143395427,11210.616829589755,2545018854.514274,2330435878.4155583,366.65993303118347,1176489770.4642706,27388382.213161953,1149101388.2511086,0.3300282846062842,21.235239548415475,1631899239.4932055,37189506.35258138,0.688460329692546
208657408.63377246,65537266.666666664,charging,65537266.666666664,143120141.9671058,0.0,1014.1521271968986,0.0,0.0,0.7108968890141404,9,232,734.8611297828256,29.84,67834439.68539761,871.9074544637893,665.8173760738256,1445.0192142091587,11210.61682972598,2545018854.5451994,2330442610.981058,366.6604151568232,1176490489.2630804,27395833.577472642,1149094655.6856077,0.3300256446970622,21.232818281801407,1618626070.0716424,36965379.16090974,0.6940689722807336
204091640.1819064,65537266.666666664,charging,65537266.666666664,138554373.51523975,0.0,981.7990025835043,0.0,0.0,0.8349136051299515,10,232,767.0117938921255,31.58,67784231.33318357,852.8286804360487,665.8171305180886,1445.0192143427048,11210.616829527808,2545018854.5002112,2330397246.18242,366.6571665349281,1176485645.7098331,27345625.225585025,1149140020.4842482,0.33004343294536653,21.249143406346526,1608315661.6816776,36760864.90509516,0.6985328657436378
196569812.45429802,65537266.666666664,charging,65537266.666666664,131032545.78763136,0.0,928.4991840847503,0.0,0.0,0.9521977125932882,11,232,777.2858159234362,32.92,67701516.10575537,821.3975526853675,665.8167251882355,1445.0192143042375,11210.616829292127,2545018854.4467072,2330322510.602196,366.6518146727501,1176477665.9802558,27262909.915784523,1149214756.0644712,0.33007273907553547,21.27609086208726,1600375462.1169925,36579734.01379858,0.7020441113970783
188578500.08612818,65537266.666666664,charging,65537266.666666664,53405832.63023804,0.0,378.43477530315585,0.0,69635400.78922348,1.0000000000000027,12,232,755.9468586437627,34.01,66847879.00243246,497.0222510336122,665.8124837107683,1445.0192141640093,11210.616829350825,2545018854.460033,2329551237.639128,366.59658578407283,1176395301.8388605,26409272.81132396,1149986029.0275366,0.330375261718449,21.55808888043939,1593916643.068107,36008874.002179615,0.705545141163617
207193539.80651796,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,141656273.1398513,1.0000000000000027,13,232,796.886204239428,34.73,66260591.47713699,273.85766805981024,665.8082588345136,1445.0192141689379,11210.616829432696,2545018854.478619,2329020628.080655,366.55859283263476,1176338623.8721132,25821985.28610232,1150516638.586011,0.3305834745258814,21.756317238897786,1589650267.1826038,35620672.80191457,0.7078922106347205
224516912.76192573,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,158979646.09525907,1.0000000000000027,14,232,805.6588998581835,35.1,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143005452,11210.6168292952,2545018854.447405,2329020628.052827,366.55859283268745,1176338623.9009879,25821985.28714931,1150516638.6138387,0.3305834745338772,21.75631723926494,1587457824.0192208,35583850.76115263,0.7088645082200518
232697990.78415674,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,167160724.11749008,1.0000000000000027,15,232,778.4868831083304,35.08,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143463742,11210.616829524588,2545018854.4994802,2329020628.0992565,366.5585928325998,1176338623.9369283,25821985.369517874,1150516638.5674105,0.33058347452053677,21.756317238652183,1587576334.460485,35585841.14173437,0.7088118832861234
223254240.11238116,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,157716973.4457145,1.0000000000000027,16,232,718.5157659297184,34.61,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143073916,11210.616829316179,2545018854.4521675,2329020628.0570736,366.55859283267944,1176338623.8960416,25821985.28644804,1150516638.6095936,0.33058347453265746,21.75631723920892,1590361329.8301876,35632615.085405126,0.7075774434506387
184383942.35829353,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,118846675.69162688,1.0000000000000027,17,232,599.0854187556287,33.87,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141584105,11210.616829328736,2545018854.455018,2329020628.0596128,366.5585928326746,1176338623.89377,25821985.286716357,1150516638.6070535,0.3305834745319276,21.75631723917542,1594746216.1569543,35706259.16692931,0.7056425477096518
91064597.98942238,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,25527331.322755717,1.0000000000000027,18,232,332.4509218993097,32.29,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143073932,11210.616829316215,2545018854.4521756,2329020628.057081,366.55859283267944,1176338623.8960435,25821985.286457088,1150516638.6095865,0.3305834745326554,21.756317239208812,1604108541.0168068,35863499.23288634,0.7015464961429556
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.94133915524282,19,232,0.0,29.7,66365809.57937197,1.0,654.1499999999965,1445.0192143426866,11210.616829613726,2545018854.519716,2329115691.058776,366.5653994142342,1176348779.0797002,25927203.471810814,1150421575.6078894,0.33054616627983896,21.720544809700986,1619455643.16049,35640615.92178134,0.6950783492470599
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856372,20,232,0.0,27.83,66365809.579374716,1.0,654.15,1445.0192141973878,11210.616829623166,2545018854.521859,2329115691.0606904,366.5653994142308,1176348779.0780613,25927203.47208549,1150421575.6059759,0.3305461662792889,21.720544809674855,1630536369.4186702,35830333.97408511,0.6903771980463214
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284542,21,232,0.0,26.63,66365809.579374716,1.0,654.15,1445.019214351299,11210.61682960646,2545018854.518067,2329115691.057309,366.5653994142373,1176348779.0811882,25927203.471829828,1150421575.6093583,0.33054616628026073,21.720544809719424,1637646995.894508,35952078.17877095,0.6873937691716163
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712714,22,232,0.0,25.75,66365809.579374716,1.0,654.15,1445.0192141689301,11210.616829346567,2545018854.4590664,2329115691.004703,366.56539941433664,1176348779.0502117,25927203.38824914,1150421575.6619625,0.3305461662953753,21.72054481041263,1642861455.3101223,36041357.26220724,0.6852222576834838
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140886,23,232,0.0,24.92,66365809.579374716,1.0,654.15,1445.0192143444572,11210.616829585475,2545018854.5133023,2329115691.0530596,366.56539941424523,1176348779.0861351,25927203.472528897,1150421575.6136062,0.33054616628148126,21.72054480977543,1647779638.6225762,36125563.670448296,0.6831866627925625
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569058,0,233,0.0,24.49,66365809.579374716,1.0,654.15,1445.0192143427046,11210.616829613802,2545018854.5197334,2329115691.058796,366.56539941423443,1176348779.0797057,25927203.471835747,1150421575.6078699,0.3305461662798331,21.7205448096998,1650327613.1097515,36169188.67712738,0.6821368261054358
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.589374086699723,1,233,0.0,24.36,66365809.579374716,1.0,654.15,1445.0192141639907,11210.616829350696,2545018854.4600034,2329115691.005537,366.56539941433516,1176348779.0493596,25927203.388227876,1150421575.6611316,0.33054616629513656,21.720544810401723,1651097930.9779673,36182377.63263502,0.6818200685388492
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425401,2,233,0.0,23.87,66365809.579374716,1.0,654.15,1445.0192142023136,11210.616829705014,2545018854.54044,2329115691.0772552,366.56539941419953,1176348779.0615656,25927203.472153414,1150421575.5894122,0.3305461662745297,21.72054480945662,1654001436.788934,36232089.84954841,0.6806287755262777
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.47205239718535724,3,233,0.0,23.41,66365809.579374716,1.0,654.15,1445.0192143073928,11210.616829230175,2545018854.432643,2329115690.9811444,366.5653994143813,1176348779.074151,25927203.388627097,1150421575.685524,0.3305461663021451,21.72054481072312,1656727176.938005,36278758.46134465,0.6795142011207186
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4133915524281744,4,233,0.0,23.02,66365809.579374716,1.0,654.15,1445.019214311066,11210.61682931303,2545018854.4514527,2329115690.997918,366.5653994143496,1176348779.0574303,25927203.38868011,1150421575.66875,0.3305461662973255,21.720544810502027,1659038130.5426528,36318325.32786756,0.6785720912467574
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.35473070767099146,5,233,0.0,22.76,66365809.579374716,1.0,654.15,1445.0192143042423,11210.616829292167,2545018854.4467163,2329115690.9936924,366.5653994143576,1176348779.0623899,25927203.389415815,1150421575.672974,0.3305461662985392,21.72054481055773,1660578766.279084,36344703.238882825,0.6779454679825757
51552259.130136415,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,13985007.536530249,0.0,99.09803712531644,0.0,0.34221306087621467,6,233,218.7100803875962,22.6,66280412.35025884,215.41913763966696,663.3084598961834,1445.0192141689347,11210.61682934661,2545018854.459076,2329038535.8923345,366.5598750420643,1176340536.9334772,25841806.159144312,1150498730.7743328,0.33057644628048594,21.749569785802993,1661526849.8091955,36727899.24699299,0.6774594514831928
161652248.81744415,65537266.666666664,charging,65537266.666666664,96114982.15077749,0.0,681.0726447302313,0.0,0.0,0.4282432896842439,7,233,542.5260267034276,23.56,67317538.39155456,675.4890789530256,665.8148305794358,1445.0192143073916,11210.616829316194,2545018854.452171,2329975578.6720695,366.6269711996895,1176440620.1954677,26878932.200882565,1149561687.994585,0.33020880035140604,21.402052551870902,1655838348.6285257,37318526.80634302,0.6789457637818307
202992852.00994503,65537266.666666664,charging,65537266.666666664,137455585.34327838,0.0,974.0129680909622,0.0,0.0,0.5512765067062602,8,233,680.9709721615098,26.86,67772148.2974034,848.2372230596595,665.8170713690282,1445.019214299292,11210.616829210174,2545018854.4281025,2330386328.742775,366.6563847317261,1176484480.031225,27333542.10733441,1149150937.9238906,0.330047713916555,21.253075787684896,1636284125.8199723,37234748.33423118,0.6866674500487313
204241688.26779673,65537266.666666664,charging,65537266.666666664,138704421.60113007,0.0,982.8622462569383,0.0,0.0,0.6754275272860839,9,233,722.2622662162811,29.0,67785881.36585763,853.4556797143058,665.8171385937223,1445.0192142054725,11210.6168297291,2545018854.545908,2330398737.076165,366.65727329627975,1176485804.848429,27347275.257928163,1149138529.5905008,0.3300428483384249,21.248606517408216,1623603508.6047287,37024426.20423018,0.691990364309209
204168295.11429292,65537266.666666664,charging,65537266.666666664,138631028.44762626,0.0,982.3421809347233,0.0,0.0,0.7995128554041543,10,233,770.3347972935937,30.65,67785074.28390956,853.148995000515,665.8171346437293,1445.0192143073928,11210.616829316232,2545018854.4521794,2330398007.77033,366.6572210761251,1176485726.989571,27346468.09323456,1149139258.8963366,0.33004313430595,21.248869123927406,1613826397.2004519,36856003.07808839,0.6961601206279464
200643025.94081917,65537266.666666664,charging,65537266.666666664,135105759.27415252,0.0,957.3620545731819,0.0,0.0,0.920442799139714,11,233,796.4030261287461,31.88,67746307.98242289,838.4181091361266,665.8169448045579,1445.0192142023275,11210.616829619044,2545018854.5209236,2330362981.361934,366.65471280119897,1176481987.179887,27307701.875154,1149174285.304733,0.3300568690688577,21.26149013127763,1606538005.0627182,36709764.85277289,0.6993311090048415
192584016.73456287,65537266.666666664,charging,65537266.666666664,88883164.05289875,0.0,629.827840143953,0.0,38163586.01499747,1.0000000000000029,12,233,775.5953178024838,32.81,67238012.31088176,645.2698015732271,665.8144354888827,1445.019214351308,11210.616829606519,2545018854.51808,2329903725.8052635,366.62182599342486,1176432947.0647554,26799406.203367595,1149633540.8613877,0.3302369837385089,21.42832044730942,1601027269.5439441,36340300.95151175,0.7021230672801934
206718204.16459745,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,141180937.4979308,1.0000000000000029,13,233,800.3672827115373,33.37,66260591.477134325,273.85766805981024,665.8082588345142,1445.0192143073953,11210.616829230159,2545018854.432639,2329020628.039655,366.55859283271207,1176338623.9133933,25821985.28638639,1150516638.6270068,0.3305834745376612,21.756317239439767,1597708977.1885533,35756018.68147111,0.7043411652749944
223985180.33370307,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,158447913.6670364,1.0000000000000029,14,233,808.6004068130735,33.51,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141973853,11210.616829709188,2545018854.5413876,2329020628.1366186,366.5585928325293,1176338623.8999567,25821985.36990997,1150516638.5300467,0.3305834745098009,21.756317238159067,1596879404.0997057,35742086.01740054,0.7047050681952749
227217305.11096925,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,161680038.4443026,1.0000000000000029,15,233,764.7989504338382,33.2,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141652376,11210.616829435674,2545018854.479295,2329020628.081259,366.55859283263385,1176338623.8714666,25821985.286059085,1150516638.5854075,0.33058347452570797,21.75631723888972,1598716315.939297,35772936.91641742,0.7038997880073368
218079444.26086086,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,152542177.5941942,1.0000000000000029,16,233,704.5092832644384,32.25,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143476227,11210.616829523562,2545018854.499247,2329020628.099047,366.5585928326001,1176338623.937145,25821985.369526833,1150516638.5676181,0.33058347452059644,21.756317238654937,1604345561.8993351,35867479.99404982,0.7014434156916078
170799938.95688468,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,105262672.29021803,1.0000000000000029,17,233,559.7097084376079,31.37,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143358543,11210.616829592796,2545018854.5149646,2329020628.11306,366.5585928325736,1176338623.9238966,25821985.370289907,1150516638.5536067,0.3305834745165705,21.756317238470032,1609560021.3149493,35955056.73964614,0.6991832854632977
80538193.91942361,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,15000927.252756946,1.0000000000000029,18,233,301.19857476258244,29.84,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143426866,11210.616829527638,2545018854.5001726,2329020628.099871,366.5585928325986,1176338623.9362912,25821985.369494956,1150516638.5667963,0.3305834745203603,21.75631723864412,1618626070.0716424,36107320.854148835,0.6952882227892341
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428201,19,233,0.0,27.6,66365809.57937197,1.0,654.1499999999965,1445.01921416032,11210.61682943989,2545018854.4802523,2329115691.023592,366.5653994143008,1176348779.0313756,25927203.3883048,1150421575.643071,0.33054616628994754,21.720544810164554,1631899239.4932055,35853668.27998157,0.6898033697204785
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856373,20,233,0.0,26.29,66365809.579374716,1.0,654.15,1445.0192143005504,11210.61682929523,2545018854.4474115,2329115690.994309,366.5653994143565,1176348779.061753,25927203.389394227,1150421575.6723588,0.3305461662983624,21.720544810549686,1639661673.395995,35986572.370098606,0.6865531465682971
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284545,21,233,0.0,25.25,66365809.579374716,1.0,654.15,1445.0192143463782,11210.61682952464,2545018854.499492,2329115691.040748,366.5653994142685,1176348779.0976877,25927203.471769188,1150421575.6259186,0.3305461662850189,21.720544809937643,1645824216.341721,36092084.01415968,0.6839945456159133
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712716,22,233,0.0,23.94,66365809.579374716,1.0,654.15,1445.0192141640034,11210.616829436824,2545018854.479556,2329115691.0229735,366.5653994143022,1176348779.0320163,25927203.388322644,1150421575.6436937,0.3305461662901262,21.720544810171866,1653586650.2445104,36224988.10427506,0.6807987053325295
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140887,23,233,0.0,22.64,66365809.579374716,1.0,654.15,1445.0192143444553,11210.61682949944,2545018854.493771,2329115691.035647,366.5653994142782,1176348779.1034818,25927203.472461723,1150421575.63102,0.33054616628648475,21.72054481000488,1661289828.9266677,36356877.659351416,0.6776566473860318
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569059,0,234,0.0,21.96,66365809.579374716,1.0,654.15,1445.0192141652467,11210.616829435707,2545018854.4793024,2329115691.0227475,366.5653994143027,1176348779.0322251,25927203.38830577,1150421575.6439195,0.33054616629019107,21.720544810174843,1665319183.9296424,36425866.04200673,0.6760246346320122
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997231,1,234,0.0,21.31,66365809.579374716,1.0,654.15,1445.0192143476163,11210.616829609557,2545018854.5187697,2329115691.0579333,366.5653994142359,1176348779.080553,25927203.471819717,1150421575.6087334,0.3305461662800812,21.720544809711225,1669170773.2707212,36491810.8195449,0.6744719537963738
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425402,2,234,0.0,20.76,66365809.579374716,1.0,654.15,1445.0192142956223,11210.61682921333,2545018854.4288187,2329115690.9777355,366.5653994143878,1176348779.0782433,25927203.389313493,1150421575.6889298,0.3305461663031237,21.720544810767976,1672429810.4054801,36547610.246692576,0.6731637070137011
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853574,3,234,0.0,20.26,66365809.579374716,1.0,654.15,1445.0192142091737,11210.616829726132,2545018854.545234,2329115691.081533,366.56539941419135,1176348779.0566251,25927203.471490774,1150421575.5851343,0.3305461662733005,21.720544809400195,1675392571.4370792,36598336.998645015,0.6719787879225915
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4133915524281745,4,234,0.0,19.81,66365809.579374716,1.0,654.15,1445.0192142054746,11210.616829643064,2545018854.5263762,2329115691.0647182,366.5653994142232,1176348779.0733275,25927203.471378163,1150421575.6019495,0.330546166278132,21.720544809621796,1678059056.365518,36643991.07540221,0.6709159217503443
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.35473070767099163,5,234,0.0,19.37,66365809.579374716,1.0,654.15,1445.01921434078,11210.616829588615,2545018854.514015,2329115691.0536933,366.565399414244,1176348779.085505,25927203.472532026,1150421575.612973,0.33054616628129935,21.72054480976711,1680666286.0733252,36688630.617120355,0.6698799208203142
56156412.62495826,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,9380854.041708402,0.0,66.47291534624647,0.0,0.34633412889041315,6,234,233.3575153334577,18.96,66273020.52088035,234.65830954310312,664.2257116234896,1445.0192143110783,11210.616829313121,2545018854.451473,2329031857.489295,366.5593968653227,1176339823.5075839,25834414.33021242,1150505409.1773715,0.3305790673299474,21.752085652390523,1683095750.1192365,37127789.18522884,0.6688115718045302
157451987.5141191,65537266.666666664,charging,65537266.666666664,91914720.84745245,0.0,651.3095109252848,0.0,-1.4901161193847656e-08,0.42860480395465966,7,234,530.4302320195299,20.93,67271349.40911163,657.9376334278871,665.8146012230095,1445.0192143073846,11210.61682923009,2545018854.4326234,2329933846.2399483,366.623982842318,1176436163.6450593,26832743.218340673,1149603420.4267187,0.3302251692106233,21.417301463937747,1671422471.654736,37558635.9932559,0.672683516091571
204259581.57413572,65537266.666666664,charging,65537266.666666664,138722314.90746906,0.0,982.989038575873,0.0,0.0,0.5527718404063489,8,234,685.8668827606504,24.91,67786078.13304792,853.5304496795015,665.8171395567186,1445.0192141534758,11210.616829418896,2545018854.475486,2330398914.798322,366.6572860277546,1176485823.8110185,27347471.94267349,1149138351.868345,0.33004277864322984,21.248542495760844,1647838893.8432083,37440931.924003646,0.681867980793758
208475515.58344233,65537266.666666664,charging,65537266.666666664,142938248.91677567,0.0,1012.8632294821588,0.0,0.0,0.6807124588672531,9,234,738.1251059107104,27.27,67832439.46343456,871.147386045723,665.8173662981997,1445.019214302473,11210.616829234401,2545018854.4336023,2330440803.6193027,366.6602857366091,1176490296.3200586,27393833.272696108,1149096463.0473626,0.330026353371687,21.23346818823816,1633854661.7740612,37226116.325749665,0.687636694830517
203092862.4724939,65537266.666666664,charging,65537266.666666664,137555595.80582723,0.0,974.7216441860375,0.0,0.0,0.8038351928696998,10,234,769.8863707127,29.23,67773248.08171922,848.6551323416337,665.8170767535802,1445.0192143024697,11210.61682932043,2545018854.4531326,2330387322.452124,366.656455890491,1176484586.105589,27334641.891045116,1149149944.2145438,0.33004732426147143,21.252717808550592,1622240638.530193,36994111.48331256,0.6925782769467612
194966695.24937806,65537266.666666664,charging,65537266.666666664,129429428.5827114,0.0,917.139464193687,0.0,0.0,0.9196843883467971,11,234,780.1483849493192,30.82,67683887.11862661,814.6986779581241,665.8166386731743,1445.0192141986217,11210.616829708066,2545018854.541133,2330306582.4279456,366.6506740446872,1176475965.2501016,27245281.011381105,1149230684.2387204,0.3300789851975336,21.281842650358506,1612819058.4497082,36783681.30753707,0.6966711781818697
190886757.06201142,65537266.666666664,charging,65537266.666666664,89730478.31480591,0.0,635.8319255878797,0.0,35619012.080538854,1.000000000000003,12,234,774.3886771357901,31.87,67247329.96538301,648.8104360806125,665.8144818277405,1445.0192143513113,11210.616829520519,2545018854.498556,2329912144.4090137,366.62242882757084,1176433846.1154501,26808723.857796825,1149625122.2576532,0.33023368157788574,21.425239562772425,1606597260.2833505,36440279.13384532,0.6996949824198407
204970708.81811562,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,139433442.15144897,1.000000000000003,13,234,799.5025129027582,32.37,66260591.47713682,273.8576680598103,665.8082588345135,1445.0192142054748,11210.616829729071,2545018854.5459013,2329020628.140645,366.5585928325216,1176338623.8952212,25821985.369200207,1150516638.526021,0.3305834745086442,21.75631723810606,1603634499.2517514,35855537.71055915,0.7017527478591623
218012922.9707142,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,152475656.30404755,1.000000000000003,14,234,792.9984383754448,32.42,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143042395,11210.616829206143,2545018854.4271874,2329020628.034797,366.55859283272144,1176338623.9189851,25821985.28711454,1150516638.6318705,0.3305834745390584,21.756317239503005,1603338223.1485915,35850561.759105064,0.7018817168741529
221812576.2983037,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,156275309.63163704,1.000000000000003,15,234,751.1346837734047,32.06,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214351319,11210.61682960656,2545018854.5180893,2329020628.1158442,366.5585928325685,1176338623.920444,25821985.36962156,1150516638.5508225,0.33058347451577047,21.75631723843332,1605471411.0913424,35886388.60957629,0.700954197043731
219339826.45090282,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,153802559.78423616,1.000000000000003,16,234,709.43923060597,31.17,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142054843,11210.616829729184,2545018854.545927,2329020628.140669,366.5585928325216,1176338623.8952298,25821985.369231336,1150516638.5259986,0.33058347450863773,21.756317238105613,1610745125.727589,35974960.54546348,0.6986716492478763
176671478.76318336,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,111134212.0965167,1.000000000000003,17,234,577.805123496345,29.96,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141937184,11210.61682962636,2545018854.5225844,2329020628.1198545,366.5585928325609,1176338623.9166784,25821985.369865786,1150516638.5468125,0.3305834745146183,21.756317238380355,1617915007.4240587,36095378.57065843,0.6955921488092078
92935775.54861636,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,27398508.8819497,1.000000000000003,18,234,338.58818241850145,28.33,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214346377,11210.616829610664,2545018854.519021,2329020628.1166797,366.5585928325668,1176338623.9195826,25821985.36959521,1150516638.5499873,0.3305834745155305,21.756317238422216,1627573608.3870711,36257594.5880698,0.6914863938677901
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428202,19,234,0.0,26.87,66365809.57937197,1.0,654.1499999999965,1445.0192143110783,11210.61682922708,2545018854.43194,2329115690.9805136,366.56539941438234,1176348779.0747883,25927203.38863897,1150421575.6861494,0.3305461663023251,21.720544810732267,1636224870.59934,35927729.33783212,0.6879883903714136
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856374,20,234,0.0,25.54,66365809.579374716,1.0,654.15,1445.0192142956244,11210.616829299395,2545018854.448357,2329115690.995153,366.5653994143547,1176348779.0609014,25927203.389387082,1150421575.6715143,0.3305461662981198,21.72054481053854,1644105814.9433935,36062662.498027265,0.684706082227771
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284546,21,234,0.0,24.43,66365809.579374716,1.0,654.15,1445.0192141640066,11210.616829436809,2545018854.4795527,2329115691.0229707,366.5653994143022,1176348779.032015,25927203.38831933,1150421575.6436958,0.3305461662901268,21.720544810171894,1650683144.4335434,36175275.88736168,0.6819905937481353
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712718,22,234,0.0,23.17,66365809.579374716,1.0,654.15,1445.019214311081,11210.6168292271,2545018854.431945,2329115690.980521,366.56539941438245,1176348779.0747898,25927203.38864405,1150421575.6861458,0.3305461663023238,21.720544810731315,1658149302.2331727,36303107.30228182,0.6789341318836695
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.706695776214089,23,234,0.0,21.69,66365809.579374716,1.0,654.15,1445.019214300549,11210.616829295239,2545018854.4474134,2329115690.994311,366.5653994143565,1176348779.0617537,25927203.389396437,1150421575.6723573,0.330546166298362,21.72054481054967,1666919074.8867059,36453258.48806104,0.6753788077519794
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.648034931456906,0,235,0.0,20.98,66365809.579374716,1.0,654.15,1445.0192141603143,11210.616829353843,2545018854.4607177,2329115691.006172,366.5653994143339,1176348779.0487278,25927203.388233647,1150421575.660494,0.33054616629495337,21.72054481039334,1671126195.5515761,36525290.475833505,0.6736863962428155
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997232,1,235,0.0,20.37,66365809.579374716,1.0,654.15,1445.019214307386,11210.616829316186,2545018854.452169,2329115690.9985533,366.56539941434835,1176348779.0567985,25927203.38868567,1150421575.6681128,0.33054616629714245,21.720544810493678,1674740764.010127,36587177.113215476,0.6722391121090199
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425404,2,235,0.0,19.77,66365809.579374716,1.0,654.15,1445.0192142023222,11210.616829705037,2545018854.5404453,2329115691.07726,366.56539941419953,1176348779.0615697,25927203.47216158,1150421575.5894082,0.33054616627452854,21.720544809456566,1678296077.248046,36648049.21555841,0.6708216074430942
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853575,3,235,0.0,19.21,66365809.579374716,1.0,654.15,1445.0192143110683,11210.616829227025,2545018854.4319277,2329115690.9805055,366.56539941438245,1176348779.0747826,25927203.388621755,1150421575.6861608,0.3305461663023281,21.72054481073152,1681614369.603437,36704863.17774513,0.6695039860690777
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.41339155242817466,4,235,0.0,18.69,66365809.579374716,1.0,654.15,1445.0192143513107,11210.616829606499,2545018854.5180755,2329115691.057317,366.5653994142373,1176348779.0811915,25927203.47184241,1150421575.6093493,0.3305461662802581,21.720544809719307,1684695641.0763,36757618.99977567,0.6682851067118192
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.35473070767099174,5,235,0.0,18.25,66365809.579374716,1.0,654.15,1445.0192141583952,11210.616829328665,2545018854.455002,2329115691.0010805,366.5653994143436,1176348779.0545187,25927203.38893258,1150421575.6655862,0.3305461662964165,21.720544810460368,1687302870.784107,36802258.54149382,0.6672572084485265
67473864.344128,65537266.666666664,charging,65537266.666666664,1936597.6774613336,0.0,13.722769046535632,0.0,0.0,0.3564641100768699,6,235,267.4255478091548,17.87,66281887.64651576,281.95004283975135,665.809611434898,1445.019214205481,11210.616829729159,2545018854.5459213,2329039868.8758683,366.55997047875076,1176340679.3294003,25843281.53860202,1150497397.7907982,0.33057592313845685,21.749067723418513,1689554569.168122,37310610.25489297,0.666234638059704
166364956.6126721,65537266.666666664,charging,65537266.666666664,100827689.94600543,0.0,714.4669844066573,0.0,0.0,0.4467125712650793,7,235,557.2604284314634,19.82,67369362.59065725,695.1818618946254,665.8150875450036,1445.0192143024506,11210.616829320288,2545018854.4531,2330022402.6646147,366.6303241684768,1176445620.4019957,26930756.39986309,1149514864.0021327,0.33019043493469546,21.384968109130817,1677999801.144886,37725693.4587967,0.6699876335798463
201115181.93058202,65537266.666666664,charging,65537266.666666664,135577915.26391536,0.0,960.7077611579112,0.0,0.0,0.5680651305692365,8,235,676.9170913705867,23.79,67751500.13670899,840.3910864190302,665.8169702431745,1445.0192143005513,11210.616829209192,2545018854.4278793,2330367672.537237,366.6550487457464,1176482488.076091,27312893.94666147,1149169594.1294296,0.3300550295115283,21.259798903384983,1654475478.5539901,37535793.19363321,0.6791737226091229
203581923.17133138,65537266.666666664,charging,65537266.666666664,138044656.50466472,0.0,978.187137870137,0.0,0.0,0.6916256111423064,9,235,723.9529873996906,26.43,67778626.13189444,850.6987485822153,665.8171030820363,1445.019214311084,11210.616829313145,2545018854.4514785,2330392181.6755195,366.65680386399663,1176485104.9323812,27340019.94123326,1149145084.991148,0.3300454188461138,21.25096742516603,1638832100.3071475,37282081.776693165,0.6856007169884246
202118789.30775934,65537266.666666664,charging,65537266.666666664,136581522.6410927,0.0,967.8193426756882,0.0,0.0,0.813876475480288,10,235,769.4449120443181,28.66,67762536.49854192,844.5848160318216,665.8170243021935,1445.0192142005685,11210.616829647364,2545018854.5273523,2330377644.293736,366.65576282445573,1176483552.763507,27323930.39057529,1149159622.3729315,0.3300511193186057,21.256204913296592,1625618186.1062157,37046273.02952212,0.6911554619807481
189389009.51567882,65537266.666666664,charging,65537266.666666664,123851742.84901215,0.0,877.6158739154788,0.0,1.4901161193847656e-08,0.924733217448559,11,235,763.8247392109937,30.45,67622551.0231088,791.391450087752,665.816337313154,1445.0192143395257,11210.616829589604,2545018854.5142403,2330251163.6849074,366.64670550686816,1176470047.8980036,27183944.91624633,1149286102.9817572,0.33010071773691496,21.301878074587115,1615011501.6130915,36787911.88904406,0.6957782486101308
193124853.36994016,65537266.666666664,charging,65537266.666666664,84089808.45118167,0.0,595.8620285322664,0.0,43497778.25209184,1.000000000000003,12,235,787.7094514294117,31.69,67185301.25274946,625.2400192213897,665.8141731033509,1445.0192143110712,11210.61682931309,2545018854.451466,2329856100.673881,366.61841570442624,1176427861.0548582,26746695.062070947,1149681165.9927874,0.33025566481021845,21.445765462226785,1607663854.2547262,36424815.72804583,0.6992817279160707
203363318.6293969,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,137826051.96273023,1.000000000000003,13,235,798.5843709685672,32.38,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141603052,11210.61682935378,2545018854.4607034,2329020628.0646815,366.558592832665,1176338623.887962,25821985.285977263,1150516638.6019847,0.3305834745304712,21.75631723910853,1603575244.0311193,35854542.520268545,0.7017785379038078
225734313.8056222,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,160197047.13895553,1.000000000000003,14,235,823.435808745144,32.59,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143395386,11210.616829589728,2545018854.514268,2329020628.1124444,366.5585928325749,1176338623.9245305,25821985.37030863,1150516638.5542219,0.33058347451674724,21.756317238478065,1602330884.3978474,35833643.524160326,0.7023205660628231
230419039.76314706,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,164881773.0964804,1.000000000000003,15,235,781.2401627605892,32.34,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141652485,11210.61682934968,2545018854.4597726,2329020628.0638523,366.55859283266665,1176338623.8888197,25821985.286005367,1150516638.6028144,0.3305834745307096,21.756317239119475,1603812264.913647,35858523.281432,0.7016753892830421
219694774.88891557,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,154157508.2222489,1.000000000000003,16,235,710.8431502906145,31.74,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143463785,11210.616829610675,2545018854.5190234,2329020628.116682,366.5585928325668,1176338623.9195821,25821985.369597424,1150516638.5499847,0.3305834745155298,21.756317238422177,1607367578.1515658,35918234.69888405,0.7001317905582682
178063659.17146933,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,112526392.50480267,1.000000000000003,17,235,581.8526358046223,30.68,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143407835,11210.616829588605,2545018854.5140133,2329020628.112213,366.55859283257524,1176338623.9247453,25821985.370292854,1150516638.5544524,0.3305834745168135,21.756317238481163,1613648631.5385559,36023724.86971598,0.6974212994993746
87019822.4389763,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,21482555.77230964,1.000000000000003,18,235,320.1291085650519,29.21,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214204228,11210.616829644137,2545018854.52662,2329020628.1234536,366.5585928325541,1176338623.9123573,25821985.369142838,1150516638.5432146,0.3305834745135845,21.75631723833284,1622359148.9714572,36170017.84247348,0.6936969584643369
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428203,19,235,0.0,27.41,66365809.57937197,1.0,654.1499999999965,1445.0192142054702,11210.616829729073,2545018854.545902,2329115691.0821247,366.56539941419,1176348779.0559766,25927203.471437614,1150421575.584539,0.33054616627312977,21.720544809393253,1633025088.6852133,35872944.44572349,0.6893300565680996
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856375,20,235,0.0,26.07,66365809.579374716,1.0,654.15,1445.0192143358545,11210.616829506767,2545018854.4954348,2329115691.037128,366.56539941427525,1176348779.1020017,25927203.472463224,1150421575.6295385,0.33054616628605904,21.72054480998538,1640965288.249899,36008892.14095768,0.6860103089729187
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284547,21,235,0.0,24.7,66365809.579374716,1.0,654.15,1445.0192143513166,11210.616829606564,2545018854.5180902,2329115691.057329,366.56539941423716,1176348779.0811963,25927203.47185963,1150421575.6093366,0.3305461662802545,21.720544809719147,1649083253.47648,36147883.441307366,0.682649133645493
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712719,22,235,0.0,23.06,66365809.579374716,1.0,654.15,1445.0192143476281,11210.616829609606,2545018854.5187807,2329115691.0579433,366.5653994142359,1176348779.080558,25927203.471833847,1150421575.608724,0.33054616628007855,21.7205448097111,1658801109.6601245,36314267.18771136,0.6786685976195903
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140891,23,235,0.0,22.16,66365809.579374716,1.0,654.15,1445.0192141571652,11210.6168293298,2545018854.4552593,2329115691.001308,366.56539941434306,1176348779.054314,25927203.38895387,1150421575.66536,0.3305461662963515,21.720544810457426,1664134079.5170026,36405575.34122574,0.6765038218184152
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569063,0,236,0.0,21.34,66365809.579374716,1.0,654.15,1445.0192143061547,11210.61682931732,2545018854.4524264,2329115690.998783,366.5653994143479,1176348779.0565915,25927203.38870828,1150421575.6678832,0.33054616629707645,21.720544810490654,1668993007.6088252,36488767.21442775,0.6745434590100541
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997235,1,236,0.0,20.89,66365809.579374716,1.0,654.15,1445.0192143476158,11210.616829523518,2545018854.4992375,2329115691.0405207,366.565399414269,1176348779.0978982,25927203.471751876,1150421575.6261463,0.3305461662850844,21.720544809940655,1671659492.5372643,36534421.29118495,0.6734724707265765
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425405,2,236,0.0,20.36,66365809.579374716,1.0,654.15,1445.0192141986324,11210.616829708142,2545018854.5411506,2329115691.077893,366.5653994141983,1176348779.0609262,25927203.47215147,1150421575.5887747,0.3305461662743465,21.72054480944815,1674800019.230759,36588191.64825452,0.6722154378975699
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.47205239718535763,3,236,0.0,19.84,66365809.579374716,1.0,654.15,1445.0192143073928,11210.616829316232,2545018854.4521794,2329115690.998563,366.56539941434835,1176348779.0568044,25927203.388699133,1150421575.6681054,0.3305461662971403,21.720544810493585,1677881290.703622,36640947.470285065,0.6709866749196495
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.41339155242817477,4,236,0.0,19.32,66365809.579374716,1.0,654.15,1445.0192141652515,11210.6168293497,2545018854.4597774,2329115691.005341,366.5653994143356,1176348779.0495718,25927203.388248082,1150421575.6613238,0.3305461662951918,21.720544810404142,1680962562.176485,36693703.292315595,0.6697623958815409
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3547307076709919,5,236,0.0,18.78,66365809.579374716,1.0,654.15,1445.0192143358524,11210.61682959279,2545018854.514963,2329115691.054543,366.5653994142424,1176348779.0846503,25927203.47252555,1150421575.6121247,0.3305461662810556,21.72054480975586,1684162344.0906122,36748488.18442424,0.6684957489001755
56951456.672036424,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,8585809.99463024,0.0,60.8392176676565,0.0,0.3470457538603405,6,236,235.06808764107137,18.31,66271744.10167513,237.98052482322862,664.3858829464976,1445.019214351313,11210.616829520475,2545018854.4985466,2329030704.3076777,366.55931429385066,1176339700.3530686,25833137.9940794,1150506562.3589892,0.3305795199207805,21.75252014783856,1686947339.4603148,37198937.1205706,0.6672905762036224
161644668.08196712,65537266.666666664,charging,65537266.666666664,96107401.41530046,0.0,681.0189274902673,0.0,0.0,0.4330691973327953,7,236,542.1112263715934,21.56,67317455.02860036,675.4574016701373,665.8148301657683,1445.0192142005574,11210.61682973336,2545018854.5468755,2329975503.4368124,366.626965806054,1176440612.1505442,26878848.920638796,1149561763.2299054,0.33020882986968547,21.40208005351935,1667689392.7549217,37520691.31497228,0.6741467071823782
204174115.41011724,65537266.666666664,charging,65537266.666666664,138636848.74345058,0.0,982.3834236648521,0.0,0.0,0.5571597350588818,8,236,686.1047987963738,25.51,67785138.28791378,853.1733160124055,665.8171349569791,1445.019214197387,11210.616829709192,2545018854.5413885,2330398065.6793723,366.65722521719795,1176485733.1679823,27346532.18068802,1149139200.9872944,0.33004311160692607,21.24884829727858,1644283580.6052895,37379328.13648772,0.6833350459320543
206851683.8081605,65537266.666666664,charging,65537266.666666664,141314417.14149386,0.0,1001.3567257400757,0.0,0.0,0.683646900415523,9,236,735.3790073772941,28.09,67814582.68454082,864.3619522624999,665.8172790018203,1445.019214347627,11210.61682952359,2545018854.4992533,2330424669.5325656,366.6591303504197,1176488573.711039,27375976.576941054,1149112597.134098,0.3300326797551959,21.239271848623023,1628995733.682239,37132794.25376142,0.6896902477011292
204980443.1509649,65537266.666666664,charging,65537266.666666664,139443176.48429823,0.0,988.0970778183427,0.0,0.0,0.8084591628767874,10,236,781.8499459974581,30.0,67794005.22622721,856.5426819629813,665.8171783480229,1445.0192143513113,11210.616829606508,2545018854.5180774,2330406077.199108,366.6577989316787,1176486588.5862563,27355399.118696734,1149131189.4675596,0.3300399701253709,21.245963553251727,1617677986.5415306,36927044.515897855,0.6945048322095155
196151648.35382563,65537266.666666664,charging,65537266.666666664,130614381.68715897,0.0,925.5360650842889,0.0,0.0,0.9253689816242765,11,236,792.4139400616567,31.54,67696917.68367992,819.6501889143981,665.8167026255979,1445.0192143358506,11210.616829506705,2545018854.4954205,2330318355.8481536,366.65151714604616,1176477222.395264,27258311.576752327,1149218910.8185115,0.3300743683293,21.277590894648018,1608552682.5642054,36717559.89992188,0.6984985695099682
191353695.06464905,65537266.666666664,charging,65537266.666666664,83379517.8562614,0.0,590.8288954745037,0.0,42436910.54172099,1.0000000000000033,12,236,785.4683681706401,32.78,67177490.40540995,622.2719594309344,665.8141341875413,1445.0192141652512,11210.616829435745,2545018854.479311,2329849043.511818,366.61791036178687,1176427107.3692002,26738884.214350376,1149688223.1548498,0.33025843305132935,21.448352833439703,1601205035.2058403,36310603.41028009,0.7020929730640386
205656753.76039174,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,140119487.0937251,1.0000000000000033,13,236,811.4789927831578,33.7,66260591.47713885,273.85766805981024,665.8082588345162,1445.0192143513104,11210.616829606519,2545018854.5180798,2329020628.1158395,366.5585928325686,1176338623.9204373,25821985.369608983,1150516638.5508285,0.330583474515772,21.75631723843285,1595753554.907698,35723177.40187503,0.7051995384096705
219347959.97733396,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,153810693.3106673,1.0000000000000033,14,236,805.5260770360107,34.33,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143005513,11210.616829209213,2545018854.427884,2329020628.0354204,366.55859283272036,1176338623.9183412,25821985.2870956,1150516638.6312456,0.3305834745388789,21.756317239494717,1592020476.0078835,35660480.41354941,0.7068440741364539
224036051.64747053,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,158498784.98080388,1.0000000000000033,15,236,763.1440023811776,34.51,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141603059,11210.616829439827,2545018854.4802375,2329020628.0820994,366.55859283263214,1176338623.8706152,25821985.286047306,1150516638.584568,0.33058347452546677,21.75631723887864,1590953882.0365078,35642566.9883138,0.7073153511888746
222539365.44729838,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,157002098.78063172,1.0000000000000033,16,236,719.7563674115456,34.14,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143110742,11210.616829227078,2545018854.43194,2329020628.039039,366.5585928327136,1176338623.9140275,25821985.2864009,1150516638.6276267,0.330583474537839,21.756317239446904,1593146325.1998909,35679389.02907589,0.7063472958322272
