Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
176818919.00647068,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,111281652.33980402,1.0000000000000033,17,236,577.3251001254671,33.51,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141584116,11210.616829414781,2545018854.4745517,2329020628.077025,366.5585928326417,1176338623.8764257,25821985.28678465,1150516638.589641,0.33058347452692444,21.756317238945684,1596879404.0997057,35742086.01740054,0.7047050682317773
88592329.9324341,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,23055063.265767433,1.0000000000000033,18,236,323.433857947968,32.4,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143476295,11210.616829609651,2545018854.5187907,2329020628.116474,366.5585928325671,1176338623.9198012,25821985.369608797,1150516638.5501924,0.33058347451558945,21.75631723842492,1603456733.5898554,35852552.139686815,0.7018301235560791
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428204,19,236,0.0,30.85,66365809.57937197,1.0,654.1499999999965,1445.0192143513093,11210.61682952045,2545018854.498541,2329115691.039897,366.56539941427,1176348779.0985374,25927203.4717717,1150421575.6267657,0.3305461662852626,21.720544809949708,1612641292.7878122,35523944.392290734,0.6980013591325696
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856376,20,236,0.0,29.04,66365809.579374716,1.0,654.15,1445.0192141534835,11210.616829418988,2545018854.4755073,2329115691.0193615,366.56539941430896,1176348779.0363312,25927203.389026612,1150421575.6473045,0.3305461662911637,21.720544810219486,1623366487.7222004,35707575.2343602,0.6934118261105175
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284548,21,236,0.0,28.48,66365809.579374716,1.0,654.15,1445.0192142091566,11210.616829639957,2545018854.525671,2329115691.064087,366.5653994142243,1176348779.073964,25927203.47138518,1150421575.6025789,0.33054616627831285,21.720544809630123,1626684780.0775914,35764389.19654693,0.692004060554151
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.765356620971272,22,236,0.0,27.63,66365809.579374716,1.0,654.15,1445.019214346376,11210.616829610653,2545018854.5190187,2329115691.058156,366.56539941423557,1176348779.0803401,25927203.471829534,1150421575.6085105,0.33054616628001715,21.720544809708283,1631721473.8313098,35850624.67486608,0.6898781627727323
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140892,23,236,0.0,26.57,66365809.579374716,1.0,654.15,1445.0192143395375,11210.616829589691,2545018854.51426,2329115691.0539117,366.56539941424353,1176348779.0852907,25927203.47253742,1150421575.6127532,0.3305461662812362,21.720544809764206,1638002527.2182999,35958165.38900525,0.6872452744519915
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569064,0,237,0.0,25.63,66365809.579374716,1.0,654.15,1445.0192143110683,11210.61682922699,2545018854.43192,2329115690.9804983,366.56539941438245,1176348779.0747812,25927203.388612922,1150421575.6861682,0.33054616630233025,21.72054481073162,1643572517.9577057,36053531.68267583,0.6849272050361929
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997236,1,237,0.0,24.6,66365809.579374716,1.0,654.15,1445.0192142042522,11210.616829730307,2545018854.546182,2329115691.0823793,366.56539941418987,1176348779.055775,25927203.471487377,1150421575.5842876,0.3305461662730573,21.720544809389015,1649675805.6827996,36158028.791697845,0.6824050817220033
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425407,2,237,0.0,24.28,66365809.579374716,1.0,654.15,1445.0192142956219,11210.61682921335,2545018854.4288235,2329115690.9777393,366.5653994143878,1176348779.078244,25927203.389319014,1150421575.688925,0.33054616630312234,21.72054481076791,1651571972.7430232,36190493.91294742,0.6816252869802822
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853578,3,237,0.0,24.43,66365809.579374716,1.0,654.15,1445.019214346379,11210.616829610684,2545018854.519026,2329115691.058162,366.56539941423557,1176348779.0803413,25927203.471838355,1150421575.6085029,0.33054616628001493,21.720544809708176,1650683144.4335434,36175275.88736168,0.6819905937272723
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4133915524281749,4,237,0.0,24.6,66365809.579374716,1.0,654.15,1445.01921420917,11210.616829726101,2545018854.5452275,2329115691.0815268,366.56539941419135,1176348779.0566225,25927203.47148283,1150421575.5851398,0.33054616627330213,21.720544809400266,1649675805.6827996,36158028.791697845,0.6824050817225088
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.354730707670992,5,237,0.0,24.4,66365809.579374716,1.0,654.15,1445.01921434446,11210.61682949947,2545018854.4937778,2329115691.0356526,366.5653994142781,1176348779.1034837,25927203.472470768,1150421575.631013,0.3305461662864827,21.720544810004775,1650860910.0954394,36178319.492478825,0.6819175010601376
39671198.7209009,65537266.666666664,direct_plus_discharge,65537266.66666667,0.0,25866067.945765767,0.0,183.28746372713184,0.0,0.33157860698967007,6,237,180.9164900308863,24.21,66299487.03390697,165.77227771949472,661.0198978444786,1445.0192141689402,11210.616829432682,2545018854.4786158,2329055769.580368,366.56110898367365,1176342377.9291687,25860880.842869084,1150481497.0862997,0.3305696826875092,21.743080160389482,1651986759.287447,36474642.8367948,0.6813786182135325
144820868.68771267,65537266.666666664,charging,65537266.666666664,79283602.02104601,0.0,561.8051556988831,0.0,0.0,0.4025434687621606,7,237,490.0059543930489,25.22,67132448.87799375,605.156537683084,665.8139096020685,1445.0192143426984,11210.616829527762,2545018854.5002007,2329808348.0488343,366.61499629584904,1176422761.3882182,26693842.77038199,1149728918.6178362,0.33027439647934287,21.46328474801231,1646001982.0036168,37048504.27596772,0.6831220619883687
197524203.47408423,65537266.666666664,charging,65537266.666666664,131986936.80741757,0.0,935.2620175307669,0.0,0.0,0.5206818288713101,8,237,664.8830487569558,28.16,67712011.25043464,825.3856240894625,665.8167766723171,1445.0192143005534,11210.616829295222,2545018854.44741,2330331993.249482,366.65249372915855,1176478678.4776378,27273405.06045373,1149205273.417184,0.3300690205576349,21.27266804541536,1628580947.1378148,37069487.924667664,0.6899438496974155
205552184.11169818,65537266.666666664,charging,65537266.666666664,140014917.44503152,0.0,992.1484454564948,0.0,0.0,0.6460058430342358,9,237,731.7884191666603,30.26,67800292.48582798,858.9317905450827,665.817209108357,1445.0192142042415,11210.616829730263,2545018854.546172,2330411757.950257,366.6582057344123,1176487195.0943367,27361686.377926536,1149125508.7164102,0.3300377426001056,21.24391853105861,1616137350.805099,36903994.73066252,0.6951583587547661
207897559.04248536,65537266.666666664,charging,65537266.666666664,142360292.3758187,0.0,1008.7678181208873,0.0,0.0,0.7734291463758216,10,237,794.3374078886035,31.87,67826083.85300893,868.7323046943536,665.8173352327977,1445.0192142091687,11210.61682964005,2545018854.525692,2330435061.2121105,366.65987450946926,1176489683.1996007,27387477.745045193,1149102205.4545555,0.3300286050424875,21.23553348436319,1606597260.2833505,36754029.99966299,0.6992431942269997
203224905.33420593,65537266.666666664,charging,65537266.666666664,137687638.66753927,0.0,975.657302488537,0.0,0.0,0.8966700687954262,11,237,822.4160734238087,33.19,67774700.11648276,849.2068939885806,665.817083862484,1445.0192143395327,11210.616829589673,2545018854.5142555,2330388634.4622083,366.6565498406981,1176484726.2140958,27336094.00963694,1149148632.204459,0.33004680979674367,21.25224518957783,1598775571.159929,36591808.99383401,0.7026853086041205
194021387.77932423,65537266.666666664,charging,65537266.666666664,115442613.96224618,0.0,818.0286220362382,0.0,13041507.150411397,1.0000000000000036,12,237,800.0698495007701,34.1,67530078.41757889,756.2525963565296,665.8158819400884,1445.0192143513104,11210.616829520475,2545018854.4985466,2330167612.5407176,366.6407224496779,1176461126.4359307,27091472.309982523,1149369654.1259482,0.33013348391014286,21.33215302588657,1593383346.0824187,36367384.41072712,0.705242607118305
168013884.1734713,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,102476617.50680465,1.0000000000000036,13,237,678.8566215031735,34.33,66260591.47713727,273.85766805981024,665.8082588345135,1445.0192143513218,11210.616829606593,2545018854.518097,2329020628.115851,366.5585928325685,1176338623.9204462,25821985.369628415,1150516638.5508177,0.33058347451576914,21.756317238433255,1592020476.0078835,35660480.4135494,0.7068440740870414
128297113.87041348,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,62759847.20374682,1.0000000000000036,14,237,499.00704567382553,34.18,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141937146,11210.616829712335,2545018854.5421023,2329020628.137259,366.5585928325281,1176338623.8993244,25821985.369916625,1150516638.5294077,0.3305834745096173,21.75631723815059,1592909304.3173628,35675408.26791242,0.7064518226399383
99192653.06047145,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,33655386.39380478,1.0000000000000036,15,237,371.0325803727491,34.34,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143427055,11210.616829527802,2545018854.50021,2329020628.0999074,366.5585928325985,1176338623.9362988,25821985.369540654,1150516638.5667582,0.33058347452034936,21.756317238643568,1591961220.787251,35659485.22325855,0.7068702396806011
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428209,16,237,0.0,33.03,66365809.57937197,1.0,654.1499999999965,1445.0192143073814,11210.61682931614,2545018854.452159,2329115690.998543,366.56539941434824,1176348779.0567956,25927203.38867463,1150421575.6681209,0.330546166297145,21.720544810494676,1599723654.6900408,35302775.753778115,0.7036103846687329
4838460.318954952,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,60698806.34771171,0.0,430.1129298068518,0.0,0.887009100951429,17,237,72.68654097338307,31.9,66355409.943372004,20.218259432276128,654.8988720645195,1445.0192141973807,11210.616829623124,2545018854.5218496,2329106295.134073,366.5647266553757,1176347775.3686638,25916803.836070385,1150430971.5325935,0.33054985368615325,21.724075463425983,1606419494.6214545,35447251.956452385,0.7006847382288496
94913110.76327711,65537266.666666664,charging,65537266.666666664,29375844.09661045,0.0,208.15780622708667,0.0,0.0,0.9133027185801137,18,237,342.5472571687302,30.79,66583628.60498077,396.6092042583439,665.8111487573216,1445.0192143024542,11210.616829320328,2545018854.4531093,2329312488.217832,366.57949047107934,1176369800.8631127,26145022.414277047,1150224778.4488356,0.3304689388859322,21.646849167569634,1612996824.111604,36188481.09811001,0.6974502954976127
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8546418738229309,19,237,0.0,30.2,66365809.57937299,1.0,654.1499999999978,1445.0192141603122,11210.616829439823,2545018854.480237,2329115691.0235753,366.56539941430094,1176348779.0313752,25927203.388286043,1150421575.643089,0.33054616628995265,21.72054481016453,1616492882.128891,35589889.16982951,0.6963462095417471
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7959810290657481,20,237,0.0,28.74,66365809.579374716,1.0,654.15,1445.019214340783,11210.616829502602,2545018854.4944887,2329115691.036286,366.56539941427695,1176348779.102851,25927203.472471472,1150421575.6303794,0.3305461662863007,21.720544809996447,1625144144.3411598,35738011.285531655,0.6926569544582151
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7373201843085653,21,237,0.0,28.44,66365809.579374716,1.0,654.15,1445.0192143073953,11210.616829316199,2545018854.452172,2329115690.998556,366.56539941434835,1176348779.056802,25927203.388691183,1150421575.6681108,0.3305461662971419,21.720544810493653,1626921800.9601192,35768447.33670313,0.6919037246092866
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6786593395513825,22,237,0.0,27.47,66365809.579374716,1.0,654.15,1445.0192142091541,11210.616829639946,2545018854.5256686,2329115691.0640845,366.5653994142243,1176348779.0739636,25927203.471381433,1150421575.6025822,0.3305461662783138,21.72054480963017,1632669557.3614213,35866857.23549085,0.6894794536926562
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6199984947941996,23,237,0.0,26.03,66365809.579374716,1.0,654.15,1445.0192142023195,11210.616829705055,2545018854.5404496,2329115691.077264,366.56539941419953,1176348779.061568,25927203.472164456,1150421575.5894036,0.33054616627452726,21.72054480945651,1641202309.1324267,36012950.28111388,0.6859117034218154
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5613376500370167,0,238,0.0,24.42,66365809.579374716,1.0,654.15,1445.0192143463805,11210.616829610692,2545018854.519027,2329115691.058164,366.56539941423557,1176348779.0803428,25927203.471839905,1150421575.6085029,0.33054616628001493,21.72054480970818,1650742399.6541753,36176290.42240072,0.6819662277594901
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5026768052798338,1,238,0.0,23.26,66365809.579374716,1.0,654.15,1445.019214351318,11210.616829520537,2545018854.4985604,2329115691.039919,366.56539941427025,1176348779.0985427,25927203.47179422,1150421575.6267486,0.3305461662852574,21.720544809948564,1657616005.247485,36293976.48693038,0.6791515417181837
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.44401596052265097,2,238,0.0,22.63,66365809.579374716,1.0,654.15,1445.0192142993105,11210.616829296307,2545018854.447656,2329115690.9945297,366.565399414356,1176348779.0615363,25927203.389400724,1150421575.6721356,0.3305461662982983,21.720544810546695,1661349084.1472998,36357892.19439046,0.6776325901370361
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.38535511576546805,3,238,0.0,22.12,66365809.579374716,1.0,654.15,1445.0192141640027,11210.616829350745,2545018854.460015,2329115691.0055466,366.56539941433505,1176348779.0493648,25927203.38824376,1150421575.6611211,0.33054616629513356,21.720544810401584,1664371100.3995306,36409633.481381945,0.6764079300428346
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3266942710082852,4,238,0.0,21.74,66365809.579374716,1.0,654.15,1445.019214346385,11210.616829610715,2545018854.5190325,2329115691.058169,366.56539941423557,1176348779.0803437,25927203.471846316,1150421575.6084974,0.3305461662800134,21.72054480970811,1666622798.783546,36448185.81286579,0.6754983121746512
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.2680334262511023,5,238,0.0,21.23,66365809.579374716,1.0,654.15,1445.0192143042245,11210.61682929208,2545018854.4466963,2329115690.9936743,366.56539941435767,1176348779.062383,25927203.389388006,1150421575.6729949,0.33054616629854516,21.720544810558017,1669644815.0357766,36499927.09985728,0.6742813474506135
23833205.67341499,65537266.666666664,direct_plus_discharge,65537266.66666667,0.0,41704060.99325168,0.0,295.5157924506262,0.0,0.23070511562576007,6,238,134.41643620812755,20.58,66324914.45339605,99.59075896936913,658.1338171606297,1445.0192142005546,11210.616829647304,2545018854.527339,2329078742.9065266,366.5627538886139,1176344832.1055527,25886308.345413364,1150458523.7601392,0.3305606666154689,21.734434998780348,1673496404.3768559,36723613.601777345,0.6726962096490398
139262985.09366757,65537266.666666664,charging,65537266.666666664,73725718.42700091,0.0,522.4218837698414,0.0,0.0,0.2966952483124769,7,238,474.05960796639613,22.59,67071330.540517844,581.9320561349816,665.813604373885,1445.0192143073855,11210.616829316179,2545018854.4521675,2329753127.0603027,366.61104213090357,1176416863.9561915,26632724.349826768,1149784139.6063647,0.33029605843435383,21.483578424326552,1661586105.0298276,37279696.419875726,0.6767951527573353
195672150.01566744,65537266.666666664,charging,65537266.666666664,130134883.34900078,0.0,922.1383304751221,0.0,0.0,0.41317587953038704,8,238,659.8102924825314,27.51,67691644.78784537,817.6465304860653,665.8166767498242,1445.0192141620953,11210.616829325641,2545018854.4543157,2330313591.6097074,366.65117597998545,1176476713.6543953,27253038.59743575,1149223675.0569596,0.33007623658383645,21.279311196475156,1632432536.4788935,37124417.15206062,0.6883405040826112
211879879.0132249,65537266.666666664,charging,65537266.666666664,146342612.34655824,0.0,1036.9866153774778,0.0,0.0,0.5441636625254369,9,238,754.1861092741051,30.36,67869876.2016223,885.3730484440381,665.8175491664573,1445.0192143061483,11210.616829317292,2545018854.45242,2330474628.904175,366.662708012261,1176493907.7734396,27431270.01094757,1149062637.7624922,0.33001309026976233,21.221310723863233,1615544798.5987792,36931691.78196757,0.6953579336537108
205537250.73093265,65537266.666666664,charging,65537266.666666664,139999984.064266,0.0,992.0426272281068,0.0,0.0,0.669474310175303,10,238,789.1002322921354,32.17,67800128.26803282,858.8693890895321,665.8172083049959,1445.019214346379,11210.616829610637,2545018854.519015,2330411609.55036,366.6581951091173,1176487179.2767897,27361522.160481278,1149125657.1163085,0.3300378007878135,21.243971940754182,1604819603.664391,36709410.118084915,0.7000337170212104
192108939.03044188,65537266.666666664,charging,65537266.666666664,126571672.36377522,0.0,896.8893476928914,0.0,0.0,0.7827655961996683,11,238,785.3290696938693,33.36,67652461.25192024,802.7570988565451,665.8164843378407,1445.0192141620882,11210.616829325634,2545018854.4543138,2330278188.268084,366.6486407399244,1176472933.4600897,27213855.061504237,1149259078.3985856,0.33009011990396625,21.292103366723467,1597768232.4091852,36508510.349370375,0.7032218279376043
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7241047514424854,12,238,14.570854479358768,33.84,66365809.57936798,1.0,654.1499999999968,1445.0192141603168,11210.616829439894,2545018854.4802527,2329115691.0235853,366.56539941430054,1176348779.0313787,25927203.388304383,1150421575.6430743,0.3305461662899489,21.720544810165954,1594923981.81885,35220598.41561307,0.7057175109447099
72242937.12341464,65537266.666666664,charging,65537266.666666664,6705670.456747971,0.0,47.51651210320467,0.0,9.313225746154785e-10,0.7301068371818377,13,238,334.843175776336,30.87,66334331.67392921,301.87835563902826,665.8098796296607,1445.0192143513207,11210.616829520568,2545018854.4985676,2329087251.19988,366.5633630919911,1176345741.0331464,25895725.566356894,1150450015.4667895,0.33055732749487315,21.731234885698175,1612522782.3465483,36044959.08798125,0.6978481906152705
122451316.35136257,65537266.666666664,charging,65537266.666666664,56914049.68469591,0.0,403.29407001559827,0.0,0.0,0.7810492460259133,14,238,483.5038569732454,30.45,66886457.78700656,511.6818819649364,665.8126777256083,1445.019214304243,11210.616829292188,2545018854.446721,2329586093.617105,366.5990816343277,1176399024.646614,26447851.597054612,1149951173.0495594,0.3303615866231521,21.545189138398438,1615011501.6130915,36387295.99047509,0.6963497700969112
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7223884012687304,15,238,0.0,30.59,66365809.5793747,1.0,654.15,1445.0192143061438,11210.616829317223,2545018854.4524045,2329115690.998763,366.565399414348,1176348779.0565856,25927203.388681564,1150421575.667904,0.33054616629708244,21.720544810490942,1614181928.5242438,35550322.30330764,0.6973383560216032
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6637275565115476,16,238,0.0,30.76,66365809.579374716,1.0,654.15,1445.0192141689438,11210.616829346673,2545018854.45909,2329115691.004725,366.56539941433664,1176348779.0502207,25927203.38827784,1150421575.661943,0.3305461662953697,21.720544810412378,1613174589.7735004,35533075.207643814,0.6977717154454426
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6050667117543648,17,238,0.0,29.06,66365809.579374716,1.0,654.15,1445.0192143407746,11210.61682958857,2545018854.5140057,2329115691.0536857,366.565399414244,1176348779.0855007,25927203.472518783,1150421575.612982,0.33054616628130196,21.720544809767226,1623247977.2809365,35705546.164282106,0.6934622093715158
12199773.08417881,65537266.666666664,direct_plus_discharge,65537266.66666666,0.0,53337493.58248785,0.0,377.95052347323247,0.0,0.5573255929998512,18,238,96.81490390707636,28.33,66343591.578071035,50.97865043235526,656.1247927855536,1445.0192143110796,11210.616829227107,2545018854.4319468,2329095617.3290977,366.5639621193096,1176346634.7249115,25904985.38732967,1150441649.3375819,0.3305540441815815,21.72808911731126,1627573608.3870711,35859655.88644412,0.6916067353264236
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4986647482426684,19,238,0.0,26.57,66365809.57937389,1.0,654.1499999999988,1445.0192141652526,11210.616829435796,2545018854.4793224,2329115691.022765,366.56539941430265,1176348779.0322301,25927203.388329178,1150421575.6439009,0.3305461662901858,21.72054481017486,1638002527.2182999,35958165.389004745,0.6872452744705989
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.44000390348548546,20,238,0.0,25.66,66365809.57937475,1.0,654.15,1445.0192143005518,11210.616829295268,2545018854.44742,2329115690.99432,366.5653994143565,1176348779.0617518,25927203.389405042,1150421575.6723468,0.330546166298359,21.720544810549463,1643394752.2958097,36050488.0775587,0.6850009443693378
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3813430587283026,21,238,0.0,23.59,66365809.579374716,1.0,654.15,1445.019214165255,11210.616829349727,2545018854.459783,2329115691.005347,366.5653994143356,1176348779.0495753,25927203.38825558,1150421575.6613197,0.3305461662951906,21.720544810404093,1655660582.9666295,36260496.83064178,0.6799499039276495
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3226822139711197,22,238,0.0,21.82,66365809.579374716,1.0,654.15,1445.01921434269,11210.616829613744,2545018854.51972,2329115691.0587835,366.56539941423443,1176348779.0797002,25927203.47181633,1150421575.607884,0.33054616627983713,21.72054480969999,1666148757.01849,36440069.532553405,0.6756896073013166
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.2640213692139369,23,238,0.0,20.91,66365809.579374716,1.0,654.15,1445.019214339539,11210.616829503642,2545018854.494725,2329115691.0364943,366.5653994142766,1176348779.1026392,25927203.472465172,1150421575.630174,0.3305461662862416,21.720544809993772,1671540982.096,36532392.22110684,0.6735199979861031
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.205360524456754,0,239,0.0,20.96,66365809.579374716,1.0,654.15,1445.0192142042285,11210.616829730172,2545018854.5461516,2329115691.0823517,366.56539941418987,1176348779.055763,25927203.471447647,1150421575.5843153,0.3305461662730652,21.720544809389388,1671244705.9928405,36527319.5459116,0.6736388454550255
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.14669967969957115,1,239,0.0,20.85,66365809.579374716,1.0,654.15,1445.01921420547,11210.616829729075,2545018854.5459027,2329115691.082128,366.56539941419027,1176348779.0559773,25927203.4714374,1150421575.58454,0.33054616627312977,21.720544809392372,1671896513.419792,36538479.431341134,0.6733774363077469
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.0880388349423883,2,239,0.0,20.7,66365809.579374716,1.0,654.15,1445.0192142993087,11210.616829210292,2545018854.428129,2329115690.97712,366.565399414389,1176348779.078884,25927203.38933686,1150421575.689547,0.3305461663033011,21.720544810776126,1672785341.7292717,36553697.456926875,0.6730212961363433
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.02937799018520544,3,239,0.0,20.56,66365809.579374716,1.0,654.15,1445.0192143463735,11210.616829610626,2545018854.5190125,2329115691.0581503,366.56539941423557,1176348779.0803382,25927203.47182202,1150421575.6085162,0.33054616628001876,21.720544809708358,1673614914.8181198,36567900.94747355,0.6726892382517069
0.0,65537266.666666664,discharging,32821777.198542144,0.0,32821777.198542144,0.0,232.5757556328764,0.0,0.0,4,239,0.0,19.79,33238034.19956415,1.0,654.15,1445.0192143110683,11210.616829226992,2545018854.4319205,2299202114.0426426,364.4271650588935,1173134580.6328278,25514917.476927534,1147619663.1559002,0.33290989823462347,43.18803637057126,1678177566.806782,18353451.55273954,0.6764507402084537
0.0,65537266.666666664,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,239,0.0,18.96,0.0,1.0,567.279923475184,1445.019214202324,11210.61682970506,2545018854.540451,2259509895.6708026,362.89907080586624,1179588764.8886442,25103923.827647675,1154484841.0609965,0.33816193352694685,,1683095750.1192365,0.0,0.6859293899228305
74560080.91919844,65537266.666666664,charging,65537266.666666664,9022814.252531774,0.0,63.935838392409586,0.0,0.0,0.008076105902199105,6,239,286.9034524996441,17.57,66359812.59199675,311.5609015971947,665.8100097846392,1445.0192143513134,11210.616829606543,2545018854.5180855,2329110272.862222,366.56501146532185,1176348200.2889779,25921206.4844757,1150426993.8045022,0.33054829263406593,21.72258063879606,1691332225.7870815,37384392.5273668,0.6654803810043799
168965931.55655268,65537266.666666664,charging,65537266.666666664,103428664.88988602,0.0,732.8975437665591,0.0,0.0,0.10065263774639605,7,239,565.2602509334691,15.91,67397964.71253563,706.0504404765792,665.8152291973515,1445.0192143463885,11210.616829524712,2545018854.4995084,2330048245.2149205,366.63217470396273,1176448380.0566967,26959358.604949683,1149489021.451747,0.330180299150793,21.375550341114,1701168592.4119902,38137511.022866495,0.6608894312402437
200434717.02853686,65537266.666666664,charging,65537266.666666664,134897450.3618702,0.0,955.8859735436247,0.0,0.0,0.22139612914138024,8,239,679.3225543190275,16.39,67744017.27334557,837.5476579279024,665.8169335801445,1445.0192142023204,11210.616829705064,2545018854.5404515,2330360911.659158,366.65456458706365,1176481766.1736486,27305411.166138943,1149176355.0075097,0.33005768066414687,21.26223636107839,1698324341.8216553,38284564.12328017,0.6617358410828903
207329730.86776197,65537266.666666664,charging,65537266.666666664,141792464.2010953,0.0,1004.7441765609843,0.0,0.0,0.3483111830227677,9,239,746.1951761281468,17.61,67819839.62111203,866.3595462975269,665.8173047061483,1445.0192143110746,11210.616829227081,2545018854.4319406,2330429419.2743416,366.6594704895039,1176489080.8226995,27381233.43037656,1149107847.392323,0.33003081730884953,21.23756296638296,1691095204.9045534,38203161.84951605,0.6644936868524448
200114013.8699142,65537266.666666664,charging,65537266.666666664,134576747.20324755,0.0,953.6134646846642,0.0,0.0,0.46876762066714633,10,239,778.5801620129467,19.09,67740490.59928872,836.2075498698919,665.8169162980568,1445.019214204231,11210.616829730145,2545018854.5461454,2330357725.215181,366.65433640328536,1176481425.9428396,27301884.491356526,1149179541.451483,0.33005893016848087,21.263385322302078,1682325432.2510207,38007871.18372235,0.6679981949759857
152561700.49910057,65537266.666666664,charging,65537266.666666664,87024433.83243391,0.0,616.6568414217548,0.0,0.0,0.5466611164256838,11,239,646.8238828165563,20.52,67217572.42599034,637.5028080805355,665.8143337917415,1445.0192143444747,11210.6168295856,2545018854.5133314,2329885258.1103373,366.6205035752201,1176430974.8755085,26778966.319198314,1149652008.5563102,0.3302442276697865,21.435081892079715,1673851935.7006474,37569991.27236059,0.6717525295411516
189198020.89603466,65537266.666666664,charging,65537266.666666664,123660754.22936802,0.0,876.2625248185569,0.0,-1.4901161193847656e-08,0.6573469090343437,12,239,798.2159442434676,21.47,67620450.77996568,790.5933744178017,665.8163269844708,1445.0192143061458,11210.616829231196,2545018854.4328747,2330249265.9913926,366.64656961866984,1176469845.264483,27181844.58920721,1149288000.6752758,0.33010146192638773,21.30256476308252,1668222689.7406094,37698779.590220064,0.6737051038616094
194597144.52636534,65537266.666666664,charging,65537266.666666664,129059877.85969868,0.0,914.5208205373899,0.0,0.0,0.7728653284706455,13,239,792.1361163335504,22.16,67679823.2829197,813.1544527503704,665.8166187233435,1445.0192142005553,11210.616829733346,2545018854.546872,2330302910.6508255,366.65041110740117,1176475573.190846,27241217.175004832,1149234356.0158412,0.3300804250668327,21.283168978236013,1664134079.5170026,37661755.16680422,0.6753068332837755
179196917.55694127,65537266.666666664,charging,65537266.666666664,113659650.89027461,0.0,805.3945108112154,0.0,0.0,0.8745993719415359,14,239,685.2924348233955,22.65,67510471.72073215,748.8022076851443,665.8157852289097,1445.019214198637,11210.616829622119,2545018854.521621,2330149897.4922004,366.63945388870707,1176459234.7879138,27071865.613447446,1149387369.1744664,0.33014043143359645,21.33858279107331,1661230573.706036,37517795.10053614,0.6766083725407487
222430859.0638662,65537266.666666664,charging,65537266.666666664,140100512.27959815,0.0,992.7549721295383,0.0,16793080.117601395,1.000000000000004,15,239,772.6443762800027,22.84,67801233.74591282,859.2894618820869,665.8172137129694,1445.0192143476202,11210.616829609588,2545018854.5187764,2330412608.382425,366.65826663657367,1176487285.922607,27362627.638365902,1149124658.284241,0.33003740912801893,21.243612405592238,1660104724.514028,37660097.76575452,0.6768456050003322
224378518.0095989,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,158841251.34293225,1.000000000000004,16,239,734.7142853763509,22.71,66260591.4771373,273.85766805981024,665.8082588345136,1445.0192143427032,11210.61682961382,2545018854.5197372,2329020628.117316,366.55859283256564,1176338623.9189522,25821985.36960188,1150516638.5493503,0.3305834745153475,21.75631723841384,1660875042.3822439,36816891.53153724,0.6776945896756439
153739147.5630858,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,88201880.89641914,1.000000000000004,17,239,513.3159360017673,22.16,66260591.47713728,273.8576680598103,665.8082588345135,1445.01921433954,11210.616829503651,2545018854.494727,2329020628.095017,366.55859283260776,1176338623.9418797,25821985.370231293,1150516638.5716484,0.3305834745217545,21.756317238708135,1664134079.5170026,36871626.99753492,0.6763743555741066
26950231.131814443,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,38587035.53485222,0.0,273.42848904444844,0.0,0.9654616645417579,18,239,142.53321040220257,21.1,66319910.16316494,112.61573493704252,658.6876623613149,1445.0192142005553,11210.616829733306,2545018854.546863,2329074221.6230655,366.5624301595799,1176344349.098842,25881304.055240087,1150463045.0436018,0.3305624410227465,21.73613590152208,1670415132.9039924,36693374.43065448,0.6739249673354681
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9068008197845749,19,239,0.0,19.51,66365809.579372525,1.0,654.1499999999971,1445.0192143110764,11210.61682922707,2545018854.431938,2329115690.980515,366.56539941438245,1176348779.074785,25927203.388635002,1150421575.68615,0.33054616630232525,21.720544810732065,1679836712.9844775,36674427.12657233,0.670209210300682
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8481399750273921,20,239,0.0,18.72,66365809.579374716,1.0,654.15,1445.0192143358536,11210.616829592802,2545018854.514966,2329115691.054546,366.5653994142424,1176348779.0846496,25927203.472530402,1150421575.6121192,0.33054616628105404,21.720544809755783,1684517875.414404,36754575.39465852,0.6683553060245506
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7894791302702093,21,239,0.0,17.71,66365809.579374716,1.0,654.15,1445.0192142091648,11210.616829726065,2545018854.545219,2329115691.081519,366.56539941419135,1176348779.056619,25927203.47147201,1150421575.585147,0.3305461662733042,21.72054480940036,1690502652.698234,36857043.43360245,0.6660000103981492
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7308182855130265,22,239,0.0,16.84,66365809.579374716,1.0,654.15,1445.0192143476208,11210.616829523566,2545018854.499248,2329115691.0405307,366.56539941426894,1176348779.0979006,25927203.4717638,1150421575.6261368,0.33054616628508166,21.72054480994052,1695657856.8932161,36945307.981999695,0.6639844593086562
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6721574407558437,23,239,0.0,16.56,66365809.579374716,1.0,654.15,1445.0192141620785,11210.616829411558,2545018854.47382,2329115691.0178547,366.56539941431186,1176348779.0378091,25927203.388996623,1150421575.6488125,0.33054616629159694,21.7205448102394,1697317003.0709114,36973714.96309306,0.6633383686403701
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6134965959986609,0,240,0.0,16.38,66365809.579374716,1.0,654.15,1445.0192143110737,11210.616829227061,2545018854.4319363,2329115690.980513,366.56539941438245,1176348779.0747862,25927203.38863279,1150421575.6861534,0.33054616630232597,21.720544810731425,1698383597.042287,36991976.59379594,0.662923688199499
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.554835751241478,1,240,0.0,15.9,66365809.579374716,1.0,654.15,1445.0192143427264,11210.616829613966,2545018854.5197706,2329115691.05883,366.56539941423443,1176348779.0797179,25927203.47188123,1150421575.6078367,0.33054616627982353,21.720544809699348,1701227847.6326222,37040674.27567028,0.6618204041024052
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.49617490648429513,2,240,0.0,15.45,66365809.579374716,1.0,654.15,1445.0192141584084,11210.616829414794,2545018854.474555,2329115691.018512,366.56539941431066,1176348779.037181,25927203.38902647,1150421575.6481545,0.3305461662914079,21.720544810230702,1703894332.5610614,37086328.35242747,0.6607894053484378
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.43751406172711227,3,240,0.0,15.01,66365809.579374716,1.0,654.15,1445.0192142054843,11210.616829643142,2545018854.5263944,2329115691.0647316,366.56539941422307,1176348779.073336,25927203.471399788,1150421575.601936,0.33054616627812816,21.720544809621657,1706501562.2688682,37130967.894145615,0.6597844188502161
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.37885321696992935,4,240,0.0,14.63,66365809.579374716,1.0,654.15,1445.0192143426955,11210.616829613771,2545018854.5197268,2329115691.0587893,366.56539941423443,1176348779.079702,25927203.471827142,1150421575.6078749,0.3305461662798345,21.720544809699863,1708753260.6528835,37169520.22562947,0.6589189328459337
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3201923722127465,5,240,0.0,14.29,66365809.579374716,1.0,654.15,1445.0192143444701,11210.61682949951,2545018854.493787,2329115691.035661,366.5653994142781,1176348779.1034868,25927203.47248313,1150421575.6310036,0.33054616628648,21.72054481000465,1710767938.1543708,37204014.41695712,0.6581464730819583
62472502.38386269,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,3064764.282803975,0.0,21.716979693026655,0.0,0.31744917477783785,6,240,251.3616735525493,14.03,66262880.22953476,261.05107354755273,665.5129627381976,1445.0192143427053,11210.616829613817,2545018854.519737,2329022695.96642,366.5587408914555,1176338844.8222458,25824274.121999525,1150514570.7002463,0.3305826629465318,21.755537891532562,1712308573.8908029,37669336.58761528,0.6574451962000553
174951776.9669102,65537266.666666664,charging,65537266.666666664,109414510.30024356,0.0,775.3133615022705,0.0,0.0,0.4153834941254931,7,240,583.6294855751008,14.29,67463789.21455532,731.0632270760666,665.8155547392212,1445.0192141639982,11210.616829436745,2545018854.4795384,2330107718.860947,366.6364335254416,1176454730.8292015,27025183.02348185,1149429547.8057196,0.3301569734450806,21.353906763371434,1710767938.1543708,38338919.07025998,0.6571522734920608
206040811.18802595,65537266.666666664,charging,65537266.666666664,140503544.5213593,0.0,995.6108664830034,0.0,0.0,0.5411448667338724,8,240,696.9614461346141,17.1,67805665.76758957,860.973594826523,665.8172353925607,1445.019214300552,11210.616829209195,2545018854.4278803,2330416612.7656684,366.6585534008116,1176487713.4785416,27367059.577544384,1149120653.9009972,0.3300358389323446,21.24217109555436,1694117221.1567845,38247112.09416394,0.6633250476500874
207312658.33370495,65537266.666666664,charging,65537266.666666664,141775391.6670383,0.0,1004.6232002505043,0.0,0.0,0.668044639397094,9,240,747.2461916851703,18.97,67819651.87970328,866.2882060570419,665.8173037882359,1445.0192143024692,11210.616829320428,2545018854.453132,2330429249.663158,366.6594583420525,1176489062.692538,27381045.689029664,1149108017.0035083,0.33003088381764634,21.23762399105796,1683036494.8986044,38064527.47188226,0.6676586685311664
203696488.5297884,65537266.666666664,charging,65537266.666666664,138159221.86312175,0.0,978.9989502424933,0.0,0.0,0.7917076646908826,10,240,793.8924662870717,20.8,67779885.97192757,851.1774777618599,665.8171092490309,1445.019214165248,11210.616829349723,2545018854.4597826,2330393319.9851923,366.6568853788669,1176485226.462281,27341279.780804504,1149143946.6814766,0.33004497248989556,21.250557427567404,1672192789.5229518,37855906.54172024,0.6719948673543606
185005891.93769306,65537266.666666664,charging,65537266.666666664,119468625.2710264,0.0,846.5570169693333,0.0,0.0,0.8986411826238511,11,240,772.4850433031744,22.56,67574351.22640732,773.075911161719,665.8161001125598,1445.01921429931,11210.616829296356,2545018854.447667,2330207613.9660254,366.64358692965277,1176465397.7370846,27135745.0364454,1149329652.7006392,0.33011779636295296,21.317648048659727,1661763870.6917236,37562443.43718027,0.6763442919377143
179942052.25792107,65537266.666666664,charging,65537266.666666664,113240439.52820016,0.0,802.4239708945443,0.0,1164346.0630542487,1.000000000000004,12,240,766.9098982964833,24.11,67505861.78224297,747.0504677685897,665.8157624819889,1445.019214160316,11210.616829439856,2545018854.480244,2330145732.279187,366.6391556244297,1176458789.9786434,27067255.591161862,1149391534.3874815,0.3301420649623977,21.340095104188592,1652579311.4937668,37367205.40891571,0.6801348580510553
197340247.87382725,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,131802981.20716059,1.000000000000004,13,240,806.5426929627857,25.31,66260591.47713727,273.85766805981024,665.8082588345135,1445.0192143061497,11210.616829231263,2545018854.43289,2329020628.039884,366.55859283271195,1176338623.913178,25821985.28639641,1150516638.6267815,0.3305834745375961,21.756317239435784,1645468685.017929,36558142.05591172,0.6840061169703768
211280874.6833371,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,145743608.01667044,1.000000000000004,14,240,800.0399377340522,26.09,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142993064,11210.616829296272,2545018854.447648,2329020628.0530386,366.558592832687,1176338623.9007814,25821985.28715338,1150516638.613628,0.3305834745338167,21.756317239262245,1640846777.808635,36480517.21322408,0.6859225638480021
226386716.15069103,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,160849449.48402438,1.000000000000004,15,240,787.5428072262483,26.37,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142091553,11210.616829639961,2545018854.525672,2329020628.1226063,366.55859283255563,1176338623.9132085,25821985.369148437,1150516638.54406,0.3305834745138274,21.756317238344028,1639187631.630939,36452651.88507979,0.686613141174856
226176561.3386532,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,160639294.67198655,1.000000000000004,16,240,740.8449564918305,26.1,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142042245,11210.61682973014,2545018854.546144,2329020628.140861,366.5585928325212,1176338623.8950052,25821985.369199872,1150516638.5258055,0.3305834745085822,21.756317238103065,1640787522.5880024,36479522.02293321,0.6859472033522742
183973196.4336155,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,118435929.76694885,1.000000000000004,17,240,602.5738237149125,25.22,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143042382,11210.616829292167,2545018854.4467163,2329020628.05221,366.55859283268865,1176338623.9016345,25821985.28717797,1150516638.6144564,0.33058347453405473,21.75631723927315,1646001982.0036168,36567098.76852952,0.6837856773681316
79148934.05765454,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,13611667.39098788,1.000000000000004,18,240,296.7089972095202,23.83,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143513013,11210.616829520415,2545018854.498533,2329020628.0984087,366.55859283260133,1176338623.9377816,25821985.369523033,1150516638.5682585,0.33058347452078046,21.756317238663435,1654238457.6714623,36705430.21896009,0.6803990639829055
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428212,19,240,0.0,21.99,66365809.57937197,1.0,654.1499999999965,1445.0192143024599,11210.616829320319,2545018854.4531074,2329115690.9993896,366.56539941434664,1176348779.0559454,25927203.38867102,1150421575.6672745,0.33054616629690187,21.720544810483496,1665141418.2677464,36422822.43688791,0.6760964694408914
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856384,20,240,0.0,20.82,66365809.579374716,1.0,654.15,1445.0192141571672,11210.616829329812,2545018854.4552627,2329115691.001311,366.56539941434306,1176348779.0543156,25927203.38895872,1150421575.6653569,0.3305461662963506,21.720544810457387,1672074279.081688,36541523.03645828,0.6733061781584813
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284556,21,240,0.0,19.95,66365809.579374716,1.0,654.15,1445.0192143476363,11210.61682960969,2545018854.5188,2329115691.057961,366.5653994142359,1176348779.0805616,25927203.471857466,1150421575.608704,0.3305461662800728,21.720544809710823,1677229483.2766702,36629787.58485553,0.671246230754062
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712728,22,240,0.0,19.47,66365809.579374716,1.0,654.15,1445.0192143426843,11210.616829613698,2545018854.51971,2329115691.058775,366.56539941423455,1176348779.0796974,25927203.471805066,1150421575.6078923,0.3305461662798395,21.7205448097001,1680073733.8670053,36678485.26672987,0.6701150945291274
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.70669577621409,23,240,0.0,18.66,66365809.579374716,1.0,654.15,1445.0192141584043,11210.616829328726,2545018854.455016,2329115691.001089,366.56539941434346,1176348779.0545275,25927203.38895046,1150421575.6655772,0.33054616629641387,21.72054481046031,1684873406.7381954,36760662.60489282,0.6682149221782858
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569072,0,241,0.0,18.03,66365809.579374716,1.0,654.15,1445.0192143073932,11210.616829316237,2545018854.452181,2329115690.998563,366.56539941434824,1176348779.056805,25927203.388700895,1150421575.668104,0.3305461662971399,21.720544810493575,1688606485.6380107,36824578.312352896,0.6667444441589112
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997244,1,241,0.0,17.56,66365809.579374716,1.0,654.15,1445.0192142005485,11210.616829647219,2545018854.5273194,2329115691.065559,366.56539941422153,1176348779.0724757,25927203.471367482,1150421575.601108,0.33054616627789024,21.720544809610704,1691391481.0077133,36872261.45918818,0.66565162904998
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425414,2,241,0.0,17.24,66365809.579374716,1.0,654.15,1445.0192143444729,11210.616829585595,2545018854.51333,2329115691.0530844,366.56539941424523,1176348779.0861452,25927203.472562894,1150421575.6135824,0.33054616628147443,21.720544809775117,1693287648.067937,36904726.58043774,0.6649096322872082
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853586,3,241,0.0,16.96,66365809.579374716,1.0,654.15,1445.0192143476283,11210.61682960961,2545018854.5187817,2329115691.0579443,366.5653994142359,1176348779.0805573,25927203.471834287,1150421575.6087232,0.33054616628007827,21.720544809711086,1694946794.2456324,36933133.56153111,0.6642617407462771
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.41339155242817566,4,241,0.0,16.68,66365809.579374716,1.0,654.15,1445.0192142042317,11210.616829644157,2545018854.5266247,2329115691.064938,366.56539941422284,1176348779.0731163,25927203.47138621,1150421575.60173,0.330546166278069,21.720544809618925,1696605940.4233277,36961540.542624466,0.6636151105930469
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3547307076709928,5,241,0.0,16.37,66365809.579374716,1.0,654.15,1445.0192141973837,11210.616829709164,2545018854.5413823,2329115691.078099,366.56539941419794,1176348779.0607104,25927203.472142298,1150421575.5885682,0.3305461662742872,21.720544809445435,1698442852.2629192,36992991.128834985,0.6629006655412695
72702824.19539642,65537266.666666664,charging,65537266.666666664,7165557.528729759,0.0,50.77528089640415,0.0,0.0,0.36114442736317015,6,241,281.2328898620014,15.1,66339388.91069752,303.80006533962285,665.809905469644,1445.019214307399,11210.616829230225,2545018854.432654,2329091820.280602,366.5636902468477,1176346229.1060297,25900782.71996336,1150445446.3860664,0.33055553434004076,21.72951673615271,1705968265.2831805,37618985.84006403,0.6598152433409528
