Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
168958699.41627747,65537266.666666664,charging,65537266.666666664,103421432.74961081,0.0,732.846296679018,0.0,0.0,0.4537144858910461,7,241,564.3500972724893,17.06,67397885.18291184,706.0202198529313,665.8152288036464,1445.0192143476277,11210.616829609628,2545018854.5187855,2330048173.3756995,366.63216955841386,1176448372.3663452,26959279.075375766,1149489093.2909694,0.3301803273286516,21.37557651638102,1694354242.0393124,38021055.97749112,0.6635335279872016
196000057.27323115,65537266.666666664,charging,65537266.666666664,130462790.60656449,0.0,924.461887720181,0.0,0.0,0.5704886190767532,8,241,665.2598632459452,19.93,67695250.68316317,819.0167419926426,665.8166944455314,1445.0192143395502,11210.616829589755,2545018854.514274,2330316849.685513,366.6514092879659,1176477061.5574963,27256644.576343358,1149220416.981153,0.3300749589601956,21.27813473041684,1677347993.7179341,37897073.14310672,0.6700036275774092
214497778.01024348,65537266.666666664,charging,65537266.666666664,148960511.34357682,0.0,1055.5370989091614,0.0,0.0,0.7038196210442262,9,241,771.6614266822957,22.16,67898664.43219274,896.3123468158581,665.817689652415,1445.019214160327,11210.616829353898,2545018854.46073,2330500640.010506,366.6645707100688,1176496684.897228,27460058.24106519,1149036626.6561627,0.330002891351676,21.211970953115447,1664134079.5170026,37783582.02286477,0.6751423130638019
201679903.47902954,65537266.666666664,charging,65537266.666666664,136142636.81236288,0.0,964.7093891032189,0.0,0.0,0.8256776491414749,10,241,788.6274380217541,23.97,67757710.20599043,842.7508632944918,665.8170006638961,1445.0192143061417,11210.616829317225,2545018854.452405,2330373283.5334353,366.65545055184265,1176483087.148529,27319104.015296146,1149163983.1332328,0.33005282928353025,21.25777645129523,1653408884.5826142,37520917.158757046,0.679604784273001
191223687.28042758,65537266.666666664,charging,65537266.666666664,125686420.61376092,0.0,890.6164364657063,0.0,0.0,0.9381765674318799,11,241,799.4328965253436,25.66,67642726.4105356,799.05793665105,665.8164365001412,1445.0192143005518,11210.616829209212,2545018854.427884,2330269392.5699086,366.64801088151376,1176471994.3172517,27204120.220494237,1149267874.0967574,0.3300935691588368,21.29528377929517,1643394752.2958097,37285525.8809451,0.6838111263752751
185330195.82971886,65537266.666666664,charging,65537266.666666664,69070583.67872761,0.0,489.4355078309843,0.0,50722345.48432459,1.0000000000000042,12,241,792.0033372922225,26.94,67020139.45460787,562.4798511299973,665.8133482959544,1445.0192141652394,11210.616829435698,2545018854.4793,2329706875.583658,366.60773025213393,1176411924.3465445,26581533.263534527,1149830391.08301,0.33031420245191706,21.500604345380516,1635810084.0549164,36813364.98784928,0.687441271818264
207678190.43316677,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,142140923.76650012,1.0000000000000042,13,241,850.2457895993972,27.87,66260591.477136634,273.85766805981024,665.8082588345135,1445.0192143061547,11210.61682931735,2545018854.4524336,2329020628.0573134,366.558592832679,1176338623.895831,25821985.2864786,1150516638.6093526,0.3305834745325883,21.75631723920589,1630299348.536142,36303373.341449335,0.6903364692175606
217668329.3707343,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,152131062.70406765,1.0000000000000042,14,241,826.5237773616437,28.36,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141534794,11210.616829332872,2545018854.455957,2329020628.060447,366.5585928326731,1176338623.8929207,25821985.286700826,1150516638.60622,0.3305834745316881,21.756317239164478,1627395842.7251751,36254609.0171972,0.6915615220741006
219472210.54544815,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,153934943.8787815,1.0000000000000042,15,241,768.0180655306063,28.4,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143061472,11210.616829317285,2545018854.4524183,2329020628.0572963,366.55859283267904,1176338623.8958302,25821985.286460053,1150516638.60937,0.33058347453259324,21.756317239205977,1627158821.8426473,36250628.25603373,0.6916617183707332
219313348.9393017,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,153776082.27263504,1.0000000000000042,16,241,721.1281879062215,28.01,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143476374,11210.616829523635,2545018854.499264,2329020628.0990624,366.5585928326001,1176338623.9371529,25821985.369547807,1150516638.567605,0.3305834745205927,21.756317238654766,1629469775.4472945,36289440.67737755,0.6906860411940209
181657061.93057466,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,116119795.263908,1.0000000000000042,17,241,595.198637889787,27.2,66260591.47713728,273.8576680598103,665.8082588345135,1445.019214153458,11210.616829418805,2545018854.4754653,2329020628.077842,366.5585928326402,1176338623.8755603,25821985.286736224,1150516638.588824,0.3305834745266897,21.75631723893485,1634269448.318485,36370051.09093781,0.6886684045214637
68440472.32030113,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,2903205.653634466,1.0000000000000042,18,241,263.8575522275488,25.9,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192141603154,11210.616829439883,2545018854.4802504,2329020628.0821104,366.55859283263214,1176338623.8706198,25821985.2860643,1150516638.5845554,0.3305834745254631,21.75631723887847,1641972627.0006425,36499425.82875056,0.685454748349926
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9413391552428215,19,241,0.0,24.08,66365809.57937197,1.0,654.1499999999965,1445.0192143024676,11210.61682923437,2545018854.433595,2329115690.9819894,366.5653994143795,1176348779.073301,25927203.38862746,1150421575.6846735,0.33054616630190103,21.720544810712827,1652757077.1556628,36210784.61372673,0.6811388195862257
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856387,20,241,0.0,22.74,66365809.579374716,1.0,654.15,1445.0192143444888,11210.61682958569,2545018854.5133514,2329115691.0531054,366.5653994142451,1176348779.0861516,25927203.472590044,1150421575.6135616,0.3305461662814685,21.72054480977481,1660697276.720348,36346732.308960915,0.6778973140900397
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284559,21,241,0.0,21.22,66365809.579374716,1.0,654.15,1445.0192143513088,11210.61682952045,2545018854.498541,2329115691.039901,366.56539941427025,1176348779.0985365,25927203.471771915,1150421575.6267645,0.330546166285262,21.72054480994877,1669704070.256409,36500941.63489632,0.674257529200162
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.765356620971273,22,241,0.0,21.25,66365809.579374716,1.0,654.15,1445.0192142005565,11210.616829733319,2545018854.546866,2329115691.082986,366.5653994141886,1176348779.055133,25927203.471452106,1150421575.583681,0.330546166272883,21.720544809381074,1669526304.5945127,36497898.02977919,0.6743289888936188
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140902,23,241,0.0,20.29,66365809.579374716,1.0,654.15,1445.0192143042252,11210.616829292063,2545018854.4466925,2329115690.993671,366.56539941435767,1176348779.0623813,25927203.389385134,1150421575.672996,0.33054616629854555,21.72054481055803,1675214805.775183,36595293.393527865,0.6720497654685317
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569074,0,242,0.0,19.56,66365809.579374716,1.0,654.15,1445.0192143463692,11210.616829524579,2545018854.499478,2329115691.0407352,366.5653994142685,1176348779.0976818,25927203.47175109,1150421575.6259308,0.3305461662850224,21.720544809937802,1679540436.8813176,36669354.45137843,0.6703268921059988
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997246,1,242,0.0,18.89,66365809.579374716,1.0,654.15,1445.0192142054857,11210.616829729195,2545018854.5459294,2329115691.0821533,366.5653994141902,1176348779.0559845,25927203.47147117,1150421575.5845134,0.33054616627312217,21.720544809392003,1683510536.6636603,36737328.2989947,0.6687533808446191
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425417,2,242,0.0,18.31,66365809.579374716,1.0,654.15,1445.019214339536,11210.616829503668,2545018854.494731,2329115691.0364995,366.5653994142766,1176348779.1026378,25927203.472471572,1150421575.6301663,0.3305461662862394,21.72054480999367,1686947339.4603148,36796171.33125953,0.6673971901433711
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4720523971853588,3,242,0.0,17.75,66365809.579374716,1.0,654.15,1445.019214168938,11210.616829432658,2545018854.4786105,2329115691.022129,366.5653994143038,1176348779.0328684,25927203.38833067,1150421575.6445377,0.3305461662903687,21.720544810183014,1690265631.8157058,36852985.29344625,0.6660929737241273
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.41339155242817593,4,242,0.0,17.16,66365809.579374716,1.0,654.15,1445.0192143110742,11210.616829313101,2545018854.451469,2329115690.997933,366.5653994143496,1176348779.0574358,25927203.388701297,1150421575.6687346,0.3305461662973211,21.720544810501824,1693761689.8329926,36912842.860750124,0.6647243915227308
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3547307076709931,5,242,0.0,16.31,66365809.579374716,1.0,654.15,1445.0192142956262,11210.61682921336,2545018854.428826,2329115690.9777417,366.5653994143878,1176348779.0782464,25927203.389321443,1150421575.688925,0.33054616630312234,21.720544810767915,1698798383.586711,36999078.33906928,0.662762563561183
52475970.17774046,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,13061296.488926202,0.0,92.55260256266608,0.0,0.3430398526104458,6,242,220.19701286871518,15.79,66278929.3600704,219.2790080054018,663.4910869703186,1445.0192142042197,11210.616829730106,2545018854.546137,2329037196.1125846,366.55977910738335,1176340393.8062065,25840323.252125,1150500070.5540814,0.33057697210655107,21.75007448700427,1701879655.0595737,37415491.36462458,0.6614748928147041
168411209.42055002,65537266.666666664,charging,65537266.666666664,102873942.75388336,0.0,728.9667718535492,0.0,0.0,0.4351198658972099,7,242,562.3266553048254,17.64,67391864.60371926,703.7324477021855,665.8151989965447,1445.0192142091598,11210.61682963998,2545018854.5256763,2330042733.6829643,366.6317800309324,1176447791.4794407,26953258.495735053,1149494532.9837055,0.3301824608343969,21.377558241700278,1690917439.242658,37958952.381754175,0.6648795359532136
186169967.55704674,65537266.666666664,charging,65537266.666666664,120632700.89038008,0.0,854.8056795919355,0.0,0.0,0.5430953201614543,8,242,635.1209418612048,20.23,67587152.20817429,777.9401822974515,665.8161631415699,1445.019214335863,11210.616829592864,2545018854.5149803,2330219180.0098033,366.64441516455963,1176466632.758211,27148546.101347733,1149318086.6568632,0.33011326053633777,21.313457638900285,1675570337.0989747,37806080.77657243,0.6707913536489126
191926083.3530224,65537266.666666664,charging,65537266.666666664,126388816.68635574,0.0,895.5936287837555,0.0,0.0,0.6562229364288762,9,242,698.4788887736407,22.18,67650450.44424017,801.9930079513766,665.8164744577139,1445.0192143513025,11210.616829606462,2545018854.518067,2330276371.509256,366.64851063755543,1176472739.4941068,27211844.336695757,1149260895.157411,0.33009083235531916,21.292760230035245,1664015569.0757387,37643371.47256127,0.6753767560420197
196727043.04852986,65537266.666666664,charging,65537266.666666664,131189776.3818632,0.0,929.6133231528718,0.0,0.0,0.7736477772481862,10,242,774.2625367807528,23.76,67703245.12226965,822.0545651925119,665.8167336710451,1445.0192143061483,11210.616829231218,2545018854.43288,2330324072.802754,366.6519265434639,1176477832.7954304,27264638.931518987,1149213193.8639114,0.3300721264725574,21.275526899298324,1654653244.215886,37512098.68108602,0.6791376496911753
185912781.37103403,65537266.666666664,charging,65537266.666666664,120375514.70436737,0.0,852.9832532440746,0.0,0.0,0.8813930302895431,11,242,784.3006640057805,24.94,67584324.01074158,776.8654897943774,665.8161492182418,1445.0192141937132,11210.616829712337,2545018854.5421023,2330216624.691619,366.64423217747935,1176466359.8785675,27145717.90352036,1149320641.975047,0.33011426265012705,21.314383314095576,1647661128.1813123,37326404.96204273,0.6820944483968864
176233353.74355316,65537266.666666664,charging,65537266.666666664,110696087.0768865,0.0,784.394639625215,0.0,0.0,0.9804744584527281,12,242,762.8755427365118,25.8,67477882.32043152,736.4184950837505,665.8156243558597,1445.019214351307,11210.616829520453,2545018854.498542,2330120452.2786937,366.6373453489936,1176456090.6008015,27039276.212827444,1149416814.387974,0.33015197948690655,21.349278334489348,1642565179.2069619,37180436.32821887,0.6842802884898499
185184637.22940496,65537266.666666664,charging,65537266.666666664,21814391.328523345,0.0,154.57720391593952,0.0,97832979.23421496,1.0000000000000047,13,242,771.6422974928282,26.76,66500477.633165486,365.0124971093416,665.810726504075,1445.019214347619,11210.61682960959,2545018854.518777,2329237362.0701175,366.57411125602624,1176361776.1221678,26061871.525618434,1150299904.5965495,0.33049841883049663,21.67492502508196,1636876678.026292,36545781.12101701,0.6873936096105008
220030889.0074442,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,154493622.34077755,1.0000000000000047,14,242,840.5746288606725,27.74,66260591.477137364,273.8576680598103,665.8082588345137,1445.0192141937123,11210.616829712364,2545018854.5421085,2329020628.1372647,366.5585928325281,1176338623.8993266,25821985.369922154,1150516638.5294044,0.3305834745096163,21.756317238150523,1631069666.404358,36316310.815231025,0.6900121832905911
31050574.609646417,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,34486692.05702025,0.0,244.37337490658678,0.0,0.9691317842223306,15,242,164.25686699612945,27.19,66313327.1855523,129.74965827862198,659.4266117907094,1445.0192143110828,11210.616829227143,2545018854.431955,2329068273.900626,366.5620043053455,1176343713.760872,25874720.994832672,1150468992.7660391,0.330564775240049,21.73837377517857,1634328703.5391169,36110505.020362005,0.6887224550710579
92550106.60615894,65537266.666666664,charging,65537266.666666664,27012839.939492278,0.0,191.4135125198648,0.0,0.0,0.9933103331722083,16,242,338.45854568529336,26.23,66557643.37461887,386.73502364328385,665.8110169133357,1445.0192141689256,11210.616829432576,2545018854.4785914,2329289010.7800803,366.577809424409,1176367293.0701375,26119037.18354807,1150248255.8865895,0.330478151418102,21.655615524119526,1640017204.7197871,36630191.33895056,0.6860406419324991
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9346494884150255,17,242,58.437596625885206,25.38,66365809.5793747,1.0,654.15,1445.0192143042316,11210.616829206083,2545018854.4271736,2329115690.976268,366.5653994143905,1176348779.0797346,25927203.389334287,1150421575.6904004,0.3305461663035462,21.72054481078738,1645053898.4735053,36078895.058652036,0.6843133273685644
50045582.14538731,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,15491684.521279357,0.0,109.77437972867347,0.0,0.9207832509756141,18,242,209.42571977814768,24.58,66282831.27465233,209.12325338099922,663.012060440477,1445.0192143024697,11210.616829320385,2545018854.453122,2329040721.3457913,366.5600315221684,1176340770.404844,25844225.083967138,1150496545.3208768,0.33057558856488334,21.748746608030604,1649794316.1240637,36518082.587740734,0.6822558774991845
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8621224062184313,19,242,0.0,21.85,66365809.57937381,1.0,654.15,1445.0192142091717,11210.616829726112,2545018854.54523,2329115691.081526,366.56539941419123,1176348779.0566268,25927203.47148548,1150421575.5851414,0.3305461662733027,21.720544809400625,1665970991.356594,36437025.92743576,0.6757613708965545
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8034615614612484,20,242,0.0,20.41,66365809.579374716,1.0,654.15,1445.0192141571597,11210.61682932979,2545018854.4552574,2329115691.001306,366.56539941434306,1176348779.0543122,25927203.38895144,1150421575.6653607,0.3305461662963517,21.720544810457433,1674503743.127599,36583118.97305928,0.672333825445318
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7448007167040656,21,242,0.0,19.58,66365809.579374716,1.0,654.15,1445.019214302461,11210.616829320365,2545018854.4531174,2329115690.9994,366.5653994143468,1176348779.0559497,25927203.388682712,1150421575.667267,0.3305461662968994,21.720544810482533,1679421926.4400537,36667325.38130033,0.6703739764387422
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6861398719468828,22,242,0.0,18.86,66365809.579374716,1.0,654.15,1445.0192143073946,11210.616829230177,2545018854.4326434,2329115690.981145,366.5653994143813,1176348779.074151,25927203.38862886,1150421575.685522,0.33054616630214456,21.72054481072309,1683688302.3255558,36740371.90411185,0.6686830979497771
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6274790271897,23,242,0.0,18.4,66365809.579374716,1.0,654.15,1445.0192142956262,11210.616829299408,2545018854.44836,2329115690.995156,366.5653994143547,1176348779.0609026,25927203.389391053,1150421575.6715117,0.330546166298119,21.720544810538506,1686414042.4746273,36787040.515908085,0.6676072728987662
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.568818182432517,0,243,0.0,17.88,66365809.579374716,1.0,654.15,1445.0192141603152,11210.616829439856,2545018854.480244,2329115691.0235853,366.565399414301,1176348779.031377,25927203.388293326,1150421575.6430838,0.330546166289951,21.720544810163876,1689495313.94749,36839796.337938614,0.6663952837365832
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5101573376753342,1,243,0.0,17.32,66365809.579374716,1.0,654.15,1445.0192143463746,11210.616829524592,2545018854.4994807,2329115691.0407376,366.5653994142685,1176348779.097686,25927203.471755728,1150421575.6259303,0.3305461662850223,21.720544809937802,1692813606.302881,36896610.30012535,0.6650949763627191
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4514964929181513,2,243,0.0,16.93,66365809.579374716,1.0,654.15,1445.019214340792,11210.616829588716,2545018854.514038,2329115691.0537143,366.565399414244,1176348779.085512,25927203.472558964,1150421575.612953,0.3305461662812936,21.720544809766842,1695124559.9075282,36936177.166648254,0.6641923986778101
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.39283564816096844,3,243,0.0,16.41,66365809.579374716,1.0,654.15,1445.0192142042388,11210.616829644208,2545018854.526636,2329115691.0649467,366.5653994142228,1176348779.0731225,25927203.471401874,1150421575.6017206,0.3305461662780662,21.720544809618826,1698205831.3803911,36988932.98867878,0.6629927655527608
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3341748034037855,4,243,0.0,15.91,66365809.579374716,1.0,654.15,1445.0192143024658,11210.61682932041,2545018854.453128,2329115690.9994082,366.56539941434676,1176348779.0559535,25927203.388695523,1150421575.667258,0.3305461662968968,21.720544810482423,1701168592.4119902,37039659.74063122,0.6618433517632654
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.2755139586466027,5,243,0.0,15.42,66365809.579374716,1.0,654.15,1445.0192141937086,11210.61682971229,2545018854.542092,2329115691.078731,366.5653994141967,1176348779.0600765,25927203.47214101,1150421575.5879354,0.3305461662741054,21.720544809437104,1704072098.222957,37089371.95754461,0.6607207862626746
46766492.03677662,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,18770774.629890047,0.0,133.01007641825723,0.0,0.2587126858358755,6,243,203.1601117214117,14.95,66288095.75478465,195.42106505096845,662.3732785943047,1445.0192143476206,11210.616829523551,2545018854.4992447,2329045477.759524,366.5603720812095,1176341278.5543146,25849489.64717105,1150491788.9071436,0.33057372184518297,21.746955273642133,1706857093.5926602,37456014.201792985,0.6595672438429647
162966584.93788344,65537266.666666664,charging,65537266.666666664,97429318.27121678,0.0,690.3860562044988,0.0,0.0,0.34591934556697007,7,243,546.3520183012969,16.27,67331991.74187963,680.9812369770242,665.8149022846974,1445.0192143024583,11210.616829320305,2545018854.453104,2329988637.4975915,366.62790631331393,1176442014.720247,26893385.551169682,1149548629.1690774,0.330203678332299,21.397285194561668,1699035404.469239,38063759.710626274,0.6617633885695942
196264778.28287366,65537266.666666664,charging,65537266.666666664,130727511.616207,0.0,926.337705975758,0.0,0.0,0.4629304242165395,8,243,667.6822497206181,18.92,67698161.73873079,820.1229199288672,665.8167087299852,1445.019214202326,11210.616829619066,2545018854.5209284,2330319479.9078827,366.65159763870344,1176477342.3902524,27259555.63147197,1149217786.7587805,0.33007392754140147,21.277185055958604,1683332771.0017643,38001397.0889724,0.6676320078125596
202346205.60596234,65537266.666666664,charging,65537266.666666664,136808938.93929568,0.0,969.4308190158586,0.0,0.0,0.5853848434606479,9,243,735.3728990094438,21.33,67765037.32566583,845.5351104257186,665.817036549467,1445.0192142042306,11210.616829730183,2545018854.546154,2330379903.879674,366.6559246340333,1176483794.0047348,27326431.21774518,1149157362.7869897,0.33005023327756033,21.2553906819191,1669052262.8294573,37793668.171341896,0.6732636741930117
198578423.7497617,65537266.666666664,charging,65537266.666666664,133041157.08309504,0.0,942.7322430379365,0.0,0.0,0.704466811002282,10,243,784.6513629077735,23.39,67723604.18675503,829.7908475753122,665.8168335231452,1445.0192143513084,11210.616829606515,2545018854.5180793,2330342467.84743,366.65324381579137,1176479796.898462,27284998.07922627,1149194798.8192358,0.3300649130899807,21.268888434484264,1656845687.3792691,37561018.06036774,0.6782284295322483
179799829.5241854,65537266.666666664,charging,65537266.666666664,114262562.85751873,0.0,809.6667568115975,0.0,0.0,0.8067405065995364,11,243,765.5607504792046,25.04,67517101.7583103,751.3215691689641,665.8158179382224,1445.0192143395343,11210.616829503628,2545018854.494722,2330155887.8473706,366.63988285440786,1176459874.4706929,27078495.65139755,1149381378.8192954,0.33013808211334367,21.336408137515896,1647068575.9749925,37279122.97965266,0.6823896155957792
125337188.8122975,65537266.666666664,charging,65537266.666666664,59799922.14563083,0.0,423.74341875750184,0.0,0.0,0.8602659910741682,12,243,568.3481502095847,26.38,66918192.83938834,523.7409491593272,665.812837155813,1445.0192143476343,11210.616829609657,2545018854.518792,2329614766.3827953,366.60113473934007,1176402087.0157318,26479586.731862035,1149922500.2838697,0.3303503376348747,21.53458891023234,1639128376.4103074,36813627.13770407,0.6861350200958355
43102193.94520567,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,22435072.72146099,0.0,158.97536441457794,0.0,0.8401848924112743,13,243,239.07803625843,27.25,66293978.674698845,180.10922521581668,661.669485506938,1445.019214165254,11210.616829349723,2545018854.4597826,2329050792.8482795,366.5607526475294,1176341846.3019664,25855372.483579513,1150486473.818387,0.3305716358640755,21.744953841595027,1633973172.215325,36196306.60414556,0.688844149296506
157249921.91856444,65537266.666666664,charging,65537266.666666664,91712655.25189778,0.0,649.877670160257,0.0,0.0,0.9222747033788856,14,243,623.0558921870888,27.88,67269127.35587028,657.0932708902311,665.8145901812495,1445.0192143444747,11210.61682958559,2545018854.5133286,2329931838.656248,366.62383907914415,1176435949.2594762,26830521.24905568,1149605428.0104206,0.3302259566710319,21.418035583454767,1630240093.3155103,36855216.77691297,0.6895859049274674
147339741.44003156,65537266.666666664,charging,65537266.666666664,81802474.7733649,0.0,579.6539373224343,0.0,0.0,0.9954941480932984,15,243,540.1247552261415,27.77,67160148.14738534,615.6820394803736,665.8140477513431,1445.0192143426946,11210.616829613782,2545018854.5197287,2329833374.6327066,366.6167883621591,1176425434.073799,26721542.03983823,1149703892.0339606,0.3302645793661098,21.454099670223748,1630891900.7424622,36806580.43765324,0.6893955382272665
43384409.15017867,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,22152857.516487993,0.0,156.97558194848415,0.0,0.9756656535313846,16,243,191.01043188489547,27.8,66293525.58671151,181.28850536977885,661.7233187623506,1445.0192142005449,11210.616829647237,2545018854.5273237,2329050383.550721,366.56072333713075,1176341802.594653,25854919.47870766,1150486883.1159453,0.3305717965044328,21.745107973573745,1630714135.0805662,36143407.01051247,0.6902130830404711
197311164.1118961,65537266.666666664,charging,65537266.666666664,27186900.568419505,0.0,192.6469095432436,0.0,104586996.87680994,1.0000000000000049,17,243,642.7838858902203,26.82,66559557.46585116,387.46236306959037,665.8110266285619,1445.0192143444813,11210.616829585664,2545018854.5133457,2329290740.1774187,366.5779332512901,1176367477.8483057,26120951.359056946,1150246526.4892488,0.3304774728023122,21.65496955389355,1636521146.7025003,36572264.29329486,0.6874968958276171
93892941.56068723,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,28355674.894020565,1.0000000000000049,18,243,339.361790745553,25.28,66260591.477137186,273.8576680598103,665.8082588345135,1445.019214163992,11210.61682935066,2545018854.4599953,2329020628.064051,366.5585928326663,1176338623.8885975,25821985.28598295,1150516638.6026146,0.3305834745306522,21.75631723911686,1645646450.679825,36561127.62678427,0.6839326213003866
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.941339155242822,19,243,0.0,23.38,66365809.57937197,1.0,654.1499999999965,1445.0192143024678,11210.616829320423,2545018854.4531307,2329115690.9994116,366.56539941434664,1176348779.0559502,25927203.38869817,1150421575.667252,0.3305461662968954,21.720544810483187,1656904942.5999014,36281802.06646013,0.6794416382546982
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8826783104856392,20,243,0.0,22.36,66365809.579374716,1.0,654.15,1445.0192143407796,11210.616829588584,2545018854.514008,2329115691.053687,366.565399414244,1176348779.0855033,25927203.472522758,1150421575.6129806,0.3305461662813015,21.72054480976722,1662948975.1043632,36385284.64044477,0.6769836887686485
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8240174657284564,21,243,0.0,21.48,66365809.579374716,1.0,654.15,1445.0192141603,11210.616829353741,2545018854.460695,2329115691.0061507,366.5653994143339,1176348779.0487194,25927203.388204947,1150421575.6605144,0.3305461662949592,21.720544810393612,1668163434.519977,36474563.72388106,0.6748773504085294
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7653566209712735,22,243,0.0,20.6,66365809.579374716,1.0,654.15,1445.0192142042301,11210.616829730174,2545018854.546152,2329115691.082352,366.56539941418987,1176348779.055763,25927203.471448973,1150421575.584314,0.3305461662730649,21.72054480938937,1673377893.9355915,36563842.807317354,0.6727840784655232
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7066957762140907,23,243,0.0,19.6,66365809.579374716,1.0,654.15,1445.0192143407778,11210.616829502562,2545018854.49448,2329115691.0362782,366.56539941427707,1176348779.102849,25927203.47246043,1150421575.6303885,0.3305461662863033,21.720544809996564,1679303415.9987895,36665296.31122223,0.6704210673408537
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6480349314569079,0,244,0.0,19.09,66365809.579374716,1.0,654.15,1445.0192143110705,11210.616829313063,2545018854.45146,2329115690.997925,366.5653994143496,1176348779.0574312,25927203.388690036,1150421575.6687412,0.33054616629732303,21.72054481050191,1682325432.2510207,36717037.598213725,0.6692223117498877
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5893740866997251,1,244,0.0,18.85,66365809.579374716,1.0,654.15,1445.0192143427096,11210.616829613848,2545018854.5197434,2329115691.0588055,366.56539941423443,1176348779.0797093,25927203.471847676,1150421575.6078615,0.3305461662798307,21.720544809699675,1683747557.546188,36741386.43915089,0.6686596735361903
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5307132419425422,2,244,0.0,18.38,66365809.579374716,1.0,654.15,1445.0192141534822,11210.616829332897,2545018854.455963,2329115691.001933,366.56539941434187,1176348779.0536785,25927203.38894574,1150421575.6647327,0.33054616629617123,21.72054481044918,1686532552.915891,36789069.58598619,0.6675605764143887
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.47205239718535935,3,244,0.0,17.79,66365809.579374716,1.0,654.15,1445.0192143061572,11210.61682931734,2545018854.4524307,2329115690.9987874,366.5653994143479,1176348779.0565932,25927203.388713356,1150421575.6678798,0.3305461662970755,21.720544810490612,1690028610.9331777,36848927.153290056,0.666185962985336
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4133915524281765,4,244,0.0,17.32,66365809.579374716,1.0,654.15,1445.0192143476272,11210.6168295236,2545018854.4992557,2329115691.040538,366.56539941426894,1176348779.097904,25927203.47177528,1150421575.6261287,0.3305461662850793,21.72054480994041,1692813606.302881,36896610.30012535,0.6650949763628338
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3547307076709936,5,244,0.0,16.83,66365809.579374716,1.0,654.15,1445.0192141973953,11210.616829709259,2545018854.541404,2329115691.0781126,366.5653994141978,1176348779.0607204,25927203.472167026,1150421575.5885534,0.33054616627428296,21.72054480944533,1695717112.113848,36946322.51703874,0.6639613629485004
24258671.09710968,65537266.666666664,direct_plus_discharge,65537266.66666666,0.0,41278595.56955698,0.0,292.5009361309065,0.0,0.31778322100182643,6,244,135.68730688241658,16.47,66324231.38150852,101.36863245569764,658.2090189994335,1445.0192143073828,11210.61682931616,2545018854.452163,2329078125.6942883,366.5627097006077,1176344766.1631927,25885625.19081307,1150459140.9723797,0.3305609088368491,21.734667153128385,1697850300.056599,37140760.267860614,0.6630922586755191
133098295.97806013,65537266.666666664,charging,65537266.666666664,67561029.31139347,0.0,478.73877603831215,0.0,0.0,0.37825548744877113,7,244,456.3774036804013,17.69,67003539.34926868,556.171943280403,665.8132651719696,1445.0192141640075,11210.616829350773,2545018854.4600205,2329691877.273365,366.60665628993274,1176410322.5514483,26564933.158119883,1149845389.3933284,0.3303200862611814,21.506131050335384,1690621163.139498,37735108.689047426,0.665282620334307
186558616.44395676,65537266.666666664,charging,65537266.666666664,121021349.7772901,0.0,857.5596532114075,0.0,0.0,0.48657881206494896,8,244,637.4691425498951,20.7,67591426.06051888,779.5642121552203,665.8161841797111,1445.0192143395448,11210.616829589755,2545018854.514274,2330223041.534948,366.64469168695473,1176467045.085416,27152819.95369826,1149314225.131718,0.33011174617700245,21.312058944197933,1672785341.7292717,37760759.54953096,0.671899005979723
126670208.9002908,65537266.666666664,charging,65537266.666666664,61132942.23362414,0.0,433.18922519154887,0.0,0.0,0.541297451036513,9,244,484.79995596110433,22.72,66932851.65147833,529.3111810493979,665.8129107477166,1445.0192143110796,11210.61682922707,2545018854.431938,2329628010.5901055,366.60208309693724,1176403501.5372999,26494245.46080589,1149909256.076494,0.3303451416854928,21.52969592907376,1660815787.1616118,37189627.24346349,0.6772117723072066
32339817.617059454,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,33197449.04960721,0.0,235.23777372235816,0.0,0.5115832059347415,10,244,189.311784644432,24.74,66311257.34484019,135.13696082464236,659.6614339904196,1445.019214165248,11210.616829435752,2545018854.479313,2329066403.873576,366.5618704068406,1176343513.9468749,25872651.15378756,1150470862.7930872,0.33056550915241745,21.73907750534192,1648846232.593952,36366410.74230055,0.6826858719238391
177464855.31794256,65537266.666666664,charging,65537266.666666664,111927588.65127592,0.0,793.1210838848943,0.0,-1.4901161193847656e-08,0.611766921793886,11,244,760.9837336283263,26.15,67491424.76471479,741.5645160658217,665.8156912250583,1445.0192141986468,11210.616829708228,2545018854.5411696,2330132688.1895113,366.63822154628855,1176457397.1346738,27052818.657501698,1149404578.4771721,0.3301471806884749,21.344832573447285,1640491246.484843,37152422.99845709,0.6851303404799775
204722532.4651743,65537266.666666664,charging,65537266.666666664,139185265.79850763,0.0,986.2695176508754,0.0,0.0,0.7363483345497861,12,244,886.9111888419293,27.09,67791169.06169254,855.4649620248343,665.8171644702636,1445.0192143463732,11210.616829524597,2545018854.499482,2330403514.623886,366.65761542426674,1176486314.9968555,27352562.954074677,1149133752.0427809,0.3300409749595811,21.24688618102832,1634921255.745437,37221785.024745576,0.6872221598419561
161683399.29527593,65537266.666666664,charging,65537266.666666664,96146132.62860927,0.0,681.2933776258399,0.0,0.0,0.822406445407787,13,244,692.9654543567667,27.74,67317880.94379792,675.6192460725264,665.8148322792432,1445.0192143426889,11210.616829613717,2545018854.519714,2329975888.2334447,366.6269933622537,1176440653.269455,26879274.83623343,1149561378.4332216,0.3302086789390147,21.40193953845267,1631069666.404358,36896093.66122762,0.6891996262489345
158734884.11515293,65537266.666666664,charging,65537266.666666664,93197617.44848627,0.0,660.4001413496953,0.0,0.0,0.9058254106309064,14,244,632.5464049938739,28.27,67285457.02869058,663.2984165271871,665.8146713092202,1445.0192143444729,11210.616829499513,2545018854.493788,2329946592.7262506,366.62489558198854,1176437524.862216,26846850.921800125,1149590673.9404159,0.330220169569663,21.412641728432387,1627929139.710863,36824754.77695415,0.6905469197259947
203454921.93656936,65537266.666666664,charging,65537266.666666664,105214052.10331069,0.0,745.5488325053652,0.0,32703603.166592017,1.000000000000005,15,244,726.6225128505704,28.61,67417598.06692049,713.5109588002853,665.8153263624364,1445.019214168927,11210.616829432587,2545018854.4785943,2330065984.2839446,366.63344497110256,1176450274.2585764,26978991.875855736,1149471282.3827207,0.3301733417504904,21.369090328118013,1625914462.2093756,36862677.52488462,0.6912960582116408
160075666.8428357,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,94538400.17616904,1.000000000000005,16,244,545.4091030730305,28.19,66260591.4771373,273.85766805981024,665.8082588345136,1445.01921435131,11210.616829606513,2545018854.518079,2329020628.115834,366.5585928325685,1176338623.9204402,25821985.36960854,1150516638.5508316,0.3305834745157731,21.756317238433432,1628403181.4759188,36271527.25214195,0.6911360114492967
164793944.73041627,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,99256678.06374961,1.000000000000005,17,244,545.6839920315533,27.32,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142993014,11210.61682921025,2545018854.4281197,2329020628.0356283,366.5585928327199,1176338623.9181266,25821985.287088417,1150516638.6310382,0.33058347453881926,21.756317239492013,1633558385.6709013,36358108.807447396,0.6889665695472027
50462440.16377318,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,15074826.502893485,0.0,106.8205156514405,0.0,0.9865068822335074,18,244,209.80953755849595,26.17,66282162.02169354,210.86515948470904,663.0938828135681,1445.0192142091644,11210.616829726066,2545018854.5452194,2329040116.768746,366.559988228069,1176340705.8117108,25843555.913790826,1150497149.89792,0.3305758258490159,21.748974352662085,1640372736.0435786,36362451.93154436,0.6861531613034827
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9278460374763245,19,244,0.0,24.12,66365809.579374045,1.0,654.1499999999987,1445.0192143513075,11210.616829520486,2545018854.498549,2329115691.0399055,366.5653994142702,1176348779.09854,25927203.47177987,1150421575.6267602,0.33054616628526085,21.720544809948972,1652520056.2731347,36206726.47357177,0.6812360574726035
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8691851927191417,20,244,0.0,22.48,66365809.579374716,1.0,654.15,1445.019214157159,11210.616829415781,2545018854.474779,2329115691.018713,366.56539941431015,1176348779.03696,25927203.389006477,1150421575.6479535,0.33054616629135014,21.720544810228027,1662237912.4567792,36373110.21997618,0.6772719358873948
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8105243479619589,21,244,0.0,21.09,66365809.579374716,1.0,654.15,1445.0192143463648,11210.616829610573,2545018854.5190005,2329115691.0581393,366.5653994142357,1176348779.0803351,25927203.47180723,1150421575.608528,0.33054616628002215,21.72054480970852,1670474388.1246247,36514130.590403974,0.6739480453415889
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7518635032047761,22,244,0.0,19.71,66365809.579374716,1.0,654.15,1445.0192143513113,11210.616829520466,2545018854.4985447,2329115691.039904,366.56539941427025,1176348779.0985384,25927203.471775234,1150421575.626763,0.33054616628526157,21.720544809948755,1678651608.571838,36654136.425792694,0.6706801857230136
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6932026584475933,23,244,0.0,18.66,66365809.579374716,1.0,654.15,1445.0192141534753,11210.616829418928,2545018854.4754934,2329115691.019349,366.56539941430896,1176348779.0363264,25927203.38900917,1150421575.6473172,0.3305461662911673,21.720544810219653,1684873406.7381954,36760662.60489282,0.6682149221676796
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6345418136904105,0,245,0.0,17.67,66365809.579374716,1.0,654.15,1445.0192141639882,11210.616829350663,2545018854.459996,2329115691.0055304,366.56539941433516,1176348779.0493574,25927203.388220582,1150421575.6611369,0.33054616629513806,21.72054481040179,1690739673.5807617,36861101.57375864,0.6659070730957739
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5758809689332276,1,245,0.0,16.92,66365809.579374716,1.0,654.15,1445.0192143476302,11210.616829609664,2545018854.518794,2329115691.0579557,366.5653994142359,1176348779.0805597,25927203.47184908,1150421575.6087108,0.33054616628007466,21.720544809710923,1695183815.1281602,36937191.7016873,0.6641692878687665
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5172201241760447,2,245,0.0,16.92,66365809.579374716,1.0,654.15,1445.0192142993099,11210.616829296323,2545018854.44766,2329115690.994533,366.565399414356,1176348779.0615377,25927203.389403816,1150421575.672134,0.3305461662982978,21.720544810546677,1695183815.1281602,36937191.7016873,0.6641692879053824
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.4585592794188619,3,245,0.0,16.83,66365809.579374716,1.0,654.15,1445.0192143024603,11210.61682923428,2545018854.433575,2329115690.9819746,366.5653994143797,1176348779.073296,25927203.388604272,1150421575.684692,0.33054616630190603,21.720544810712155,1695717112.113848,36946322.51703874,0.6639613630039863
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.39989843466167896,4,245,0.0,16.56,66365809.579374716,1.0,654.15,1445.0192141652426,11210.616829435683,2545018854.479297,2329115691.022742,366.56539941430253,1176348779.0322251,25927203.388299804,1150421575.6439254,0.3305461662901928,21.720544810174943,1697317003.0709114,36973714.96309306,0.6633383686375521
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3412375899044961,5,245,0.0,16.06,66365809.579374716,1.0,654.15,1445.019214344472,11210.616829499528,2545018854.493791,2329115691.035665,366.5653994142781,1176348779.1034884,25927203.472488426,1150421575.631,0.330546166286479,21.7205448100046,1700279764.1025105,37024441.71504549,0.6621877572037677
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.28257674514731324,6,245,51.095291679195526,15.82,66365809.579374716,1.0,654.15,1445.0192143110758,11210.61682931313,2545018854.4514756,2329115690.9979324,366.56539941434954,1176348779.0574424,25927203.38870748,1150421575.668735,0.3305461662973212,21.72054481050193,1701701889.3976781,37048790.555982664,0.6616368803947181
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.22391590039013037,7,245,0.0,15.94,66365809.579374716,1.0,654.15,1445.019214160309,11210.616829439847,2545018854.4802423,2329115691.0235834,366.565399414301,1176348779.0313756,25927203.38829068,1150421575.643085,0.3305461662899513,21.720544810163894,1700990826.7500944,37036616.13551407,0.6619122041784712
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.16525505563294754,8,245,0.0,17.23,66365809.579374716,1.0,654.15,1445.0192143005593,11210.616829209279,2545018854.427899,2329115690.976914,366.56539941438933,1176348779.0791037,25927203.389351547,1150421575.689752,0.33054616630336,21.72054481077884,1693346903.2885687,36905741.11547679,0.664886471585769
199725713.653941,65537266.666666664,charging,65537266.666666664,134188446.98727435,0.0,950.8619617542748,0.0,0.0,0.2853639350124349,9,245,731.5306608803058,18.8,67736220.58117177,834.5849769878974,665.8168953708907,1445.019214200554,11210.616829733293,2545018854.5468597,2330353867.135036,366.6540601236176,1176481014.0048747,27297614.473241962,1149183399.5316327,0.3300604430452261,21.264776619050554,1684043833.649348,38034977.287161954,0.6673233491019367
199540027.57001618,65537266.666666664,charging,65537266.666666664,134002760.90334952,0.0,949.5461865292439,0.0,0.0,0.4053066112056026,10,245,796.5072389865691,21.03,67734178.64838381,833.8090587886617,665.8168853625408,1445.0192143110712,11210.616829227043,2545018854.431932,2330352022.0893836,366.65392800627814,1176480817.03492,27295572.457637012,1149185244.577283,0.3300611665372452,21.26544200377501,1670829919.4484167,37806970.26295556,0.6725742909433533
183747159.17261803,65537266.666666664,charging,65537266.666666664,118209892.50595137,0.0,837.6376119594734,0.0,0.0,0.5111134674531149,11,245,791.9640943605307,23.01,67560509.32910495,767.8161004114904,665.81603193154,1445.0192143407874,11210.616829588638,2545018854.514021,2330195107.5557156,366.6426913478964,1176464062.333221,27121903.22226871,1149342159.1109521,0.33012270102191327,21.32218098791615,1659097385.7632844,37509084.48602601,0.6774359164986918
173607462.76238927,65537266.666666664,charging,65537266.666666664,108070196.09572262,0.0,765.7875247374546,0.0,0.0,0.6078445232094251,12,245,770.7434784833978,24.19,67449006.20447074,725.4458009624233,665.8154816834594,1445.0192142054811,11210.616829729164,2545018854.5459228,2330094362.1836696,366.6354770667541,1176453304.579556,27010400.096558187,1149442904.482998,0.33016221189352946,21.358763846500576,1652105269.728711,37327616.63550308,0.6803720430449801
145952360.9846051,65537266.666666664,charging,65537266.666666664,80415094.31793845,0.0,569.8229322607881,0.0,0.0,0.6798221567581562,13,245,639.0649439171543,24.84,67144891.5509765,609.8846543351049,665.8139716735772,1445.0192141640061,11210.616829350793,2545018854.4600253,2329819590.089405,366.61580130174707,1176423961.93712,26706285.359857842,1149717676.5772622,0.33026998656899376,21.45915782077583,1648253680.3876324,37093695.44437861,0.6821843930006877
126109948.90633254,65537266.666666664,charging,65537266.666666664,60572682.239665866,0.0,429.21921190867573,0.0,7.450580596923828e-09,0.7340393203676732,14,245,521.1856406331805,25.36,66926690.64460743,526.9700474737027,665.8128798214146,1445.0192143358452,11210.61682959274,2545018854.5149517,2329622444.17343,366.6016845078817,1176402907.0309806,26488084.537743807,1149914822.4932368,0.33034732549345713,21.53175215676216,1645172408.9147692,36920833.098444656,0.6836213319048597
123597620.59280336,65537266.666666664,charging,65537266.666666664,58060353.926136695,0.0,411.4168043064795,0.0,0.0,0.7860077588063863,15,245,469.43433436892775,23.54,66899063.342394635,516.4718926323799,665.8127410713045,1445.0192143463705,11210.616829524564,2545018854.4994745,2329597482.812183,366.59989715197935,1176400241.0892515,26460457.234766856,1149939783.8544846,0.33035711835616993,21.540977392481803,1655956859.0697894,37088454.62511653,0.6792138252607388
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7273469140492035,16,245,4.138367276145273,22.36,66365809.57934902,1.0,654.15,1445.0192143513136,11210.61682960653,2545018854.518082,2329115691.0573,366.56539941423546,1176348779.0811913,25927203.47184807,1150421575.6093433,0.33054616628025885,21.7205448097276,1662948975.1043632,36385284.64043068,0.6769836887665136
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6686860692920207,17,245,0.0,21.87,66365809.579374716,1.0,654.15,1445.01921415348,11210.616829418925,2545018854.475493,2329115691.019348,366.56539941430896,1176348779.0363288,25927203.38900895,1150421575.6473198,0.33054616629116806,21.72054481021969,1665852480.9153302,36434996.85735816,0.6758092218081505
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6100252245348379,18,245,22.15208737249252,20.56,66365809.579374716,1.0,654.15,1445.0192143024565,11210.616829234275,2545018854.4335737,2329115690.9819736,366.5653994143797,1176348779.073293,25927203.388601623,1150421575.6846914,0.3305461663019059,21.72054481071215,1673614914.8181198,36567900.94747355,0.672689238296249
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.551364379777655,19,245,0.0,17.67,66365809.579374716,1.0,654.15,1445.0192143476193,11210.61682960959,2545018854.518777,2329115691.05794,366.5653994142359,1176348779.0805552,25927203.471827447,1150421575.6087277,0.33054616628007955,21.72054480971115,1690739673.5807617,36861101.57375864,0.6659070730654375
