Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
155093085.48895675,65537266.666666664,charging,65537266.666666664,89555818.8222901,0.0,634.5942850053909,0.0,0.0,0.9714564634058199,17,250,519.3029172133828,25.45,67245409.28863133,648.0805942096024,665.8144722768161,1445.0192141986345,11210.616829708151,2545018854.5411525,2329910409.0905275,366.62230456339034,1176433660.7575498,26806803.181411162,1149626857.5761385,0.33023436225113956,21.425874564669837,1644639111.9290814,37087640.04561441,0.683599078284411
10558392.33856216,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,54978874.3281045,0.0,389.5813795625853,0.0,0.922246183882125,18,250,92.47750579476514,23.59,66346226.76527135,44.11988554551457,655.8484773161136,1445.0192143513173,11210.616829520563,2545018854.498566,2329097998.2422557,366.56413259073,1176346889.08211,25907620.65769722,1150439268.4244127,0.3305531097961085,21.7271940527763,1655660582.9666295,36327739.24679326,0.6799333383811023
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8635853391249422,19,250,0.0,22.85,66365809.579373665,1.0,654.1499999999982,1445.0192142091514,11210.616829725926,2545018854.5451875,2329115691.0814905,366.56539941419135,1176348779.0566113,25927203.471433375,1150421575.585178,0.3305461662733132,21.72054480940112,1660045469.293396,36335572.42353072,0.6781622449758239
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8049244943677594,20,250,0.0,21.81,66365809.579374716,1.0,654.15,1445.0192143358545,11210.61682950677,2545018854.4954348,2329115691.0371284,366.56539941427525,1176348779.102002,25927203.472463448,1150421575.6295385,0.33054616628605904,21.720544809985384,1666208012.2391222,36441084.06759245,0.6756656894981854
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7462636496105766,21,250,0.0,20.82,66365809.579374716,1.0,654.15,1445.019214302465,11210.616829320355,2545018854.4531155,2329115690.999398,366.5653994143468,1176348779.05595,25927203.388680287,1150421575.6672697,0.3305461662969002,21.72054481048257,1672074279.081688,36541523.03645828,0.6733061781596008
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6876028048533938,22,250,0.0,19.87,66365809.579374716,1.0,654.15,1445.0192141603231,11210.616829439952,2545018854.480266,2329115691.0236053,366.565399414301,1176348779.031382,25927203.38832048,1150421575.6430616,0.3305461662899446,21.72054481016357,1677703525.041726,36637903.865167916,0.6710574429602384
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.628941960096211,23,250,0.0,19.03,66365809.579374716,1.0,654.15,1445.0192142023132,11210.616829618966,2545018854.5209055,2329115691.059839,366.5653994142324,1176348779.0789118,25927203.4720827,1150421575.6068292,0.33054616627953404,21.72054480968612,1682680963.5748127,36723124.80844802,0.669081563420359
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.570281115339028,0,251,0.0,18.55,66365809.579374716,1.0,654.15,1445.0192143476306,11210.616829609662,2545018854.5187936,2329115691.0579553,366.5653994142359,1176348779.080561,25927203.471849076,1150421575.608712,0.33054616628007505,21.72054480971094,1685525214.1651475,36771822.490322344,0.6679577048118928
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5116202705818451,1,251,0.0,18.24,66365809.579374716,1.0,654.15,1445.019214351311,11210.616829520482,2545018854.498548,2329115691.0399075,366.56539941427025,1176348779.0985394,25927203.471779864,1150421575.6267595,0.33054616628526057,21.72054480994871,1687362126.004739,36803273.07653286,0.6672338838488269
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.45295942582466225,2,251,0.0,17.95,66365809.579374716,1.0,654.15,1445.0192143395443,11210.616829589719,2545018854.514266,2329115691.0539174,366.56539941424353,1176348779.0852933,25927203.472544048,1150421575.6127493,0.33054616628123507,21.72054480976416,1689080527.4030662,36832694.59266528,0.666558179722662
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.39429858106747934,3,251,0.0,17.27,66365809.579374716,1.0,654.15,1445.019214165251,11210.616829435743,2545018854.4793105,2329115691.022755,366.5653994143027,1176348779.0322275,25927203.388317022,1150421575.6439104,0.33054616629018846,21.72054481017472,1693109882.406041,36901682.97532059,0.6649791242235499
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3356377363102965,4,251,0.0,16.6,66365809.579374716,1.0,654.15,1445.0192143110773,11210.616829227076,2545018854.431939,2329115690.9805164,366.56539941438245,1176348779.0747864,25927203.388636548,1150421575.6861498,0.330546166302325,21.720544810731376,1697079982.1883836,36969656.82293686,0.6634305903388499
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.2769768915531136,5,251,0.0,16.0,66365809.579374716,1.0,654.15,1445.0192142956241,11210.61682929943,2545018854.4483647,2329115690.99516,366.5653994143547,1176348779.0609033,25927203.389395915,1150421575.6715074,0.3305461662981178,21.720544810538453,1700635295.4263024,37030528.92527979,0.6620499520388463
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.21831604679593078,6,251,0.0,15.65,66365809.579374716,1.0,654.15,1445.0192142005494,11210.616829647264,2545018854.52733,2329115691.0655684,366.56539941422153,1176348779.0724773,25927203.471380066,1150421575.6010973,0.33054616627788713,21.720544809610562,1702709228.1484218,37066037.651646495,0.6612472301542086
173182192.9314859,65537266.666666664,charging,65537266.666666664,107644926.26481923,0.0,762.7740543920825,0.0,0.0,0.31466645366650964,7,251,576.6274471299868,17.09,67444329.64286092,723.668744791018,665.8154585658391,1445.019214306153,11210.61682931734,2545018854.4524307,2330090136.7375345,366.63517449445044,1176452853.3813307,27005723.452198934,1149447129.9291317,0.33016386909942236,21.36030081502603,1694176476.3774166,38044227.88236947,0.6635685205138535
195030921.46361834,65537266.666666664,charging,65537266.666666664,129493654.79695168,0.0,917.5945724048607,0.0,0.0,0.43057313649659734,8,251,670.7175598500062,19.13,67684593.39456262,814.9670571895866,665.8166421401195,1445.0192141584012,11210.616829414701,2545018854.4745336,2330307220.507463,366.650719742104,1176476033.3633938,27245987.204189286,1149230046.1592045,0.3300787349720072,21.28161215767942,1682088411.3684926,37972429.85690279,0.6681333698292189
223568542.92871165,65537266.666666664,charging,65537266.666666664,158031276.262045,0.0,1119.8127166589104,0.0,0.0,0.5720231638640386,9,251,825.5429890788832,21.71,67998412.84578396,934.2159496732124,665.8181755054886,1445.0192143427014,11210.616829527782,2545018854.500205,2330590766.163335,366.671024830281,1176506307.2415128,27559806.73818138,1148946500.5033314,0.32996755434024305,21.179670724150483,1666800564.445442,37885068.46841562,0.6739931857930963
197979071.82056493,65537266.666666664,charging,65537266.666666664,132441805.15389828,0.0,938.4852235368368,0.0,-1.4901161193847656e-08,0.6905686657844812,10,251,814.0770392914216,23.83,67717013.29782154,827.2863622645073,665.8168012043355,1445.0192143427018,11210.61682961379,2545018854.51973,2330336512.800039,366.65281737161956,1176479161.056907,27278407.190278158,1149200753.866629,0.3300672482793557,21.271037083425394,1654238457.6714623,37512610.866385736,0.6792966029333523
173230988.41138166,65537266.666666664,charging,65537266.666666664,107693721.744715,0.0,763.119820117673,0.0,0.0,0.7869627483256609,11,251,782.4674664324386,25.57,67444866.23175453,723.8726442976007,665.8154612185185,1445.0192142023236,11210.616829619055,2545018854.520926,2330090621.616889,366.6352092115021,1176452905.1742654,27006260.124487754,1149446645.0497777,0.33016367893653176,21.360124451695075,1643928049.281498,37185535.209494755,0.6837412151409192
161854306.69222564,65537266.666666664,charging,65537266.666666664,96317040.02555898,0.0,682.5044307857094,0.0,0.0,0.8731738343196452,12,251,760.3295418261852,26.8,67319760.35990748,676.3334092282904,665.814841604952,1445.0192141689292,11210.61682943263,2545018854.4786043,2329977586.2778654,366.62711495809356,1176440834.557656,26881154.16885482,1149559680.3888013,0.3302080129146071,21.40131951449976,1636639657.1437643,36992166.47317477,0.6868653333231028
184935488.54124424,65537266.666666664,charging,65537266.666666664,119398221.87457758,0.0,846.058137124127,0.0,0.0,0.980044335851114,13,251,830.3994623993301,27.83,67573577.0218976,772.7817196130688,665.8160962997962,1445.019214302466,11210.6168293204,2545018854.4531255,2330206914.4593344,366.6435368379601,1176465323.038549,27134970.831214048,1149330352.207335,0.3301180706887316,21.317901535812037,1630536369.4186702,37027161.38989546,0.6892273253601615
195109106.70268795,65537266.666666664,charging,65537266.666666664,22294934.351011895,0.0,157.98234117871837,0.0,107276905.68500939,1.0000000000000047,14,251,803.4015155192554,28.23,66505762.017073624,367.0205209137287,665.810753370293,1445.0192143407842,11210.616829502596,2545018854.494488,2329242136.4387903,366.57445311247443,1176362286.1380436,26067155.910168055,1150295130.2278755,0.3304965452955434,21.67313866854348,1628166160.593391,36401852.67760043,0.6910472393179453
212096025.67405203,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,146558759.00738537,1.0000000000000047,15,251,785.9376193245259,27.59,66260591.47713795,273.85766805981024,665.8082588345148,1445.0192143061436,11210.616829317223,2545018854.4524045,2329020628.0572867,366.5585928326792,1176338623.8958237,25821985.286443274,1150516638.6093805,0.3305834745325962,21.756317239205853,1631958494.7138379,36331238.669594415,0.6896383856993686
216002823.11980885,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,150465556.4531422,1.0000000000000047,16,251,735.3830427705267,26.69,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142042306,11210.616829644116,2545018854.526615,2329020628.123449,366.5585928325541,1176338623.9123554,25821985.369138204,1150516638.5432172,0.3305834745135852,21.756317238332873,1637291464.5707157,36420805.79577203,0.687404077100595
146862756.94955164,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,81325490.28288499,1.0000000000000047,17,251,495.1872828916612,25.83,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192142992978,11210.616829296234,2545018854.4476395,2329020628.0530305,366.55859283268705,1176338623.900777,25821985.287142344,1150516638.6136348,0.33058347453381864,21.756317239262348,1642387413.545066,36506392.16078663,0.6852825561113595
41789045.12110693,65537266.666666664,direct_plus_discharge,65537266.666666664,0.0,23748221.545559734,0.0,168.2803626837379,0.0,0.9787435331346905,18,251,183.85719588221832,24.44,66296086.89547807,174.62202849441036,661.4198055219139,1445.0192143426905,11210.616829613748,2545018854.519721,2329052697.6456957,366.5608890283605,1176342049.8088934,25857480.7879197,1150484569.0209737,0.33057088830831005,21.74423668799422,1650623889.2129114,36467750.43727738,0.6819336555182751
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.9200826883775077,19,251,0.0,22.77,66365809.57937464,1.0,654.15,1445.0192142005485,11210.616829647264,2545018854.52733,2329115691.0655684,366.56539941422153,1176348779.0724783,25927203.47137897,1150421575.6010993,0.3305461662778877,21.720544809610615,1660519511.0584524,36343688.70384374,0.6779695474344987
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8614218436203248,20,251,0.0,21.19,66365809.579374716,1.0,654.15,1445.0192143005565,11210.616829295299,2545018854.4474273,2329115690.994326,366.5653994143564,1176348779.061754,25927203.38941431,1150421575.6723397,0.3305461662983569,21.720544810549367,1669881835.918305,36503985.24001348,0.6741860846519561
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.802760998863142,21,251,0.0,19.96,66365809.579374716,1.0,654.15,1445.019214165245,11210.616829349654,2545018854.459767,2329115691.005327,366.56539941433556,1176348779.0495749,25927203.38823483,1150421575.66134,0.33054616629519645,21.720544810404444,1677170228.0560384,36628773.04981648,0.6712698367305694
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.7441001541059592,22,251,0.0,18.87,66365809.579374716,1.0,654.15,1445.019214351319,11210.616829606599,2545018854.5180984,2329115691.0573363,366.56539941423716,1176348779.0811982,25927203.471867364,1150421575.609331,0.33054616628025285,21.720544809719076,1683629047.1049242,36739357.369072795,0.6687065239151916
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6854393093487764,23,251,0.0,18.07,66365809.579374716,1.0,654.15,1445.0192142992998,11210.616829296228,2545018854.4476385,2329115690.9945135,366.565399414356,1176348779.061531,25927203.38937821,1150421575.6721528,0.33054616629830325,21.720544810546922,1688369464.7554827,36820520.172196686,0.6668376154063861
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.6267784645915936,0,252,0.0,17.48,66365809.579374716,1.0,654.15,1445.0192141603136,11210.616829353841,2545018854.460717,2329115691.0061717,366.5653994143339,1176348779.0487263,25927203.38823188,1150421575.6604943,0.3305461662949535,21.720544810393342,1691865522.7727692,36880377.73950057,0.6654659746811814
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5681176198344107,1,252,0.0,17.19,66365809.579374716,1.0,654.15,1445.0192142091648,11210.61682972606,2545018854.5452175,2329115691.081518,366.56539941419135,1176348779.0566196,25927203.47146981,1150421575.5851498,0.330546166273305,21.7205448094004,1693583924.1710968,36909799.25563298,0.664793844676351
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.5094567750772279,2,252,0.0,16.76,66365809.579374716,1.0,654.15,1445.0192143358477,11210.616829506713,2545018854.4954224,2329115691.0371175,366.56539941427536,1176348779.1019962,25927203.47244909,1150421575.629547,0.33054616628606154,21.72054480998549,1696131898.658272,36953424.262312084,0.6637997335819936
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.45079593032004495,3,252,0.0,16.15,66365809.579374716,1.0,654.15,1445.0192143463842,11210.616829610704,2545018854.51903,2329115691.0581665,366.56539941423557,1176348779.0803456,25927203.471843436,1150421575.6085021,0.33054616628001476,21.720544809708176,1699746467.1168227,37015310.899694055,0.6623945725719221
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.3921350855628621,4,252,0.0,15.73,66365809.579374716,1.0,654.15,1445.0192143110712,11210.61682931305,2545018854.451457,2329115690.997922,366.5653994143496,1176348779.0574324,25927203.388686072,1150421575.6687462,0.3305461662973244,21.720544810501977,1702235186.3833659,37057921.371334106,0.6614305378084642
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.33347424080567917,5,252,0.0,15.51,66365809.579374716,1.0,654.15,1445.0192141534824,11210.6168293329,2545018854.455963,2329115691.0019336,366.56539941434187,1176348779.053678,25927203.388945516,1150421575.6647325,0.3305461662961712,21.720544810449177,1703538801.2372692,37080241.14219318,0.6609266862277241
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.2748133960484963,6,252,0.0,15.44,66365809.579374716,1.0,654.15,1445.0192143073862,11210.616829316159,2545018854.4521627,2329115690.9985476,366.56539941434835,1176348779.0567982,25927203.38867948,1150421575.6681187,0.3305461662971441,21.72054481049376,1703953587.7816935,37087342.88746652,0.6607665307592512
141055228.36875188,65537266.666666664,charging,65537266.666666664,75517961.70208523,0.0,535.121754695758,0.0,0.0,0.34240772295743416,7,252,480.3726998820647,17.49,67091039.28890411,589.421223579313,665.813702860951,1445.0192143476258,11210.616829523591,2545018854.4992537,2329770934.114249,366.6123172216835,1176418765.73372,26652433.181301553,1149766332.5524185,0.3302890730451237,21.47703031062143,1691806267.5521374,37804559.33942288,0.6647543566888786
185542729.28212276,65537266.666666664,charging,65537266.666666664,120005462.6154561,0.0,850.3610568992074,0.0,0.0,0.44982175119733403,8,252,641.647214966732,20.0,67580254.66166867,775.319169551189,665.816129182637,1445.0192141974037,11210.616829709323,2545018854.541418,2330212947.9396024,366.6439688868864,1176465967.2815433,27141648.55447873,1149324318.7270646,0.3301157045534638,21.315715357318926,1676933207.1735103,37825565.96347124,0.6702542286017814
202663624.8367113,65537266.666666664,charging,65537266.666666664,137126358.17004463,0.0,971.6800578976313,0.0,0.0,0.5725602848265086,9,252,756.4459456521347,22.28,67768527.88738015,846.8614960800421,665.8170536422512,1445.019214342699,11210.616829613817,2545018854.519737,2330383057.6792583,366.65615048201687,1176484130.7672527,27329921.779843543,1149154208.987409,0.33004899658986725,21.254254309043706,1663423016.869419,37698922.30391295,0.6755272403022713
188044503.74682844,65537266.666666664,charging,65537266.666666664,122507237.08016178,0.0,868.0886797220752,0.0,0.0,0.6822135917387707,10,252,780.9675511042619,24.07,67607765.90644948,785.7732234927512,665.8162645885545,1445.0192141652365,11210.616829349592,2545018854.459753,2330237804.9252505,366.6457488923513,1176468621.4567075,27169159.71529267,1149299461.7414148,0.33010595650546826,21.30671306796387,1652816332.3762946,37427697.84347963,0.6799606691064467
174292149.7967758,65537266.666666664,charging,65537266.666666664,108754883.13010913,0.0,770.6392304641497,0.0,0.0,0.7795574945342422,11,252,792.7732266987082,25.74,67456535.49732485,728.3068722906178,665.8155188962581,1445.0192142956123,11210.616829299333,2545018854.4483433,2330101164.9580336,366.63596421082957,1176454031.0159533,27017929.307319637,1149436101.7086337,0.3301595438543762,21.35628976833212,1642920710.5307539,37174748.241571635,0.6841492819393407
139488106.17431659,65537266.666666664,charging,65537266.666666664,73950839.50764993,0.0,524.0170961535011,0.0,0.0,0.8457491277325792,12,252,672.7363655526445,26.86,67073806.12784179,582.8727596051341,665.8136167478692,1445.0192143061445,11210.616829231189,2545018854.4328732,2329755363.75542,366.611202293072,1176417102.848328,26635199.937081255,1149781902.9112468,0.3302951810120343,21.482755714242252,1636284125.8199723,36850914.810745254,0.6872020936683129
178033406.65002018,65537266.666666664,charging,65537266.666666664,112496139.98335353,0.0,797.1498497519633,0.0,0.0,0.9464417403328271,13,252,809.8528167634385,27.48,67497676.94893366,743.9402962881951,665.8157220877553,1445.019214200555,11210.61682973335,2545018854.5468726,2330138337.171599,366.63862606368275,1176458000.336087,27059070.841019597,1149398929.4950674,0.3301449652272529,21.342780686539736,1632610302.1407895,37021036.118749954,0.6884148034099709
191896941.67553765,65537266.666666664,charging,65537266.666666664,59836539.35669936,0.0,424.0028890318236,0.0,66523135.65217163,1.0000000000000049,14,252,798.3869467075987,26.59,66918595.50759201,523.8939598743618,665.8128391777633,1445.019214202322,11210.616829705074,2545018854.540454,2329615130.214062,366.6011607900523,1176402125.852993,26479989.400398582,1149922136.4525945,0.3303501948987438,21.534454474254325,1637884016.777036,36792742.35910631,0.6866531885507059
190727681.91798836,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,125190415.2513217,1.0000000000000049,15,252,718.5692719462171,24.49,66260591.47713866,273.85766805981024,665.8082588345159,1445.0192143426918,11210.616829527715,2545018854.5001903,2329020628.0998874,366.55859283259866,1176338623.9362972,25821985.369514387,1150516638.5667827,0.3305834745203563,21.7563172386435,1650327613.1097515,36639747.65976371,0.6820029037443682
206131933.90350842,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,140594667.23684177,1.0000000000000049,16,252,707.7537333566256,24.71,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143426962,11210.616829613766,2545018854.519725,2329020628.1173043,366.55859283256564,1176338623.918948,25821985.36958687,1150516638.549361,0.33058347451535053,21.756317238413995,1649023998.255848,36617853.47336376,0.6825391985664726
174053050.53439677,65537266.666666664,charging,65537266.666666664,0.0,0.0,0.0,0.0,108515783.86773011,1.0000000000000049,17,252,578.0495500609569,24.24,66260591.47713728,273.8576680598103,665.8082588345135,1445.0192143042366,11210.616829206088,2545018854.427175,2329020628.0347857,366.55859283272144,1176338623.918981,25821985.287098646,1150516638.6318824,0.33058347453906184,21.756317239503165,1651808993.625551,36664627.41703452,0.6813944999161257
3994420.6016605683,65537266.666666664,direct_plus_discharge,65537266.66666666,0.0,61542846.06500609,0.0,436.0938117635613,0.0,0.9449144658825024,18,252,73.25787535495473,23.33,66356765.02364376,16.69130811915909,654.760471168153,1445.0192142091614,11210.616829726006,2545018854.5452056,2329107519.450907,366.5648143162616,1176347906.1314847,25918158.915727723,1150429747.2157571,0.3305493732071291,21.72361535365369,1657201218.7030613,36309969.95809766,0.6793162955865993
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8862536211253196,19,252,0.0,22.93,66365809.57937397,1.0,654.1499999999997,1445.0192143463848,11210.616829610706,2545018854.5190306,2329115691.0581675,366.56539941423546,1176348779.080344,25927203.47184587,1150421575.608498,0.33054616628001365,21.720544809708343,1659571427.5283403,36327456.14321858,0.6783550521112895
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.8275927763681368,20,252,0.0,21.39,66365809.57937475,1.0,654.15,1445.019214295609,11210.616829213277,2545018854.428807,2329115690.9777246,366.5653994143879,1176348779.0782387,25927203.38929562,1150421575.6889431,0.33054616630312755,21.72054481076815,1668696731.5056653,36483694.53923253,0.6746626680188342
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.768931931610954,21,252,0.0,20.47,66365809.579374716,1.0,654.15,1445.019214163999,11210.616829436802,2545018854.479551,2329115691.0229692,366.5653994143022,1176348779.0320127,25927203.3883147,1150421575.643698,0.3305461662901274,21.720544810171926,1674148211.8038073,36577031.76282498,0.6724759454915294
0.0,65537266.666666664,discharging,65537266.666666664,0.0,65537266.666666664,0.0,464.39835432769763,0.0,0.710271086853771,22,252,0.0,19.95,66365809.579374716,1.0,654.15,1445.019214346383,11210.616829524686,2545018854.499502,2329115691.0407577,366.5653994142685,1176348779.0976915,25927203.47178068,1150421575.6259108,0.3305461662850167,21.720544809937543,1677229483.2766702,36629787.58485553,0.6712462307641016
