Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,222,0.0,27.35,0.0,1.0,567.279923475184,1445.0192141534708,11210.61682941886,2545018854.4754777,2259509895.6131067,362.89907080586624,1179588764.8631485,25103923.744471643,1154484841.118677,0.3381619335438421,,1633380620.0090048,0.0,0.7068069909586121
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,223,0.0,26.49,0.0,1.0,567.279923475184,1445.01921434638,11210.616829524635,2545018854.4994907,2259509895.634452,362.89907080586624,1179588764.924609,25103923.827249113,1154484841.09736,0.3381619335375981,,1638476568.9833553,0.0,0.7046086974644359
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,223,0.0,25.36,0.0,1.0,567.279923475184,1445.0192143110876,11210.61682931321,2545018854.4514933,2259509895.591839,362.89907080586624,1179588764.8841846,25103923.744212776,1154484841.1399717,0.3381619335500796,,1645172408.9147692,0.0,0.7017409451338432
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,223,0.0,24.29,0.0,1.0,567.279923475184,1445.0192141986447,11210.616829708228,2545018854.5411696,2259509895.671455,362.89907080586624,1179588764.8880131,25103923.827656988,1154484841.0603561,0.3381619335267593,,1651512717.522391,0.0,0.6990468973150391
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,223,0.0,23.04,0.0,1.0,567.279923475184,1445.0192143463692,11210.616829610619,2545018854.5190105,2259509895.651782,362.89907080586624,1179588764.90733,25103923.827300828,1154484841.0800292,0.3381619335325218,,1658919620.1013885,0.0,0.6959257260514349
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,223,0.0,22.04,0.0,1.0,567.279923475184,1445.0192141603186,11210.616829439874,2545018854.4802485,2259509895.617368,362.89907080586624,1179588764.858222,25103923.74378052,1154484841.1144414,0.3381619335426015,,1664845142.1645865,0.0,0.6934487850403981
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,223,0.0,21.02,0.0,1.0,567.279923475184,1445.0192143042304,11210.616829206077,2545018854.427172,2259509895.570246,362.89907080586624,1179588764.9063792,25103923.744813975,1154484841.1615653,0.3381619335564046,,1670889174.6690485,0.0,0.6909404038662427
74616793.12353167,84262200.00000001,direct_partial,74616793.12353167,0.0,0.0,0.0,0.0,0.0,0.0,6,223,295.48703842435293,20.83,75439962.69554041,311.7978823688864,665.8498495068521,1445.0192143476281,11210.616829609608,2545018854.518781,2337315311.1523776,367.1527563207378,1177223312.1023538,25921830.131134674,1151301481.971219,0.3299387564421243,19.131186291946193,1672015023.8610563,42132393.05403561,0.6716467152184539
173411329.25441748,84262200.00000001,charging,84262200.00000001,89149129.25441746,0.0,631.7124747675167,0.0,0.0,0.07979525997063369,7,223,582.7343139944613,25.06,86171782.71798523,724.6262265759237,665.8879725897145,1445.0192141689301,11210.616829346609,2545018854.4590755,2347016033.018172,367.84827856927006,1178254410.1753705,27008243.193454076,1151246166.9819164,0.32891133305689935,16.759915110724524,1646950065.5337286,47580775.84878066,0.6793893264537189
214102549.8664209,84262200.00000001,charging,84262200.00000001,129840349.86642088,0.0,920.0512604528063,0.0,0.0,0.19601226129098817,8,223,712.7758799170493,29.36,86619251.56311366,894.660824509169,665.8893226695145,1445.019214197386,11210.616829623137,2545018854.5218525,2347420584.324051,367.8772986385663,1178297327.7984324,27455712.12248288,1150841615.6759496,0.32875372411954545,16.66915960982936,1621470320.661977,47268583.369020484,0.6896475014131822
223445875.131732,84262200.00000001,charging,84262200.00000001,139183675.131732,0.0,986.2582461549698,0.0,0.0,0.32059225027898436,9,223,771.1695635197646,31.92,86721997.23905951,933.703363193252,665.8896307067583,1445.0192143476293,11210.616829609644,2545018854.5187893,2347513476.301452,367.8839623112757,1178307181.4967446,27558457.798196983,1150748723.6985476,0.32871754015489296,16.648452956262073,1606300984.1801906,46991269.38609705,0.6960346673229054
224966777.0974966,84262200.00000001,charging,84262200.00000001,140704577.09749657,0.0,997.0353872522209,0.0,0.0,0.4465335623529491,10,223,815.5964308468866,33.72,86738722.13047561,940.0586887488679,665.8896807800285,1445.019214342697,11210.616829613773,2545018854.5197268,2347528597.2435203,367.88504702852845,1178308785.4460738,27575182.689594664,1150733602.756479,0.32871165033880817,16.645086979077394,1595635044.466434,46765867.12392395,0.7006411130411568
219151842.53611672,84262200.00000001,charging,84262200.00000001,134889642.53611672,0.0,955.8306471375168,0.0,0.0,0.567270065149267,11,223,825.3000262252257,35.1,86674777.08252811,915.7600797299739,665.8894892285613,1445.0192143042425,11210.616829206132,2545018854.4271846,2347470784.614517,367.880899791116,1178302652.944651,27511237.55916649,1150791415.3854845,0.32873416945762585,16.657963285653906,1587457824.0192208,46551752.96535554,0.7042745841852228
216226389.28255615,84262200.00000001,charging,84262200.00000001,131964189.28255613,0.0,935.100828124373,0.0,0.0,0.6853880644912932,12,223,817.8287812436515,36.01,86642606.77233802,903.5356180338147,665.889392753721,1445.0192141639989,11210.616829436747,2545018854.4795384,2347441699.615844,367.8788133566417,1178299567.632088,27479067.24793013,1150820500.384158,0.32874549894290334,16.66444845047821,1582065598.9417107,46416063.74397809,0.7066831188545452
232185456.73250136,84262200.00000001,charging,84262200.00000001,147923256.73250133,0.0,1048.1870924334216,0.0,0.0,0.8177906445881464,13,223,845.4780312646234,36.5,86818103.73150976,970.2230650169238,665.8899181811294,1445.0192143061374,11210.616829231161,2545018854.4328666,2347600366.027664,367.89019546828297,1178316398.179745,27654564.207407072,1150661833.972338,0.3286836961754316,16.6291286748918,1579162093.1307435,46446226.80943048,0.7078346117314931
250447810.71138638,84262200.00000001,charging,84262200.00000001,166185610.71138638,0.0,1177.594490167598,0.0,0.0,0.9665394222935272,14,223,858.2632849960625,36.6,87018929.22464594,1046.5351532121429,665.8905168472045,1445.0192143042368,11210.616829292168,2545018854.4467163,2347781933.0921164,367.90322059509657,1178335656.6092362,27855389.70135216,1150480266.9078841,0.3286129810108383,16.588886148126253,1578569540.9244237,46540633.40065093,0.7079398585303244
252519431.10413295,84262200.00000001,charging,84262200.00000001,37382939.38737225,0.0,264.89624017624186,0.0,130874291.7167607,0.9999999999999999,15,223,818.1172209769102,36.46,85602525.84007588,508.31314605892953,665.8862347116601,1445.0192141603252,11210.616829439967,2545018854.4802694,2346501383.272154,367.81136235373503,1178199803.0435393,26438986.315691926,1151760816.7278473,0.3291118943433064,16.876742733357307,1579399114.0132716,45800835.03500569,0.7086886862150853
227435729.8282187,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,143173529.8282187,0.9999999999999999,16,223,725.5211752845889,35.9,85191437.14657795,352.10271607689896,665.8842124693875,1445.01921430246,11210.616829234326,2545018854.433585,2346129735.0357075,367.78470490585073,1178160362.586778,26027897.622485306,1152132464.9642925,0.32925676850186886,16.96208048673734,1582717406.3686626,45652410.45526666,0.7075373499684987
204645567.79672608,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,120383367.79672606,0.9999999999999999,17,223,658.5077342976938,35.12,85191437.14657806,352.102716076899,665.8842124693875,1445.0192141534778,11210.616829418906,2545018854.475488,2346129735.073076,367.7847049057599,1178160362.5497983,26027897.62287386,1152132464.9269245,0.3292567684911898,16.962080486353617,1587339313.577957,45752201.55968095,0.7054916728471412
131275595.24071562,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,47013395.24071561,0.9999999999999999,18,223,459.082031740249,34.05,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143024633,11210.616829234337,2545018854.433588,2346129735.03571,367.78470490585073,1178160362.586779,26027897.622488834,1152132464.9642904,0.32925676850186825,16.962080486737296,1593679622.1855786,45889094.48496717,0.7027045913049093
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9245789138836219,19,223,0.0,32.53,85326717.5637401,1.0,654.15,1445.0192143061454,11210.616829317225,2545018854.452405,2346252035.8982005,367.79347714959465,1178173342.141513,26163178.03971394,1152010164.1017992,0.3292090899428328,16.933906912483444,1602686415.7216399,45454102.6820095,0.6989756948743725
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8491578277672439,20,223,0.0,30.58,85326717.56374043,1.0,654.15,1445.0192141584077,11210.616829414792,2545018854.4745545,2346252035.9179482,367.79347714954656,1178173342.122109,26163178.040057518,1152010164.0820515,0.3292090899371895,16.933906912280996,1614241183.7448757,45708458.86828086,0.6940030796768707
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7737367416508659,21,223,0.0,29.88,85326717.56374043,1.0,654.15,1445.0192142054716,11210.616829643051,2545018854.5263734,2346252035.9641495,367.7934771494339,1178173342.1582565,26163178.12240546,1152010164.035851,0.32920908992398684,16.933906911807476,1618389049.1891143,45799766.217198715,0.6922352520165128
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6983156555344879,22,223,0.0,28.58,85326717.56374043,1.0,654.15,1445.0192143463823,11210.6168296107,2545018854.519029,2346252035.9576035,367.7934771494499,1178173342.165273,26163178.12287603,1152010164.042397,0.32920908992585746,16.933906911874548,1626092227.8712716,45969337.00804617,0.6889759254322338
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.62289456941811,23,223,0.0,27.37,85326717.56374043,1.0,654.15,1445.0192143395416,11210.616829503677,2545018854.494733,2346252035.9359393,367.79347714950256,1178173342.1875684,26163178.123508137,1152010164.0640602,0.32920908993204817,16.933906912096596,1633262109.5677412,46127168.28260419,0.6859697029497879
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.547473483301732,0,224,0.0,26.4,85326717.56374043,1.0,654.15,1445.0192143061395,11210.616829317196,2545018854.4523983,2346252035.898195,367.79347714959465,1178173342.1415105,26163178.039704893,1152010164.1018057,0.32920908994283465,16.933906912483447,1639009865.9690435,46253694.180390365,0.6835786350235069
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47205239718535397,1,224,0.0,25.51,85326717.56374043,1.0,654.15,1445.0192141603204,11210.616829439892,2545018854.4802527,2346252035.923032,367.79347714953417,1178173342.1163049,26163178.039337836,1152010164.076967,0.3292090899357365,16.93390691222884,1644283580.6052895,46369784.95258593,0.6813993853180135
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.396631311068976,2,224,0.0,24.82,85326717.56374043,1.0,654.15,1445.0192143395411,11210.616829503679,2545018854.4947333,2346252035.93594,367.79347714950256,1178173342.1875682,26163178.123507697,1152010164.0640604,0.3292090899320482,16.933906912096596,1648372190.828896,46459787.910804965,0.6797193931404989
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259804,3,224,0.0,24.16,85326717.56374043,1.0,654.15,1445.0192143061345,11210.616829317196,2545018854.4523983,2346252035.898195,367.79347714959465,1178173342.14151,26163178.03970599,1152010164.101804,0.32920908994283415,16.933906912483426,1652283035.3906069,46545877.69692751,0.6781201775098615
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883622003,4,224,0.0,23.78,85326717.56374043,1.0,654.15,1445.0192142054789,11210.616829643108,2545018854.5263863,2346252035.9641614,367.79347714943384,1178173342.1582596,26163178.122422677,1152010164.035837,0.3292090899239828,16.93390691180732,1654534733.7746222,46595444.54348294,0.677202825932358
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17036805271984207,5,224,0.0,23.32,85326717.56374043,1.0,654.15,1445.0192143358447,11210.616829592753,2545018854.5149546,2346252035.953969,367.79347714945857,1178173342.1695766,26163178.123547547,1152010164.046029,0.3292090899268954,16.933906911911787,1657260473.923693,46655446.515628956,0.6760956630706316
86630450.47318651,84262200.00000001,charging,84262200.00000001,2368250.473186493,0.0,16.781469205565465,0.0,0.0,0.17248781725107137,6,224,331.38675910712817,22.73,85217480.06906909,361.998819240113,665.8850460808205,1445.0192142005496,11210.616829733266,2545018854.5468535,2346153279.311029,367.7863936448352,1178162861.3167698,26053940.62779725,1152108920.6889725,0.3292475895685774,16.956649820851432,1660756531.9409797,47351863.24640831,0.6744940332446411
178781173.3308209,84262200.00000001,charging,84262200.00000001,94518973.33082087,0.0,669.7632949941473,0.0,0.0,0.25708949661875313,7,224,598.8100526674673,24.17,86230833.2426051,747.0649557357497,665.8881515543139,1445.0192143426862,11210.616829527671,2545018854.5001802,2347069419.589869,367.8521081319294,1178260074.21177,27067293.80163786,1151192780.4101322,0.3288905318691996,16.747884560647684,1652223780.1699748,47728644.42929334,0.6771911753245119
220477638.19004697,84262200.00000001,charging,84262200.00000001,136215438.19004697,0.0,965.2252610903928,0.0,0.0,0.37901268749332906,8,224,732.7396056931765,28.69,86689356.44980349,921.30012319801,665.8895329267904,1445.0192143005609,11210.616829295273,2545018854.4474216,2347483965.7887664,367.8818453517025,1178304051.1377375,27525816.926504668,1150778234.211233,0.32872903506590645,16.655025837088736,1625440420.4443197,47394076.8922474,0.6879211518195403
221377451.8697555,84262200.00000001,charging,84262200.00000001,137115251.8697555,0.0,971.6013584364046,0.0,0.0,0.5017412801379275,9,224,766.0042253849584,30.95,86699251.42424855,925.0601346929453,665.889562576302,1445.019214204236,11210.616829644185,2545018854.526631,2347492911.8756146,367.88248710174577,1178305000.1073213,27535711.98293743,1150769288.124384,0.3287255503757419,16.65303276134736,1612048740.5814924,47105234.878760375,0.6935880003573256
222859110.42379528,84262200.00000001,charging,84262200.00000001,138596910.42379528,0.0,982.1004199500821,0.0,0.0,0.6257960700263591,10,224,811.274459186228,32.45,86715544.76792903,931.2514755453793,665.8896113833172,1445.0192142042397,11210.616829730243,2545018854.546168,2347507642.6617045,367.8835438273645,1178306562.6649835,27552005.326690957,1150754557.3382926,0.32871981245610715,16.64975189866281,1603160457.4866955,46918752.58487105,0.6973935253013597
216645818.5925656,84262200.00000001,charging,84262200.00000001,132383618.59256558,0.0,938.0729124243773,0.0,0.0,0.7442894905431224,11,224,820.2450952299513,33.79,86647219.10753274,905.2882686797341,665.8894065899399,1445.0192143395295,11210.616829589642,2545018854.514249,2347445869.6382174,367.87911249320763,1178300010.0291286,27483679.6673471,1150816330.3617814,0.32874387458419035,16.663518360653708,1595220257.92201,46707407.526712954,0.7008934404228303
218237615.91327867,84262200.00000001,charging,84262200.00000001,133975415.91327865,0.0,949.3524193943921,0.0,0.0,0.8642076908876773,12,224,829.3091745931756,34.72,86664723.61337373,911.9398415091556,665.8894590871062,1445.019214346386,11210.616829524675,2545018854.4995003,2347461695.3755107,367.8802477633133,1178301688.7969348,27501184.1724448,1150800504.62449,0.32873770997316126,16.659989431866222,1589709522.4032362,46595808.12786951,0.7032920342873707
229540023.64547616,84262200.00000001,charging,84262200.00000001,145277823.64547616,0.0,1029.4415018010407,0.0,0.0,0.9942424069046509,13,224,840.8486964524756,35.13,86789012.71701741,959.1687111650036,665.8898312309125,1445.019214311079,11210.616829313109,2545018854.4514704,2347574064.85243,367.88830871131955,1178313608.3405836,27625473.19301305,1150688135.1475706,0.3286939404138793,16.634973534304738,1587280058.357325,46609217.82370253,0.7042632275775336
242675248.11033934,84262200.00000001,charging,84262200.00000001,6432517.5610746145,0.0,45.58094533818011,0.0,151980530.54926473,1.0,14,224,836.65864838493,35.39,85262173.56494036,378.9819917718929,665.8851845982932,1445.0192141973853,11210.61682962311,2545018854.5218463,2346193684.611228,367.78929178293413,1178167149.5130725,26098634.12430169,1152068515.3887708,0.3292318375262174,16.947337730211625,1585739422.6208935,45755676.58889377,0.7061427986800413
254511406.69166324,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,170249206.6916632,1.0,15,224,826.7394655120816,35.31,85191437.14657795,352.10271607689907,665.8842124693875,1445.0192143476243,11210.616829609604,2545018854.51878,2346129735.111675,367.784704905666,1178160362.594028,26027897.70570185,1152132464.8883262,0.32925676848015917,16.9620804859574,1586213464.3859494,45727893.4701441,0.7059888882293542
234344725.74789625,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,150082525.74789625,1.0,16,224,747.0282654231308,34.82,85191437.14657804,352.10271607689896,665.8842124693875,1445.0192143426968,11210.616829613795,2545018854.5197315,2346129735.1125207,367.7847049056639,1178160362.5931814,26027897.70570221,1152132464.887479,0.3292567684799171,16.962080485948718,1589116970.1969163,45790582.753686436,0.7047080202230185
198434936.5574374,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,114172736.55743738,1.0,17,224,640.3901844724843,33.99,85191437.14657806,352.102716076899,665.8842124693875,1445.019214197392,11210.616829623197,2545018854.521866,2346129735.1144266,367.7847049056594,1178160362.5915375,26027897.70596365,1152132464.8855739,0.3292567684793726,16.96208048592913,1594035153.5093706,45896770.723768264,0.7025489581979638
125339522.99107027,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,41077322.991070256,1.0,18,224,440.65228945622806,32.82,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143513102,11210.616829606546,2545018854.5180864,2346129735.1110525,367.78470490566747,1178160362.594672,26027897.70572388,1152132464.888948,0.32925676848033686,16.962080485963813,1600968014.3233123,46046457.380389646,0.6995278333511915
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.924578913883622,19,224,0.0,31.04,85326717.5637401,1.0,654.15,1445.0192141689324,11210.616829346582,2545018854.4590693,2346252035.9041424,367.7934771495802,1178173342.1351416,26163178.039285045,1152010164.0958567,0.32920908994113457,16.933906912422536,1611515443.5958045,45648456.89613466,0.6951697196359851
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.849157827767244,20,224,0.0,29.59,85326717.56374043,1.0,654.15,1445.0192143042436,11210.616829292212,2545018854.4467263,2346252035.8931375,367.79347714960704,1178173342.147322,26163178.040458787,1152010164.1068633,0.32920908994427994,16.933906912535285,1620107450.587442,45837593.54746469,0.6915055020347806
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.773736741650866,21,224,0.0,27.89,85326717.56374043,1.0,654.15,1445.0192143073962,11210.616829316208,2545018854.4521737,2346252035.8979983,367.7934771495952,1178173342.141727,26163178.039726425,1152010164.1020005,0.32920908994289033,16.933906912485387,1630180838.0948784,46059339.96626521,0.6872584127141588
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.698315655534488,22,224,0.0,27.87,85326717.56374043,1.0,654.15,1445.0192142054846,11210.616829643148,2545018854.5263953,2346252035.96417,367.79347714943384,1178173342.1582644,26163178.122434154,1152010164.0358303,0.3292090899239809,16.933906911807256,1630299348.536142,46061948.74766285,0.6872087573856682
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181101,23,224,0.0,27.04,85326717.56374043,1.0,654.15,1445.0192141534687,11210.616829418876,2545018854.4754815,2346252035.9187775,367.7934771495445,1178173342.12125,26163178.040027194,1152010164.0812228,0.3292090899369527,16.933906912272462,1635217531.8485966,46170213.17566546,0.6851543717327377
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017321,0,225,0.0,25.5,85326717.56374043,1.0,654.15,1445.0192143073973,11210.616829230215,2545018854.432652,2346252035.8805914,367.7934771496376,1178173342.15908,26163178.039670065,1152010164.11941,0.3292090899478654,16.933906912663847,1644342835.8259215,46371089.34328476,0.6813749783270502
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47205239718535413,1,225,0.0,24.58,85326717.56374043,1.0,654.15,1445.0192143073898,11210.616829316188,2545018854.4521694,2346252035.897994,367.7934771495952,1178173342.1417258,26163178.03971959,1152010164.1020062,0.32920908994289194,16.933906912485455,1649794316.1240637,46491093.2875768,0.6791369882156699
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.39663131106897614,2,225,0.0,24.08,85326717.56374043,1.0,654.15,1445.0192143042389,11210.616829292143,2545018854.4467106,2346252035.8931255,367.7934771496071,1178173342.147316,26163178.040440686,1152010164.1068752,0.32920908994428333,16.93390691253538,1652757077.1556628,46556312.82251813,0.677926844395469
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259816,3,225,0.0,23.42,85326717.56374043,1.0,654.15,1445.019214204252,11210.61682964427,2545018854.52665,2346252035.9643993,367.79347714943333,1178173342.1580539,26163178.12245147,1152010164.0356023,0.32920908992391573,16.933906911804886,1656667921.7173731,46642402.60864068,0.6763360425772347
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883622017,4,225,0.0,22.77,85326717.56374043,1.0,654.15,1445.0192143073837,11210.616829316139,2545018854.4521585,2346252035.897984,367.79347714959533,1178173342.141723,26163178.03970678,1152010164.1020162,0.32920908994289483,16.93390691248557,1660519511.0584524,46727188.004064426,0.6747766241016064
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17036805271984218,5,225,0.0,22.47,85326717.56374043,1.0,654.15,1445.0192143395402,11210.616829503691,2545018854.494736,2346252035.935942,367.79347714950256,1178173342.187569,26163178.12351189,1152010164.064057,0.3292090899320473,16.93390691209656,1662297167.6774113,46766319.72502921,0.6740593152656759
91265818.68633026,84262200.00000001,charging,84262200.00000001,7003618.686330244,0.0,49.627779089614315,0.0,0.0,0.17663682481537243,6,225,345.21605224599637,22.02,85268453.78846745,381.3684267018744,665.8852040508342,1445.0192141652358,11210.61682943567,2545018854.4792943,2346199362.237671,367.78969902374,1178167752.0263815,26104914.264053255,1152062837.7623281,0.32922962412759516,16.946029999905306,1664963652.6058505,47471113.71899125,0.6727630508430046
177267730.14750463,84262200.00000001,charging,84262200.00000001,93005530.14750461,0.0,659.039006975312,0.0,0.0,0.2598838572754118,7,225,593.9030859316871,23.4,86214190.37312725,740.7407978633737,665.8881011394658,1445.0192143073928,11210.616829316235,2545018854.4521804,2347054373.012609,367.8510288007814,1178258477.836511,27050650.849120453,1151207826.9873905,0.3288963944416985,16.751273597793233,1656786432.1586375,47819123.527209714,0.6753514460559191
216782158.79366344,84262200.00000001,charging,84262200.00000001,132519958.79366343,0.0,939.0390217578743,0.0,0.0,0.3784993126553538,8,225,722.1782114733606,26.76,86648718.39881551,905.8579874280817,665.8894110872417,1445.019214202326,11210.616829619032,2545018854.5209208,2347447225.14678,367.87920973094947,1178300153.8114305,27485178.958209384,1150814974.8532212,0.32874334657023224,16.66321604588844,1636876678.026292,47622993.25241566,0.6831791032524421
222353768.58314177,84262200.00000001,charging,84262200.00000001,138091568.58314174,0.0,978.5195577764116,0.0,0.0,0.5021017831113216,9,225,771.0964141880625,28.89,86709987.67904243,929.1398260199534,665.8895947390093,1445.0192143426812,11210.616829613668,2545018854.519703,2347502618.487949,367.88318341507556,1178306029.750181,27546448.238131512,1150759581.5120494,0.32872176945882875,16.650870747666335,1624255316.0316806,47379316.52049563,0.688403769043192
214477952.63811052,84262200.00000001,charging,84262200.00000001,130215752.6381105,0.0,922.7113718405672,0.0,0.0,0.618654798501709,10,225,785.9009285320927,30.53,86623379.7520027,896.2295034130434,665.8893350601077,1445.0192143061563,11210.616829231274,2545018854.4328923,2347424316.5187783,367.87756637495,1178297723.7091558,27459840.22793049,1150837883.4812253,0.32875227027785975,16.668326696942234,1614537459.848036,47118635.37775373,0.6925848776938688
212774287.953587,84262200.00000001,charging,84262200.00000001,128512087.95358698,0.0,910.6391705410682,0.0,0.0,0.733682904254265,11,225,810.7638136376465,31.88,86604645.07514566,889.110475394497,665.8892788192687,1445.0192141936905,11210.616829712208,2545018854.5420732,2347407378.696545,367.87635132698347,1178295926.9380085,27441105.634553008,1150854821.3034556,0.32875886824938805,16.672107288517843,1606538005.0627182,46932862.20140216,0.696023645827938
223548133.70686993,84262200.00000001,charging,84262200.00000001,139285933.7068699,0.0,986.9828524198524,0.0,0.0,0.8583544224546674,12,225,852.7811701387106,33.13,86723121.74517828,934.1306665635442,665.8896340740631,1445.0192142005371,11210.61682973321,2545018854.546841,2347514492.989962,367.88403524263134,1178307289.3139305,27559582.3038918,1150747707.0100386,0.3287171441414563,16.648226602210535,1599131102.4837208,46834292.7727199,0.6991323817173888
234982965.68408406,84262200.00000001,charging,84262200.00000001,150720765.68408406,0.0,1068.0102956185615,0.0,0.0,0.9932609861117488,13,225,863.9078800341658,34.05,86848867.07753853,981.9128915358339,665.8900100665786,1445.0192143513098,11210.616829520497,2545018854.4985514,2347628179.260624,367.89219069474166,1178319348.375989,27685327.63661185,1150634020.739377,0.32867286319043837,16.62295207510859,1593679622.1855786,46782232.10346488,0.701408580596376
238628269.7973373,84262200.00000001,charging,84262200.00000001,7528983.8067086255,0.0,53.3505266153207,0.0,146837085.99062866,1.0,14,225,827.0649594808425,34.53,85274231.06720552,383.5637466177714,665.8852219430134,1445.0192143042416,11210.616829292176,2545018854.446718,2346204585.184542,367.79007365137454,1178168306.3593729,26110691.54391589,1152057614.8154569,0.32922758799161145,16.944827167757506,1590835371.595244,45872282.27759388,0.7038872287848205
245629919.26323166,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,161367719.26323164,1.0,15,225,801.8530411916443,34.41,85191437.14657873,352.10271607689907,665.8842124693884,1445.019214306144,11210.616829231181,2545018854.4328713,2346129735.03508,367.78470490585255,1178160362.5874035,26027897.622483492,1152132464.96492,0.3292567685020481,16.96208048674351,1591546434.2428277,45843037.052161016,0.7036398396123278
207908559.12581715,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,123646359.12581713,1.0,16,225,668.8210770893037,33.88,85191437.14657806,352.102716076899,665.8842124693875,1445.0192142054827,11210.616829729137,2545018854.5459166,2346129735.135867,367.7847049056071,1178160362.5694587,26027897.705325704,1152132464.8641331,0.32925676847324525,16.96208048570906,1594686960.9363222,45910843.828236945,0.7022638098857353
200142476.348082,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,115880276.34808199,1.0,17,225,645.8913573843188,32.82,85191437.14657806,352.102716076899,665.8842124693875,1445.019214304231,11210.616829292103,2545018854.4467015,2346129735.047407,367.78470490582237,1178160362.5758617,26027897.6232666,1152132464.952595,0.3292567684985259,16.96208048661717,1600968014.3233123,46046457.380389646,0.6995278333898354
126480858.35141088,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,42218658.351410866,1.0,18,225,443.9610315149826,31.46,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143426827,11210.616829527653,2545018854.500176,2346129735.095087,367.7847049057063,1178160362.6105175,26027897.705605228,1152132464.9049122,0.32925676848489915,16.962080486127647,1609026724.3292618,46220452.126547806,0.6960485909855717
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.924578913883622,19,225,0.0,29.6,85326717.5637401,1.0,654.15,1445.0192142042351,11210.616829730221,2545018854.5461626,2346252035.9817915,367.7934771493907,1178173342.1407025,26163178.122493487,1152010164.018209,0.32920908991894526,16.933906911626746,1620048195.3668098,45836289.156765684,0.6915306401618063
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.849157827767244,20,225,0.0,28.27,85326717.56374043,1.0,654.15,1445.0192143444672,11210.616829499524,2545018854.49379,2346252035.935101,367.7934771495047,1178173342.1884174,26163178.123518594,1152010164.0648987,0.32920908993228776,16.933906912105158,1627929139.710863,46009773.1197098,0.6882032284660193
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.773736741650866,21,225,0.0,26.65,85326717.56374043,1.0,654.15,1445.0192141603204,11210.616829439885,2545018854.480251,2346252035.9230304,367.79347714953417,1178173342.1163046,26163178.039334748,1152010164.0769699,0.32920908993573733,16.933906912228867,1637528485.453244,46221084.4129197,0.6841932937619338
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.698315655534488,22,225,0.0,26.53,85326717.56374043,1.0,654.15,1445.0192143024603,11210.616829320361,2545018854.453117,2346252035.8988385,367.7934771495932,1178173342.1408749,26163178.039713547,1152010164.1011612,0.32920908994265047,16.933906912476793,1638239548.1008277,46236737.10130562,0.6838981196834852
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181101,23,225,0.0,25.79,85326717.56374043,1.0,654.15,1445.0192143042293,11210.616829206028,2545018854.427161,2346252035.875695,367.79347714964956,1178173342.1646574,26163178.040352087,1152010164.1243052,0.32920908994926434,16.933906912714026,1642624434.427594,46333262.01301879,0.6820834924119796
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017321,0,226,0.0,25.02,85326717.56374043,1.0,654.15,1445.0192142005446,11210.616829733266,2545018854.546854,2346252035.98241,367.79347714938933,1178173342.1400595,26163178.12247034,1152010164.017589,0.3292090899187681,16.933906911620305,1647187086.4162567,46433700.09682844,0.6802054941646103
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47205239718535413,1,226,0.0,24.26,85326717.56374043,1.0,654.15,1445.0192142054814,11210.616829643113,2545018854.5263877,2346252035.9641623,367.79347714943384,1178173342.1582613,26163178.122424662,1152010164.0358367,0.32920908992398273,16.93390691180732,1651690483.184287,46532833.78993925,0.6783619989910435
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.39663131106897614,2,226,0.0,23.55,85326717.56374043,1.0,654.15,1445.0192142993005,11210.616829296263,2545018854.447646,2346252035.893957,367.793477149605,1178173342.1464617,26163178.040420294,1152010164.1060414,0.3292090899440451,16.93390691252686,1655897603.8491573,46625445.52955593,0.6766487916427529
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259816,3,226,0.0,22.88,85326717.56374043,1.0,654.15,1445.019214351313,11210.616829606533,2545018854.518083,2346252035.9567566,367.7934771494518,1178173342.1661284,26163178.122882735,1152010164.0432456,0.3292090899261,16.93390691188329,1659867703.6315002,46712839.70637732,0.6750400199629867
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883622017,4,226,0.0,22.43,85326717.56374043,1.0,654.15,1445.0192143024658,11210.61682923433,2545018854.433586,2346252035.8814216,367.7934771496356,1178173342.1582286,26163178.039648797,1152010164.1185799,0.3292090899476282,16.93390691265538,1662534188.5599391,46771537.28782452,0.6739637893316117
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17036805271984218,5,226,0.0,22.02,85326717.56374043,1.0,654.15,1445.0192141973873,11210.61682970917,2545018854.5413837,2346252035.9775333,367.79347714940127,1178173342.145642,26163178.12317467,1152010164.0224674,0.3292090899201622,16.9339069116703,1664963652.6058505,46825017.306476414,0.6729862069255723
68319115.99183398,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,15943084.00816603,0.0,112.97300532776576,0.0,0.1560977783626507,6,226,273.9574830006258,21.28,85214401.6523371,285.482058392701,663.6242293799717,1445.019214311082,11210.61682922711,2545018854.431947,2346150496.156579,367.78619402653703,1178162565.9716976,26050862.12827466,1152111703.843423,0.3292486745880427,16.957291583397787,1669348538.9326172,47407348.85388962,0.671098152066858
166566421.51986408,84262200.00000001,charging,84262200.00000001,82304221.51986407,0.0,583.2093245885621,0.0,0.0,0.2297663246264691,7,226,561.1851679736993,22.34,86096511.37156904,696.0237143624754,665.8877441096546,1445.0192143061463,11210.616829317281,2545018854.452418,2346947981.6691537,367.84339708854975,1178247190.178402,26932971.847555466,1151314218.3308465,0.32893784916796065,16.77527430124206,1663067485.545627,47890885.31788467,0.6729060378890366
215728876.29290324,84262200.00000001,charging,84262200.00000001,131466676.29290323,0.0,931.575441342123,0.0,0.0,0.34743901195389515,8,226,719.2907003342848,26.12,86637135.77491744,901.4566825806658,665.8893763397567,1445.019214193712,11210.616829712364,2545018854.542109,2347436753.368385,367.87845853086026,1178299042.9659848,27473596.334368955,1150825446.6316159,0.3287474256816577,16.665551819304028,1640669012.1467385,47699894.027828276,0.6816196640573691
224926105.24906868,84262200.00000001,charging,84262200.00000001,140663905.24906868,0.0,996.7471857382113,0.0,0.0,0.4733439196260903,9,226,780.6413912480513,28.63,86738274.87466241,939.8887351006294,665.8896794412234,1445.0192143513204,11210.616829520584,2545018854.4985714,2347528192.861453,367.88501802111773,1178308742.5723085,27574735.43375975,1150734007.1385489,0.328711807848517,16.645176975091477,1625795951.7681117,47428645.36720267,0.687734335909651
220930669.0464534,84262200.00000001,charging,84262200.00000001,136668469.04645336,0.0,968.4354466058318,0.0,0.0,0.5956726076184059,10,226,810.0381367570728,30.73,86694338.29087932,923.1931831348186,665.8895478553285,1445.0192142042374,11210.6168297302,2545018854.546158,2347488469.9437594,367.88216845455713,1178304528.90587,27530798.849625014,1150773730.0562449,0.32872728060516115,16.654022322172104,1613352355.435396,47131207.130940974,0.6930353036905001
219059927.64658085,84262200.00000001,charging,84262200.00000001,134797727.64658082,0.0,955.1793364312618,0.0,0.0,0.7163268395886706,11,226,836.1417860197088,32.43,86673766.32274207,915.3759990597179,665.8894861985025,1445.019214304249,11210.616829206208,2545018854.427202,2347469870.7902913,367.8808342372587,1178302556.0091128,27510226.799401373,1150792329.2097116,0.32873452541638953,16.658166969984702,1603278967.9279594,46898743.49709548,0.6973747865106686
215954641.86316925,84262200.00000001,charging,84262200.00000001,131692441.86316924,0.0,933.175220591823,0.0,0.0,0.8342016042950062,12,226,829.6831732105509,33.45,86639618.44949678,902.400079150982,665.8893837884777,1445.019214307399,11210.616829316234,2545018854.45218,2347438997.862599,367.8786195467526,1178299281.0628908,27476078.925490268,1150823202.1374004,0.3287465513651254,16.665051106734886,1597234935.4234974,46747546.78815644,0.7000215723644421
231844327.29299992,84262200.00000001,charging,84262200.00000001,147582127.29299992,0.0,1045.769842548361,0.0,0.0,0.9662988475642729,13,226,857.1960895966633,34.16,86814352.43592103,968.7976025654065,665.8899069721349,1445.0192141652503,11210.616829435774,2545018854.4793177,2347596974.5206037,367.8899521699012,1178316038.3909333,27650812.911537178,1150665225.479396,0.3286850171528648,16.62988215102045,1593027814.7586272,46749293.08039711,0.7017205082194354
249417846.9452652,84262200.00000001,charging,84262200.00000001,37651715.09712676,0.0,266.80079011617306,0.0,127503931.84813842,1.0,14,226,865.7588440777492,34.41,85605481.4839379,509.4362671905884,665.886243794445,1445.0192141620935,11210.616829325665,2545018854.454321,2346504055.3419228,367.81155402022677,1178200086.6182773,26441941.960199267,1151758144.658078,0.32911085285239006,16.876132139714482,1591546434.2428277,46065962.33849137,0.7033154774979044
248197399.33529735,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,163935199.33529735,1.0,15,226,812.0476342772633,34.26,85191437.14657895,352.102716076899,665.8842124693887,1445.019214342687,11210.616829613715,2545018854.5197134,2346129735.112504,367.784704905664,1178160362.5931747,26027897.70567925,1152132464.8874955,0.3292567684799217,16.96208048594872,1592435262.5523074,45862227.64916389,0.7032498503954925
228817885.22712928,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,144555685.22712928,1.0,16,226,731.8162020293619,33.87,85191437.14657804,352.10271607689896,665.8842124693875,1445.0192143463833,11210.616829524653,2545018854.499495,2346129735.094478,367.7847049057078,1178160362.6111674,26027897.705644034,1152132464.9055233,0.32925676848507374,16.962080486133953,1594746216.1569543,45912123.20137045,0.7022378988157473
185089590.11027348,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,100827390.11027347,1.0,17,226,601.0778335995009,32.92,85191437.14657806,352.102716076899,665.8842124693875,1445.019214295621,11210.61682929936,2545018854.4483495,2346129735.048882,367.78470490581884,1178160362.5743659,26027897.623248238,1152132464.9511175,0.3292567684981037,16.962080486601927,1600375462.1169925,46033663.64905447,0.6997850333312805
105282473.41716293,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,21020273.41716291,1.0,18,226,378.58003173303143,31.72,85191437.14657806,352.102716076899,665.8842124693875,1445.0192142005467,11210.61682973325,2545018854.54685,2346129735.136701,367.784704905605,1178160362.568603,26027897.7053031,1152132464.8632998,0.3292567684730071,16.962080485700486,1607486088.5928297,46187188.425076395,0.6967110618978845
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.924578913883622,19,226,0.0,30.08,85326717.5637401,1.0,654.15,1445.0192143427037,11210.616829527778,2545018854.5002046,2346252035.9408193,367.7934771494906,1178173342.1819844,26163178.122804254,1152010164.0591803,0.3292090899306536,16.933906912046616,1617203944.7764747,45773678.40322202,0.6927394259560024
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.849157827767244,20,226,0.0,28.58,85326717.56374043,1.0,654.15,1445.01921434078,11210.616829588625,2545018854.514018,2346252035.9531355,367.7934771494607,1178173342.1704328,26163178.123567272,1152010164.0468655,0.32920908992713444,16.93390691192034,1626092227.8712716,45969337.00804617,0.6889759254349063
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.773736741650866,21,226,0.0,26.91,85326717.56374043,1.0,654.15,1445.0192141652353,11210.616829349627,2545018854.4597607,2346252035.904758,367.79347714957873,1178173342.1344995,26163178.03925882,1152010164.0952408,0.3292090899409586,16.93390691241617,1635987849.7168124,46187170.25475021,0.684833712555496
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.698315655534488,22,226,0.0,26.67,85326717.56374043,1.0,654.15,1445.019214307396,11210.616829316255,2545018854.4521847,2346252035.8980083,367.7934771495952,1178173342.1417286,26163178.039737694,1152010164.101991,0.32920908994288756,16.93390691248529,1637409975.0119796,46218475.631522045,0.6842425142326859
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181101,23,226,0.0,25.96,85326717.56374043,1.0,654.15,1445.0192141571617,11210.616829415809,2545018854.4747853,2346252035.918154,367.793477149546,1178173342.1218932,26163178.040047016,1152010164.0818462,0.3292090899371308,16.933906912278893,1641617095.6768503,46311087.371138744,0.682499513694709
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017321,0,227,0.0,25.0,85326717.56374043,1.0,654.15,1445.0192143073841,11210.616829230123,2545018854.432631,2346252035.8805723,367.79347714963774,1178173342.1590729,26163178.039644238,1152010164.1194286,0.32920908994787074,16.933906912664046,1647305596.8575206,46436308.87822608,0.6801568528346741
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47205239718535413,1,227,0.0,24.02,85326717.56374043,1.0,654.15,1445.0192143463862,11210.616829610692,2545018854.519027,2346252035.9576015,367.7934771494499,1178173342.1652725,26163178.122872945,1152010164.0423996,0.32920908992585823,16.933906911874576,1653112608.4794548,46564139.1667111,0.6777819168484748
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.39663131106897614,2,227,0.0,23.35,85326717.56374043,1.0,654.15,1445.0192141534753,11210.61682933289,2545018854.455961,2346252035.901371,367.7934771495869,1178173342.138603,26163178.039974142,1152010164.0986288,0.32920908994192677,16.93390691245089,1657082708.261797,46651533.343532465,0.6761677590122017
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259816,3,227,0.0,22.96,85326717.56374043,1.0,654.15,1445.019214163993,11210.616829436744,2545018854.479538,2346252035.9223957,367.79347714953565,1178173342.1169345,26163178.039331395,1152010164.077603,0.3292090899359183,16.933906912235337,1659393661.8664443,46702404.58078671,0.6752317098277738
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883622017,4,227,0.0,22.73,85326717.56374043,1.0,654.15,1445.0192143110648,11210.616829313032,2545018854.451453,2346252035.897351,367.7934771495968,1178173342.142363,26163178.039714906,1152010164.1026483,0.3292090899430754,16.933906912492102,1660756531.9409797,46732405.566859715,0.6746808947319222
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17036805271984218,5,227,0.0,22.43,85326717.56374043,1.0,654.15,1445.0192143358515,11210.616829506731,2545018854.495426,2346252035.936558,367.7934771495011,1178173342.1869278,26163178.123485666,1152010164.0634422,0.32920908993187153,16.933906912090265,1662534188.5599391,46771537.28782452,0.6739637892993544
44316178.79813874,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,39946021.20186128,0.0,283.05828807961217,0.0,0.13461332159399644,6,227,199.74420760721517,21.37,85252937.64305,185.18204985122787,660.0563760439791,1445.0192143513145,11210.616829606535,2545018854.5180836,2346185334.833197,367.7886928807129,1178166263.368998,26089398.202192098,1152076865.166806,0.3292350926603198,16.94926127586836,1668815241.9469292,47212709.40509398,0.6713625289489652
139674837.35602173,84262200.00000001,charging,84262200.00000001,55412637.35602172,0.0,392.65503286823053,0.0,0.0,0.1842118520615624,7,227,479.16234393412975,22.9,85800792.88658477,583.6530449080889,665.8868426092178,1445.0192141652485,11210.616829349688,2545018854.4597745,2346680630.041932,367.8242196499782,1178218823.3201904,26637253.362117868,1151581569.9580727,0.32904203356336315,16.835876812051936,1659749193.1902366,47654184.320870206,0.6744636827629689
192108058.81733632,84262200.00000001,charging,84262200.00000001,107845858.8173363,0.0,764.1978663919695,0.0,0.0,0.28074210886896905,8,227,646.3029270298064,26.53,86377384.90581723,802.7534207490996,665.8885946544277,1445.019214299304,11210.616829296278,2545018854.4476495,2347201914.757453,367.8616124638553,1178274130.6250458,27213845.382501733,1151060285.242544,0.3288389104003753,16.71809818699067,1638239548.1008277,47503652.99874201,0.6828206600458094
209777472.38874894,84262200.00000001,charging,84262200.00000001,125515272.38874891,0.0,889.4036767934739,0.0,1.4901161193847656e-08,0.3930878364639342,9,227,732.6392208858144,29.0,86571690.01555428,876.5878151748374,665.8891798304286,1445.0192143426968,11210.616829613798,2545018854.5197325,2347377584.211541,367.87421401528155,1178292766.3631384,27408150.574678533,1150884615.78846,0.32877047456878283,16.67876147508971,1623603508.6047287,47289423.64074868,0.6887841785540446
219353337.94925135,84262200.00000001,charging,84262200.00000001,135091137.94925135,0.0,957.2584475787564,0.0,0.0,0.5140046930001981,10,227,807.0450944117049,30.95,86676992.86564846,916.6020596716605,665.8894958707955,1445.0192142054675,11210.616829643035,2545018854.5263696,2347472787.984499,367.8810434977999,1178302865.439811,27513453.424307745,1150789412.0155032,0.3287333891018231,16.657516785493915,1612048740.5814924,47093137.44535196,0.6936051866667932
225857860.29978666,84262200.00000001,charging,84262200.00000001,141595660.29978663,0.0,1003.349620264368,0.0,0.0,0.640743592402013,11,227,863.9786626640154,32.45,86748521.09854203,943.782218585222,665.889710108574,1445.019214339547,11210.616829589791,2545018854.5142827,2347537456.4701576,367.885682555942,1178309725.1882393,27584981.658401415,1150724743.5298378,0.3287081995734838,16.64311548533571,1603160457.4866955,46936600.828153856,0.6973679140456185
129211089.13347593,84262200.00000001,charging,84262200.00000001,44948889.133475915,0.0,318.50870816163143,0.0,0.0,0.6809762713276927,12,227,524.6023195214152,33.56,85685726.263727,539.92864453042,665.8864901503491,1445.0192141603052,11210.616829353734,2545018854.4606934,2346576601.9093766,367.8167577285413,1178207784.8298464,26522186.739271753,1151685598.0905747,0.32908257717189854,16.859570806597585,1596583127.9965458,46218535.5471623,0.7010496906889291
16585844.428419784,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,67676355.57158023,0.0,479.55598017521794,0.0,0.6204007790950335,13,227,123.5619927125635,34.19,85297457.85735041,69.30653213036815,656.2504679017479,1445.0192143426812,11210.616829613675,2545018854.5197043,2346225583.5480967,367.791579794773,1178170534.8683443,26133918.416440777,1152036616.4519036,0.32921940198742217,16.93999298138492,1592850049.0967312,45350330.99023027,0.7032330296436321
73727533.90628672,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,10534666.093713297,0.0,74.64885012973154,0.0,0.6109714506575937,14,227,298.74714106228674,34.58,85205718.60072328,308.0819743379026,664.466435746342,1445.0192143395418,11210.616829589693,2545018854.5142603,2346142646.2922883,367.785630978187,1178161732.8682637,26042179.160552677,1152119553.707711,0.3292517349246975,16.95910199941382,1590539095.492084,45744950.720778614,0.7041073072699462
85743995.13348672,84262200.00000001,charging,84262200.00000001,1481795.133486703,0.0,10.500029318311759,0.0,0.0,0.6122977701504331,15,227,317.3682718934737,33.91,85207731.99218021,358.29462764780743,665.8850158495873,1445.0192141640011,11210.61682935077,2545018854.4600205,2346144466.4560432,367.7857615356212,1178161926.0116785,26044192.467721418,1152117733.543957,0.3292510253136728,16.95868217481896,1594509195.2744267,45915833.89752651,0.7023287947060392
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5368766840340551,16,227,0.0,33.07,85326717.56374048,1.0,654.15,1445.0192142091623,11210.616829726041,2545018854.5452137,2346252035.9809484,367.79347714939286,1178173342.1415489,26163178.122497544,1152010164.0190513,0.329209089919186,16.933906911635265,1599486633.8075128,45383665.58427306,0.7003653506571451
