Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
113654841.58698395,84262200.00000001,charging,84262200.00000001,29392641.58698393,0.0,208.27683357264192,0.0,3.725290298461914e-09,0.5631853366958625,17,227,389.96890151098086,32.16,85514658.99126126,474.92444320308203,665.8859644080709,1445.0192143407771,11210.616829502564,2545018854.49448,2346421946.098242,367.80566443014294,1178191373.452772,26351119.551011104,1151840253.9017608,0.32914285726517856,16.894914047303203,1604878858.885023,46306022.78005848,0.6975840602054365
69491067.8697694,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,14771132.13023062,0.0,104.66853138269543,0.0,0.5499640485212063,18,227,269.71015258647583,31.21,85212520.11899146,290.37924170066685,663.8054838599714,1445.0192143024508,11210.616829320277,2545018854.453098,2346148795.169636,367.78607201934506,1178162385.4253058,26048980.594940823,1152113404.830365,0.3292493377313325,16.957683851708627,1610508104.8450613,46141913.964000374,0.695447675580024
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47454296240482824,19,227,0.0,29.78,85326717.56374043,1.0,654.15,1445.019214342697,11210.616829613753,2545018854.5197225,2346252035.9582233,367.79347714944834,1178173342.1646318,26163178.122854214,1152010164.0417776,0.3292090899256805,16.93390691186817,1618981601.3954344,45812810.12418698,0.6919834401595719
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.39912187628845025,20,227,0.0,27.96,85326717.56374043,1.0,654.15,1445.019214202336,11210.616829619108,2545018854.520938,2346252035.9593034,367.7934771494457,1178173342.1638522,26163178.123156138,1152010164.0406961,0.3292090899253714,16.93390691185713,1629766051.5504544,46050209.23137343,0.6874322627131225
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.3237007901720723,21,227,0.0,27.17,85326717.56374043,1.0,654.15,1445.0192143463737,11210.616829610633,2545018854.519014,2346252035.957589,367.7934771494499,1178173342.165268,26163178.122856822,1152010164.042411,0.3292090899258615,16.933906911874693,1634447213.9803808,46153256.09658072,0.6854753313199156
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.2482797040556943,22,227,0.0,26.24,85326717.56374043,1.0,654.15,1445.0192143074023,11210.616829230255,2545018854.432661,2346252035.8805966,367.7934771496375,1178173342.1590848,26163178.03968221,1152010164.1194026,0.3292090899478633,16.933906912663804,1639957949.4991548,46274564.431571595,0.6831858326785469
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.1728586179393163,23,227,0.0,25.22,85326717.56374043,1.0,654.15,1445.0192141620887,11210.61682941168,2545018854.473848,2346252035.917319,367.7934771495481,1178173342.1227431,26163178.040063214,1152010164.08268,0.3292090899373691,16.93390691228742,1646001982.0036168,46407612.28285189,0.6806922910221241
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.09743753182293836,0,228,0.0,24.33,85326717.56374043,1.0,654.15,1445.0192143476302,11210.616829609673,2545018854.518796,2346252035.957395,367.7934771494504,1178173342.1654894,26163178.122884102,1152010164.0426054,0.329209089925917,16.93390691187669,1651275696.6398633,46523703.05504747,0.6785313767042314
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.02201644570656039,1,228,0.0,23.03,85326717.56374043,1.0,654.15,1445.0192142091537,11210.616829639908,2545018854.52566,2346252035.963514,367.7934771494354,1178173342.158891,26163178.12240365,1152010164.0364873,0.32920908992416864,16.933906911813995,1658978875.3220208,46693273.84589493,0.6753995277453974
0.0,84262200.00000001,discharging,24597287.667705428,0.0,24597287.667705428,0.0,174.2968618436031,0.0,0.0,2,228,0.0,22.16,24909898.315902755,1.0,654.15,1445.019214295619,11210.61682929938,2545018854.448354,2291687421.177709,363.8912188152476,1172321137.6148539,25411271.124867845,1146909866.489986,0.3335097168587199,57.56595920399422,1664134079.5170026,13664553.8663587,0.683580164907625
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,228,0.0,21.58,0.0,1.0,567.279923475184,1445.0192143427062,11210.61682952778,2545018854.5002046,2259509895.635071,362.89907080586624,1179588764.9239786,25103923.827253334,1154484841.0967252,0.3381619335374122,,1667570882.3136578,0.0,0.6923153032601196
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,228,0.0,21.2,0.0,1.0,567.279923475184,1445.019214200553,11210.616829733332,2545018854.546869,2259509895.6765146,362.89907080586624,1179588764.8822327,25103923.82693709,1154484841.0552955,0.33816193352527696,,1669822580.6976726,0.0,0.691381739833065
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,228,0.0,21.06,0.0,1.0,567.279923475184,1445.0192141620935,11210.616829411698,2545018854.473852,2259509895.611689,362.89907080586624,1179588764.8646395,25103923.744518694,1154484841.1201208,0.338161933544265,,1670652153.7865207,0.0,0.6910384298152608
82919737.58949256,84262200.00000001,direct_partial,82919737.58949256,0.0,0.0,0.0,0.0,0.0,0.0,6,228,317.756588149766,20.64,83834212.08959475,346.4930279727335,665.8799087531569,1445.0192143110858,11210.616829227145,2545018854.4319553,2344902759.98312,367.6967037965164,1178030112.582493,26013134.976050764,1152016977.6064422,0.3293515094639751,17.23375505400129,1673140873.0530639,46846081.27795871,0.6697823926545486
156264286.2434271,84262200.00000001,charging,84262200.00000001,72002086.24342708,0.0,510.20819238125836,0.0,0.0,0.06444735061658001,7,228,528.9911150091872,22.28,85983221.95672512,652.9746388312753,665.8873994766859,1445.019214347626,11210.616829609617,2545018854.518783,2346845559.3149323,367.83605015225896,1178236323.2009218,26819682.51578037,1151416640.6851413,0.3289777600823533,16.798441802114557,1663423016.869419,47835596.27310581,0.6728478278164516
201039732.80908903,84262200.00000001,charging,84262200.00000001,116777532.80908902,0.0,827.4878831126565,0.0,0.0,0.1689721358518629,8,228,674.3641333857715,25.56,86475603.77924463,840.0758105230376,665.8888907816043,1445.0192143042432,11210.616829206132,2545018854.4271846,2347290713.342442,367.8679823581573,1178283550.913443,27312064.25588635,1150971486.6575568,0.3288043160234926,16.69819186646062,1643987304.5021296,47683655.208698265,0.6803755068623407
219090099.04136515,84262200.00000001,charging,84262200.00000001,134827899.04136515,0.0,955.3931315252331,0.0,0.0,0.28965337351820813,9,228,764.5049767023306,27.85,86674098.10829377,915.502074928277,665.8894871931379,1445.0192142054914,11210.616829729206,2545018854.5459323,2347470170.8622584,367.880855755286,1178302587.804803,27510558.66706048,1150792029.1377425,0.32873440854137537,16.65810010827529,1630417858.977406,47495069.1066999,0.6858472867550721
215053158.86541453,84262200.00000001,charging,84262200.00000001,130790958.86541452,0.0,926.7872944254633,0.0,0.0,0.40672124228774037,10,228,795.3201568067241,29.75,86629705.11807281,898.6330921507979,665.8893540431546,1445.019214302455,11210.616829320305,2545018854.453104,2347430035.2682567,367.87797661060705,1178298330.3257742,27466165.594030697,1150832164.7317436,0.3287500426135266,16.667050629101617,1619159367.0573301,47223552.24757101,0.6906168752688552
217337557.6006871,84262200.00000001,charging,84262200.00000001,133075357.60068707,0.0,942.974588574983,0.0,0.0,0.5258338218972118,11,228,837.6189970239043,31.43,86654825.94877556,908.1788077776503,665.8894294059569,1445.0192143358458,11210.616829506711,2545018854.495422,2347452746.9336333,367.87960584131196,1178300739.5748806,27491286.508514527,1150809453.066366,0.3287411956574337,16.661984637566253,1609204489.9911573,47018625.51978892,0.6948396277583291
230368746.96291167,84262200.00000001,charging,84262200.00000001,146106546.96291167,0.0,1035.31385144857,0.0,0.0,0.6566103083959787,12,228,890.2166796901755,32.8,86798125.93260086,962.6316605176825,665.8898584756816,1445.0192142005546,11210.61682973334,2545018854.5468707,2347582304.194757,367.8888997665297,1178314482.2965941,27634586.491353843,1150679895.8052404,0.328690731202532,16.6331421183418,1601086524.7645762,46917826.97464781,0.6982262483657089
244014183.73583812,84262200.00000001,charging,84262200.00000001,159751983.73583812,0.0,1132.0056834967436,0.0,0.0,0.7996004999955673,13,228,908.4710421287689,33.52,86948180.60639481,1019.6512416561171,665.89030625841,1445.0192143513068,11210.61682952048,2545018854.4985476,2347717968.9210787,367.89863194961424,1178328872.2443864,27784641.165465478,1150544231.0789208,0.32863789228655094,16.603041942307968,1596820148.8790736,46904950.81921193,0.6999614663608345
73522968.19648741,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,10739231.803512603,0.0,76.09840675323036,0.0,0.7899880696688434,14,228,299.675440842685,33.65,85206047.02479105,307.2271646837927,664.4343121272749,1445.019214153483,11210.61682941894,2545018854.475496,2346142943.170405,367.7856522747559,1178161764.330689,26042507.501096845,1152119256.8295922,0.329251619180638,16.95903351661787,1596049831.0108583,45862481.00167086,0.7016935364942928
91400967.18555227,84262200.00000001,charging,84262200.00000001,7138767.185552254,0.0,50.585444000294544,0.0,0.0,0.7963778099636175,15,228,335.6963387901385,33.33,85269939.97497128,381.9331657384743,665.8852086537721,1445.019214342681,11210.616829613673,2545018854.519704,2346200705.86748,367.78979539537136,1178167894.6665816,26106400.53405856,1152061494.132523,0.32922910032507047,16.945720559161625,1597945998.0710814,46023639.165311225,0.700780274792182
195935977.40957928,84262200.00000001,charging,84262200.00000001,111673777.40957926,0.0,791.3225724585132,0.0,0.0,0.8963343454320614,16,228,635.0001287554993,32.61,86419479.34989753,818.7489743097427,665.888721650216,1445.0192143427084,11210.6168295278,2545018854.5002093,2347239971.893175,367.8643424507296,1178278168.0157924,27255939.909001447,1151022228.106791,0.3288240837696859,16.709561236415823,1602212373.9565837,46737744.02850444,0.6980333823034421
189698240.86864772,84262200.00000001,charging,84262200.00000001,105436040.86864771,0.0,747.121849241417,0.0,0.0,0.9907076316520299,17,228,615.2766720445144,31.78,86350884.8785778,792.6836214205262,665.8885146424883,1445.0192141571474,11210.616829415745,2545018854.4747705,2347177956.4475203,367.85989384199786,1178271588.907344,27187345.354864217,1151084243.55248,0.3288482444788987,16.72347678476467,1607130557.2690384,46808266.636901595,0.6959654292618156
115242062.88112846,84262200.00000001,charging,84262200.00000001,10381651.081000376,0.0,73.56458275476251,0.0,20598211.80012807,0.9999999999999999,18,228,408.1714595947483,30.57,85305600.97235547,395.4840607721824,665.8853190531422,1445.0192142054807,11210.61682964311,2545018854.5263867,2346232945.3826385,367.792107836882,1178171316.1484003,26142061.53103775,1152029254.6173625,0.3292165320734625,16.938298780104372,1614300438.9655077,46396472.94988275,0.6937022923036882
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9245789138836219,19,228,0.0,28.98,85326717.56374043,1.0,654.15,1445.0192143463753,11210.616829610653,2545018854.5190187,2346252035.9575934,367.7934771494499,1178173342.165268,26163178.122861464,1152010164.0424066,0.3292090899258602,16.933906911874644,1623722019.0459924,45917161.38009311,0.6899755213868531
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8491578277672439,20,228,0.0,27.37,85326717.56374043,1.0,654.15,1445.0192142992923,11210.616829296196,2545018854.447631,2346252035.893943,367.793477149605,1178173342.146458,26163178.040399767,1152010164.1060581,0.32920908994404985,16.933906912527046,1633262109.5677412,46127168.28260419,0.6859697029747958
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7737367416508659,21,228,0.0,25.43,85326717.56374043,1.0,654.15,1445.0192143061538,11210.616829231263,2545018854.43289,2346252035.8807983,367.79347714963706,1178173342.1588693,26163178.039667513,1152010164.1192017,0.3292090899478059,16.933906912661776,1644757622.3703454,46380220.07817654,0.681204178159279
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6983156555344879,22,228,0.0,24.28,85326717.56374043,1.0,654.15,1445.0192142042267,11210.616829730117,2545018854.5461392,2346252035.9817753,367.7934771493909,1178173342.1406913,26163178.12246611,1152010164.0182252,0.3292090899189499,16.933906911626796,1651571972.7430232,46530225.00854161,0.6784103839825347
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.62289456941811,23,228,0.0,23.61,85326717.56374043,1.0,654.15,1445.0192143444635,11210.61682949947,2545018854.4937778,2346252035.935088,367.79347714950484,1178173342.1884148,26163178.123503584,1152010164.0649111,0.3292090899322913,16.933906912105314,1655542072.5253658,46617619.18536297,0.6767932348974269
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.547473483301732,0,229,0.0,22.5,85326717.56374043,1.0,654.15,1445.0192143513066,11210.616829606515,2545018854.5180793,2346252035.956753,367.7934771494518,1178173342.166124,26163178.122876994,1152010164.0432472,0.32920908992610043,16.933906911883305,1662119402.0155153,46762406.55293273,0.6741309775006036
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47205239718535397,1,229,0.0,21.33,85326717.56374043,1.0,654.15,1445.0192142091641,11210.616829726066,2545018854.5452194,2346252035.980954,367.79347714939286,1178173342.1415505,26163178.122503508,1152010164.019047,0.32920908991918474,16.93390691163523,1669052262.8294573,46915020.264695436,0.6713473941891221
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.396631311068976,2,229,0.0,20.72,85326717.56374043,1.0,654.15,1445.0192143407849,11210.61682950263,2545018854.494495,2346252035.935727,367.79347714950325,1178173342.187784,26163178.12351091,1152010164.064273,0.329209089932109,16.933906912098774,1672666831.2880077,46994588.09732386,0.6699052215034531
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259804,3,229,0.0,20.13,85326717.56374043,1.0,654.15,1445.0192141689436,11210.616829432707,2545018854.4786215,2346252035.9215736,367.7934771495376,1178173342.1178033,26163178.039376065,1152010164.0784273,0.32920908993615383,16.93390691224386,1676162889.305295,47071547.14855463,0.6685162156166554
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883622003,4,229,0.0,19.61,85326717.56374043,1.0,654.15,1445.0192143110798,11210.616829227114,2545018854.431948,2346252035.879966,367.7934771496391,1178173342.1597137,26163178.039679077,1152010164.1200347,0.32920908994804393,16.933906912670214,1679244160.7781575,47139375.46489361,0.6672967738252616
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17036805271984207,5,229,0.0,19.05,85326717.56374043,1.0,654.15,1445.0192143005634,11210.616829295295,2545018854.4474263,2346252035.8937626,367.79347714960556,1178173342.1466842,26163178.040446464,1152010164.1062376,0.32920908994410114,16.933906912528865,1682562453.1335485,47212421.3440279,0.6659884942855154
87854059.59228343,84262200.00000001,charging,84262200.00000001,3591859.592283413,0.0,25.451987372567242,0.0,0.0,0.17358304059848212,6,229,332.9536584115956,18.44,85230935.72243299,367.11186036947447,665.8850877988461,1445.0192141603131,11210.616829439876,2545018854.480249,2346165443.879268,367.787266171644,1178164152.3187568,26067396.19802247,1152096756.1207345,0.32924284715232105,16.953845248190987,1686177021.5920994,47908447.19899005,0.6643829135618753
177143440.8386407,84262200.00000001,charging,84262200.00000001,92881240.83864067,0.0,658.1582905000505,0.0,0.0,0.2567188246616464,7,229,592.0043091499246,21.26,86212823.60180266,740.2214356436558,665.8880969983575,1445.0192142054836,11210.616829643135,2545018854.5263925,2347053137.4044986,367.8509401622139,1178258346.7559938,27049284.1604911,1151209062.5955029,0.328896875879359,16.751551974939094,1669467049.373881,48095431.9394175,0.6702574579500914
212530617.6969363,84262200.00000001,charging,84262200.00000001,128268417.6969363,0.0,908.9125183332071,0.0,0.0,0.37152882697741996,8,229,710.5116058636213,24.32,86601965.50823341,888.0922613056902,665.8892707733194,1445.0192143358418,11210.616829592715,2545018854.514946,2347404956.0913167,367.8761775424891,1178295669.9767137,27438426.068030097,1150857243.9086835,0.32875981195468384,16.672648149722278,1651334951.860495,47914622.416165695,0.677273816236548
221122532.29948217,84262200.00000001,charging,84262200.00000001,136860332.29948217,0.0,969.7949933720362,0.0,0.0,0.4940292471928351,9,229,772.6453662624934,26.89,86696448.1520939,923.9949135964821,665.8895541772031,1445.0192143513102,11210.616829520475,2545018854.4985466,2347490377.420471,367.8823052922136,1178304731.2906923,27532908.711163927,1150771822.5795283,0.328726537597107,16.653597358790794,1636106360.1580765,47632308.85095093,0.6834622520470001
216618813.61434707,84262200.00000001,charging,84262200.00000001,132356613.61434706,0.0,937.881554620166,0.0,0.0,0.6124984961974875,10,229,803.5407585744233,28.93,86646922.14208807,905.1754241755732,665.8894056991385,1445.0192143513207,11210.61682960658,2545018854.518094,2347445601.1565065,367.8790932332656,1178299981.5447373,27483382.7012433,1150816598.843494,0.32874397916694076,16.66357824149943,1624018295.1491523,47339640.75772556,0.6885518500374737
209462628.20884588,84262200.00000001,charging,84262200.00000001,125200428.20884587,0.0,887.1726847723953,0.0,0.0,0.7245624142740007,11,229,813.5744336350119,30.71,86568227.77088632,875.2721897712178,665.8891694263395,1445.0192141620885,11210.616829411634,2545018854.4738374,2347374453.978553,367.87398947080607,1178292434.2686453,27404688.24719824,1150887746.021447,0.3287716939470471,16.679460855564493,1613470865.87666,47065225.02176093,0.6930820427990623
201451235.4791592,84262200.00000001,charging,84262200.00000001,117189035.47915919,0.0,830.4037990869068,0.0,0.0,0.8294555257376099,12,229,790.6973971676783,32.15,86480128.94762145,841.7953384703806,665.888904408695,1445.0192143426964,11210.61682952773,2545018854.500193,2347294804.5694,367.86827583543425,1178283984.9372716,27316589.506667018,1150967395.4306045,0.3288027222073189,16.6972758254808,1604938114.105655,46830296.68145091,0.6968091821553495
212025691.5951915,84262200.00000001,charging,84262200.00000001,127763491.5951915,0.0,905.3346020935808,0.0,0.0,0.9438135807389043,13,229,801.2586938179993,33.12,86596412.99109924,885.9823490099933,665.8892540991674,1445.01921430247,11210.616829320434,2545018854.453133,2347399936.038072,367.8758174317323,1178295137.429021,27432873.46709337,1150862263.9619274,0.3287617674779505,16.673769012452016,1599190357.7043529,46767142.21744263,0.6992053342912005
229694460.66085738,84262200.00000001,charging,84262200.00000001,62772780.675113775,0.0,444.80915248367097,0.0,82659479.98574361,0.9999999999999996,14,229,811.8825106348066,33.65,85881730.12026563,614.40854919551,665.8870899625334,1445.0192141571642,11210.61682932983,2545018854.4552665,2346753803.094066,367.8294683871702,1178226587.5024529,26718190.596519474,1151508396.9059334,0.3290135169414323,16.819248616871462,1596049831.0108583,46312687.26289471,0.7011292477109473
247220179.42697245,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,162957979.42697245,0.9999999999999996,15,229,816.4746575968841,33.66,85191437.14657821,352.10271607689896,665.8842124693875,1445.0192143110683,11210.616829313078,2545018854.451463,2346129735.0516553,367.7847049058121,1178160362.5709083,26027897.6225629,1152132464.9483454,0.32925676849731145,16.96208048657348,1595990575.790226,45938990.037174374,0.7016942071858991
233128897.26030704,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,148866697.260307,0.9999999999999996,16,229,746.7134358885028,33.22,85191437.14657807,352.10271607689907,665.8842124693875,1445.0192141603104,11210.616829439818,2545018854.4802356,2346129735.077306,367.78470490574966,1178160362.5448487,26027897.62215316,1152132464.9226956,0.32925676848998126,16.962080486310242,1598597805.498033,45995282.45504901,0.7005577691906025
198365986.91636077,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,114103786.91636075,0.9999999999999996,17,229,640.9725269367759,32.38,85191437.14657806,352.102716076899,665.8842124693875,1445.019214344472,11210.616829499544,2545018854.4937944,2346129735.089397,367.7847049057202,1178160362.6169631,26027897.706361946,1152132464.9106011,0.3292567684865249,16.96208048618605,1603575244.0311193,46102749.79826435,0.6983983960628376
108618150.58319148,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,24355950.58319147,0.9999999999999996,18,229,387.36533512809854,31.0,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143476386,11210.616829609678,2545018854.5187974,2346129735.1116905,367.78470490566605,1178160362.594035,26027897.705726124,1152132464.8883088,0.32925676848015417,16.962080485957195,1611752464.4783325,46279303.29068955,0.6948796080298086
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9245789138836217,19,229,0.0,28.84,85326717.5637401,1.0,654.15,1445.0192141639966,11210.616829350733,2545018854.460012,2346252035.9049845,367.79347714957805,1178173342.1342878,26163178.039273486,1152010164.0950143,0.3292090899408939,16.933906912413885,1624551592.1348405,45935422.84987651,0.6896253330682454
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8491578277672437,20,229,0.0,27.25,85326717.56374043,1.0,654.15,1445.0192141620828,11210.61682941163,2545018854.4738364,2346252035.917309,367.7934771495481,1178173342.122741,26163178.04004887,1152010164.0826921,0.3292090899373726,16.93390691228755,1633973172.215325,46142820.97099011,0.685672994456723
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7737367416508657,21,229,0.0,25.36,85326717.56374043,1.0,654.15,1445.0192143476306,11210.616829609662,2545018854.5187936,2346252035.9573927,367.7934771494504,1178173342.1654894,26163178.12288145,1152010164.042608,0.3292090899259178,16.93390691187672,1645172408.9147692,46389350.81306833,0.6810334635537988
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6983156555344877,22,229,0.0,24.6,85326717.56374043,1.0,654.15,1445.0192143476193,11210.616829523524,2545018854.4992385,2346252035.9399595,367.79347714949273,1178173342.1828277,26163178.12278514,1152010164.0600426,0.32920908993090003,16.933906912055388,1649675805.6827996,46488484.50617915,0.6791854838140067
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181097,23,229,0.0,23.78,85326717.56374043,1.0,654.15,1445.0192142956134,11210.616829299312,2545018854.448338,2346252035.8945737,367.7934771496035,1178173342.145822,26163178.040396493,1152010164.1054256,0.3292090899438691,16.933906912520563,1654534733.7746222,46595444.54348294,0.6772028259732653
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017317,0,230,0.0,22.76,85326717.56374043,1.0,654.15,1445.0192142005426,11210.616829647175,2545018854.5273094,2346252035.9649873,367.79347714943174,1178173342.1574006,26163178.12238881,1152010164.0350118,0.329209089923747,16.933906911798836,1660578766.279084,46728492.394763246,0.6747526891731468
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47205239718535374,1,230,0.0,21.77,85326717.56374043,1.0,654.15,1445.0192143061333,11210.616829317165,2545018854.4523916,2346252035.8981895,367.79347714959476,1178173342.141507,26163178.03969541,1152010164.1018114,0.32920908994283626,16.933906912483497,1666445033.12165,46857627.07394708,0.6723915107738719
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.39663131106897576,2,230,0.0,20.97,85326717.56374043,1.0,654.15,1445.019214300548,11210.616829295224,2545018854.44741,2346252035.893748,367.79347714960556,1178173342.1466773,26163178.040425938,1152010164.1062512,0.329209089944105,16.933906912529004,1671185450.7722085,46961978.32985319,0.670495525933019
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259777,3,230,0.0,20.13,85326717.56374043,1.0,654.15,1445.0192142054777,11210.6168296431,2545018854.5263844,2346252035.96416,367.79347714943384,1178173342.158259,26163178.12242046,1152010164.0358384,0.32920908992398323,16.933906911807334,1676162889.305295,47071547.14855463,0.6685162155919409
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883621978,4,230,0.0,19.51,85326717.56374043,1.0,654.15,1445.019214351308,11210.616829606526,2545018854.5180817,2346252035.956755,367.7934771494518,1178173342.1661255,26163178.12288097,1152010164.0432446,0.3292090899260997,16.933906911883277,1679836712.9844775,47152419.37188189,0.6670627755899106
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.1703680527198418,5,230,0.0,19.13,85326717.56374043,1.0,654.15,1445.019214197408,11210.616829623266,2545018854.521882,2346252035.960144,367.79347714944356,1178173342.1630034,26163178.12314788,1152010164.0398555,0.3292090899251312,16.93390691184853,1682088411.3684926,47201986.21843729,0.6661750771573026
87733765.32317366,84262200.00000001,charging,84262200.00000001,3471565.323173642,0.0,24.59957982719666,0.0,0.0,0.17347536806643507,6,230,331.80928660590655,18.65,85229612.88333224,366.6091920451009,665.8850836980865,1445.019214306146,11210.616829317274,2545018854.452416,2346164247.9371767,367.7871803926486,1178164025.4221423,26066073.359317224,1152097952.062825,0.3292433133913459,16.95412092967961,1684932661.9588277,47880824.55902064,0.6648712980518218
174625110.87635434,84262200.00000001,charging,84262200.00000001,90362910.87635432,0.0,640.3133550972937,0.0,0.0,0.2543570550260932,7,230,583.7520043491172,21.55,86185130.30135366,729.6982019789892,665.8880130636701,1445.0192143427003,11210.616829613773,2545018854.5197268,2347028100.377264,367.8491441883139,1178255690.4832091,27021590.860421635,1151234099.6227875,0.3289066311540128,16.75719432307397,1667748647.9755535,48042443.54092932,0.6709640266317516
220482530.10613078,84262200.00000001,charging,84262200.00000001,136220330.10613078,0.0,965.2599253035097,0.0,0.0,0.3762846245381155,8,230,735.1376464605407,24.73,86689410.2447007,921.3205648306749,665.8895330879994,1445.0192141534758,11210.616829332888,2545018854.4559608,2347484014.432174,367.881848840613,1178304056.2887614,27525870.72093445,1150778185.567827,0.3287290161189669,16.6550150002547,1648905487.8145835,47909642.36948041,0.6781989181361172
217392450.61342254,84262200.00000001,charging,84262200.00000001,133130250.61342253,0.0,943.3635615376196,0.0,0.0,0.4954463375744464,9,230,761.6129743333809,27.47,86655429.59036101,908.408186774124,665.8894312163529,1445.0192142054777,11210.616829729128,2545018854.5459146,2347453292.728468,367.8796449909007,1178300797.420638,27491890.14910756,1150808907.2715306,0.3287409830581914,16.66186293989203,1632669557.3614213,47534287.21711563,0.6849221961875703
208190035.7303276,84262200.00000001,charging,84262200.00000001,123927835.73032758,0.0,878.1550695618073,0.0,1.4901161193847656e-08,0.6063711884664642,10,230,776.7329209410065,29.62,86554233.46257558,869.954464051437,665.8891273648055,1445.019214347634,11210.61682952365,2545018854.499267,2347361801.845021,367.873081868018,1178291092.176635,27390694.021656465,1150900398.1549785,0.3287766226140038,16.682288302497476,1619929684.925546,47199295.54795319,0.6903487442393923
204951263.1475585,84262200.00000001,charging,84262200.00000001,120689063.1475585,0.0,855.2050636494516,0.0,0.0,0.714397091243237,11,230,800.7133825647724,31.37,86518617.67603569,856.4207487775831,665.8890202561638,1445.0192143444715,11210.616829585568,2545018854.513324,2347329601.9004292,367.87077200833414,1178287676.3354533,27355078.23587951,1150932598.0995739,0.3287891663503473,16.689488335885237,1609560021.3149493,46952490.80917283,0.6947925775844274
237971848.987427,84262200.00000001,charging,84262200.00000001,153709648.98742703,0.0,1089.1895812059474,0.0,-2.9802322387695312e-08,0.8519789330797777,12,230,927.4476503503374,32.77,86881734.90848763,994.4024055663714,665.8901081660924,1445.0192143061383,11210.616829317183,2545018854.4523954,2347657895.0919957,367.8943224207898,1178322500.2924528,27718195.38444952,1150604304.9080033,0.32866128936460054,16.616357774737,1601264290.4264722,46966950.14557149,0.6980842715423041
133641565.69474667,84262200.00000001,charging,84262200.00000001,49379365.69474666,0.0,349.9031517902677,0.0,0.0,0.8961772259374957,13,230,530.813113824069,33.8,85734446.85265951,558.4420803383916,665.8866395008457,1445.0192142091641,11210.616829639988,2545018854.525678,2346620648.6793175,367.8199171827573,1178212458.7320287,26570907.411343876,1151641551.320685,0.329065410193155,16.84953072193927,1595161002.701378,46213923.53783423,0.701632230948827
169630379.75445458,84262200.00000001,charging,84262200.00000001,85368179.75445457,0.0,604.9205926081718,0.0,0.0,0.9725882481616859,14,230,616.7928288138411,34.3,86130204.77845977,708.826940676831,665.8878464324957,1445.0192143042484,11210.616829292236,2545018854.446732,2346978443.189421,367.8455821604395,1178250422.065765,26966665.255185165,1151283756.8105798,0.3289259797360739,16.768395810895868,1592198241.669779,46362649.92517873,0.7026188423732805
152734528.4086848,84262200.00000001,charging,84262200.00000001,30625049.766404446,0.0,217.00970205331623,0.0,37847278.642280325,0.9999999999999994,15,230,525.6862429004099,34.16,85528211.40518524,480.074252575366,665.8860061353039,1445.0192143463678,11210.61682952456,2545018854.499474,2346434198.3267455,367.80654326294695,1178192673.6374784,26364671.96422469,1151828001.6732538,0.32913808150463625,16.89210890380128,1593027814.7586272,46056478.39870006,0.7027265202172832
162529868.94839478,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,78267668.94839476,0.9999999999999994,16,230,536.028744488024,33.56,85191437.14657915,352.102716076899,665.884212469389,1445.019214160306,11210.616829439829,2545018854.4802384,2346129735.077308,367.78470490574955,1178160362.5448482,26027897.62215449,1152132464.9226937,0.3292567684899806,16.96208048631002,1596583127.9965458,45951783.76851013,0.7014356021721454
126188920.70968774,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,41926720.709687725,0.9999999999999994,17,230,426.9355007726764,32.44,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143358431,11210.61682959274,2545018854.5149517,2346129735.108256,367.7847049056742,1178160362.5981236,26027897.70638119,1152132464.8917425,0.32925676848113544,16.96208048599252,1603219712.7073276,46095073.55946325,0.698552195423885
36682337.80276118,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,47579862.19723883,0.0,337.1518347861575,0.0,0.9574123998164848,18,230,170.15907216314122,30.94,85265193.54420531,153.28285722901273,658.9764971141523,1445.0192141639895,11210.616829350643,2545018854.4599915,2346196414.7817974,367.7894876134019,1178167439.2379153,26101654.019711707,1152065785.2182035,0.329230773175937,16.94670885657337,1612107995.8021245,45918884.80875746,0.6948414399612974
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8819913137001069,19,230,0.0,29.2,85326717.56373827,1.0,654.149999999998,1445.0192143426825,11210.616829613684,2545018854.5197067,2346252035.958204,367.7934771494482,1178173342.1646278,26163178.122833468,1152010164.0417943,0.3292090899256854,16.93390691186881,1622418404.192089,45888464.78471765,0.6905265364928554
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8065702275837289,20,230,0.0,27.68,85326717.56374043,1.0,654.15,1445.0192143395436,11210.616829503671,2545018854.494732,2346252035.9359384,367.79347714950256,1178173342.1875687,26163178.123507913,1152010164.0640607,0.3292090899320483,16.933906912096596,1631425197.72815,46086732.17094056,0.686737389780208
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7311491414673509,21,230,0.0,25.99,85326717.56374043,1.0,654.15,1445.0192141689283,11210.616829432633,2545018854.478605,2346252035.9215593,367.7934771495378,1178173342.1177952,26163178.03935532,1152010164.07844,0.32920908993615744,16.933906912243977,1641439330.0149543,46307174.19904225,0.6825729819034314
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6557280553509729,22,230,0.0,25.59,85326717.56374043,1.0,654.15,1445.0192142042254,11210.61682973014,2545018854.546144,2346252035.9817796,367.7934771493909,1178173342.140691,26163178.12247163,1152010164.0182195,0.32920908991894826,16.933906911626725,1643809538.840234,46359349.82699532,0.681594704376927
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5803069692345949,23,230,0.0,24.87,85326717.56374043,1.0,654.15,1445.019214295626,11210.616829213399,2545018854.4288344,2346252035.8771863,367.793477149646,1178173342.163178,26163178.04036331,1152010164.1228147,0.32920908994883835,16.93390691269876,1648075914.7257361,46453265.957310826,0.6798408532914443
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5048858831182169,0,231,0.0,23.9,85326717.56374043,1.0,654.15,1445.0192143024628,11210.616829320355,2545018854.4531155,2346252035.8988376,367.7934771495932,1178173342.140875,26163178.039713982,1152010164.101161,0.3292090899426504,16.93390691247679,1653823671.1270385,46579791.85509701,0.6774922476814927
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.4294647970018389,1,231,0.0,22.8,85326717.56374043,1.0,654.15,1445.0192143061472,11210.616829231209,2545018854.4328775,2346252035.880789,367.79347714963717,1178173342.158863,26163178.039653387,1152010164.1192098,0.3292090899478082,16.933906912661836,1660341745.396556,46723274.831967935,0.6748484389686521
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.35404371088546094,2,231,0.0,22.08,85326717.56374043,1.0,654.15,1445.0192142023332,11210.616829705126,2545018854.540466,2346252035.976719,367.7934771494032,1178173342.1465,26163178.123219118,1152010164.023281,0.3292090899203947,16.933906911678587,1664608121.2820587,46817190.96228345,0.6731290905780453
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.278622624769083,3,231,0.0,21.53,85326717.56374043,1.0,654.15,1445.0192143463846,11210.616829610708,2545018854.519031,2346252035.957605,367.79347714944987,1178173342.1652718,26163178.122877352,1152010164.0423944,0.32920908992585673,16.93390691187451,1667867158.4168177,46888932.45071891,0.6718215903578244
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.203201538652705,4,231,0.0,21.55,85326717.56374043,1.0,654.15,1445.0192143427012,11210.616829527791,2545018854.5002074,2346252035.9408216,367.79347714949074,1178173342.1819837,26163178.122806467,1152010164.0591772,0.32920908993065273,16.933906912046528,1667748647.9755535,46886323.66932125,0.6718690468292716
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.12778045253632703,5,231,0.0,21.41,85326717.56374043,1.0,654.15,1445.0192141583987,11210.616829414721,2545018854.4745383,2346252035.9179335,367.7934771495465,1178173342.122105,26163178.04003765,1152010164.0820673,0.329209089937194,16.933906912281163,1668578221.064401,46904585.13910483,0.6715369923360256
87845973.76928847,84262200.00000001,charging,84262200.00000001,3583773.76928845,0.0,25.394691072565223,0.0,4.656612873077393e-10,0.13098820298759842,6,231,330.6154697332471,21.14,85230846.80512296,367.07807249972694,665.8850875232092,1445.0192143110737,11210.616829227087,2545018854.431942,2346165363.450196,367.78726040593546,1178164143.8308592,26067307.281051923,1152096836.5498073,0.3292428785033425,16.953863778837274,1670178112.0214648,47562807.11440773,0.6707046584937743
166879381.04048207,84262200.00000001,charging,84262200.00000001,82617181.04048206,0.0,585.4269618770593,0.0,0.0,0.2049368718562796,7,231,559.5751521404138,22.32,86099952.89121589,697.3314644239706,665.8877545647964,1445.0192141603281,11210.616829439947,2545018854.480265,2346951093.100502,367.8436202761893,1178247520.2663248,26936413.36682971,1151311106.8994951,0.3289366367804635,16.774571469833145,1663185995.986891,47895386.27113392,0.6728558435836464
202291723.13673514,84262200.00000001,charging,84262200.00000001,118029523.13673513,0.0,836.3595110789288,0.0,0.0,0.31058228378203906,8,231,679.03276446536,24.97,86489371.53203498,845.3074469491718,665.8889322373907,1445.0192143395402,11210.616829589724,2545018854.5142674,2347303160.7168446,367.86887525889995,1178284871.3750272,27325832.091872357,1150959039.2831547,0.3287994669098002,16.69540512536141,1647483362.5194163,47767881.816782966,0.6789312458129649
251160562.51322764,84262200.00000001,charging,84262200.00000001,166898362.51322764,0.0,1182.6450633857748,0.0,0.0,0.4599690286307685,9,231,873.1128439895463,27.52,87026767.13712083,1049.5134975387448,665.89054015635,1445.0192143463898,11210.616829524683,2545018854.4995017,2347789019.4483557,367.9037289522079,1178336408.2478383,27863227.69619524,1150473180.5516431,0.3286102212501547,16.58731930852956,1632373281.2582617,47731512.89161931,0.6847627508460108
206561891.32477695,84262200.00000001,charging,84262200.00000001,122299691.32477693,0.0,866.6180064372303,0.0,0.0,0.5694365662859976,10,231,773.7647192203569,29.58,86536329.25901435,863.1510092714788,665.8890735318388,1445.0192141652396,11210.616829435692,2545018854.479299,2347345614.770559,367.8719206907931,1178289374.9640496,27372789.734608684,1150916585.229441,0.32878292837859635,16.685907048677745,1620166705.8080738,47194727.18461295,0.6902622085744795
199386219.69024813,84262200.00000001,charging,84262200.00000001,115124019.69024812,0.0,815.7710567891758,0.0,0.0,0.6724813313541042,11,231,784.4662441043206,31.23,86457420.60374174,833.1663486265685,665.8888360104527,1445.0192141571454,11210.616829329687,2545018854.455234,2347274274.1368566,367.86680309934115,1178281806.9430985,27293881.079954665,1150987925.863144,0.32881072030427017,16.701873695213795,1610389594.403797,46937446.307380624,0.6944844907431439
195697253.3430488,84262200.00000001,charging,84262200.00000001,111435053.3430488,0.0,789.6309690506531,0.0,0.0,0.7722241906026076,12,231,778.127984674955,32.6,86416854.17475173,817.7514286462472,665.8887137338671,1445.019214342691,11210.616829613744,2545018854.51972,2347237598.519243,367.8641721975506,1178277916.214618,27253314.733862124,1151024601.4807558,0.32882500840092604,16.710093390908412,1602271629.1772158,46737621.565787144,0.6980097904011955
210240364.5438665,84262200.00000001,charging,84262200.00000001,125978164.54386647,0.0,892.6837396645903,0.0,0.0,0.8849842419286611,13,231,803.5068123389083,33.59,86576780.29829831,878.5220820829833,665.889195125286,1445.0192143024726,11210.61682932043,2545018854.4531326,2347382186.24313,367.8745441469142,1178293254.5311618,27413240.774291623,1150880013.7568703,0.32876868184528124,16.677733330376007,1596405362.3346496,46695427.99057173,0.7004317815032363
223264567.91815847,84262200.00000001,charging,84262200.00000001,128498292.83556534,0.0,910.5414180647621,0.0,10504075.082593128,0.9999999999999994,14,231,797.8568608766709,34.22,86604493.3744729,889.0528303469664,665.8892783637697,1445.0192143407899,11210.61682950262,2545018854.494493,2347407241.5024104,367.8763414884695,1178295912.431831,27440953.934241235,1150854958.4975896,0.3287589216878944,16.672137908288708,1592672283.434835,46628443.311132394,0.7020401685431148
261655300.32425034,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,177393100.32425034,0.9999999999999994,15,231,866.8326431826747,34.45,85191437.1465365,352.10271607689896,665.8842124693875,1445.019214205477,11210.616829729091,2545018854.545906,2346129735.1358185,367.78470490560437,1178160362.5694532,26027897.705314204,1152132464.864139,0.32925676847325086,16.96208048571736,1591309413.3602993,45837919.55960417,0.7037439097245296
222426184.49050012,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,138163984.4905001,0.9999999999999994,16,231,715.4696574671034,34.18,85191437.14657812,352.10271607689907,665.8842124693875,1445.0192143463796,11210.616829524626,2545018854.499489,2346129735.0944724,367.7847049057078,1178160362.6111639,26027897.70563587,1152132464.905528,0.32925676848507507,16.96208048613399,1592909304.3173628,45872462.63423149,0.7030420328929369
169798916.53403568,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,85536716.53403567,0.9999999999999994,17,231,555.7840061602346,33.37,85191437.14657806,352.102716076899,665.8842124693875,1445.019214344473,11210.616829585593,2545018854.5133295,2346129735.106814,367.7847049056778,1178160362.5996177,26027897.706432663,1152132464.8931851,0.3292567684815478,16.962080486007277,1597708977.1885533,45976091.85804625,0.7009447774332258
90095892.42908737,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,5833692.429087356,0.9999999999999994,18,231,330.01602002496844,32.11,85191437.14657806,352.102716076899,665.8842124693875,1445.0192142042224,11210.616829730126,2545018854.546141,2346129735.1360674,367.78470490560653,1178160362.569238,26027897.70530527,1152132464.8639326,0.32925676847318797,16.962080485707002,1605175134.9881825,46137292.87286927,0.697707136108878
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9245789138836215,19,231,0.0,30.35,85326717.5637401,1.0,654.15,1445.0192143476206,11210.616829523566,2545018854.499248,2346252035.939965,367.7934771494927,1178173342.182832,26163178.122796174,1152010164.060036,0.32920908993089815,16.93390691205541,1615604053.8194113,45738459.85435368,0.6934212268562064
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8491578277672435,20,231,0.0,28.77,85326717.56374043,1.0,654.15,1445.019214162093,11210.616829411663,2545018854.473844,2346252035.9173155,367.7934771495481,1178173342.1227448,26163178.040060345,1152010164.0826845,0.3292090899373704,16.93390691228747,1624966378.6792643,45944553.58476847,0.6894503721522405
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7737367416508655,21,231,0.0,28.03,85326717.56374043,1.0,654.15,1445.019214347631,11210.616829523628,2545018854.499262,2346252035.9399776,367.7934771494927,1178173342.182838,26163178.12281493,1152010164.060023,0.3292090899308945,16.933906912055214,1629351265.0060306,46041078.496481635,0.6876062007372398
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6983156555344875,22,231,0.0,26.35,85326717.56374043,1.0,654.15,1445.0192143110726,11210.616829313061,2545018854.4514594,2346252035.8973584,367.7934771495967,1178173342.142363,26163178.039722633,1152010164.1026404,0.3292090899430732,16.933906912491985,1639306142.072203,46260216.13388449,0.683455835775401
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181096,23,231,0.0,24.85,85326717.56374043,1.0,654.15,1445.0192141986302,11210.616829708117,2545018854.5411444,2346252035.977321,367.79347714940184,1178173342.1458554,26163178.1231781,1152010164.0226774,0.32920908992022224,16.933906911672427,1648194425.167,46455874.73870849,0.6797922639772795
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017316,0,232,0.0,23.87,85326717.56374043,1.0,654.15,1445.0192142054827,11210.616829643131,2545018854.5263915,2346252035.964166,367.79347714943384,1178173342.1582632,26163178.122428413,1152010164.0358348,0.3292090899239822,16.933906911807302,1654001436.788934,46583705.02719348,0.6774198690255249
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.4720523971853536,1,232,0.0,23.12,85326717.56374043,1.0,654.15,1445.0192143110623,11210.616829313021,2545018854.4514503,2346252035.8973484,367.7934771495968,1178173342.1423614,26163178.039709833,1152010164.1026516,0.3292090899430764,16.933906912492134,1658445578.3363326,46681534.32960548,0.6756154163201961
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.3966313110689756,2,232,0.0,22.55,85326717.56374043,1.0,654.15,1445.0192143005509,11210.616829209192,2545018854.4278793,2346252035.8763337,367.7934771496481,1178173342.1640258,26163178.04035964,1152010164.123666,0.32920908994908166,16.93390691270749,1661823125.9123554,46755884.59943859,0.6742504484932123
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259766,3,232,0.0,21.93,85326717.56374043,1.0,654.15,1445.0192143513198,11210.61682960657,2545018854.5180917,2346252035.956764,367.79347714945175,1178173342.166129,26163178.122894645,1152010164.0432343,0.32920908992609677,16.933906911883156,1665496949.5915382,46836756.82276584,0.6727719951595126
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883621964,4,232,0.0,21.45,85326717.56374043,1.0,654.15,1445.0192141652624,11210.616829435825,2545018854.4793296,2346252035.9222064,367.7934771495361,1178173342.1171653,26163178.039372798,1152010164.0777926,0.3292090899359725,16.933906912237322,1668341200.1818736,46899367.576309524,0.6716318315532079
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17036805271984165,5,232,0.0,21.07,85326717.56374043,1.0,654.15,1445.0192143395475,11210.616829503728,2545018854.4947443,2346252035.93595,367.7934771495026,1178173342.1875706,26163178.123522487,1152010164.064048,0.3292090899320447,16.93390691209646,1670592898.5658886,46948934.42286493,0.6707319390639793
75916806.08470178,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,8345393.915298238,0.0,59.13562462396789,0.0,0.16289828960944572,6,232,293.76126970645504,20.69,85202203.79036309,317.23018884276394,664.8115617968036,1445.0192143463732,11210.616829610648,2545018854.519017,2346139468.7227955,367.7854030622127,1178161395.6266875,26038664.34948053,1152122731.277207,0.3292529737290456,16.959834942436782,1672844596.949904,47543689.708424844,0.6696876165758386
167512225.30558953,84262200.00000001,charging,84262200.00000001,83250025.30558951,0.0,589.9113087259507,0.0,0.0,0.23741340229061844,7,232,560.523021031659,23.68,86106912.085074,699.9759026726518,665.8877757038964,1445.019214204237,11210.616829644196,2545018854.5266333,2346957384.8057146,367.8440715905108,1178248187.8380501,26943372.64376296,1151304815.194287,0.3289341851870562,16.773150426367348,1655127285.980942,47723395.152067535,0.6761043865738448
207979808.04282704,84262200.00000001,charging,84262200.00000001,123717608.04282703,0.0,876.6653920534984,0.0,0.0,0.348150083392113,8,232,695.7974576250384,27.6,86551921.65331687,869.0759949423549,665.8891204150852,1445.0192143395427,11210.616829589755,2545018854.514274,2347359711.7683907,367.8729319354349,1178290870.4447722,27388382.213161953,1150902488.2316103,0.3287774368128889,16.682755474419768,1631899239.4932055,47460593.023396,0.6853221483253696
208657408.63377246,84262200.00000001,charging,84262200.00000001,124395208.63377245,0.0,881.4668831032706,0.0,0.0,0.4594932686262103,9,232,734.8611297828256,29.84,86559373.0187308,871.9074544637893,665.8891428139201,1445.0192142091587,11210.61682972598,2545018854.5451994,2347366448.5220485,367.873415194338,1178291585.0554233,27395833.577472642,1150895751.4779506,0.32877481249102997,16.681249786318322,1618626070.0716424,47173501.19010098,0.6908968950005288
