Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
204091640.1819064,84262200.00000001,charging,84262200.00000001,119829440.18190639,0.0,849.1137584898762,0.0,0.0,0.5667497433828262,10,232,767.0117938921255,31.58,86509164.66651693,852.8286804360487,665.888991813015,1445.0192143427048,11210.616829527808,2545018854.5002112,2347321055.5022697,367.87015893568184,1178286769.7233167,27345625.225585025,1150941144.4977317,0.32879249570751473,16.691400337537086,1608315661.6816776,46920076.886206746,0.6953336722257639
196569812.45429802,84262200.00000001,charging,84262200.00000001,112307612.454298,0.0,795.8139399911222,0.0,0.0,0.667273609486968,11,232,777.2858159234362,32.92,86426449.43908875,821.3975526853675,665.888742666547,1445.0192143042375,11210.616829292127,2545018854.4467072,2347246273.425724,367.8647944893467,1178278836.4900608,27262909.915784523,1151015926.5742762,0.3288216287928906,16.70814847258581,1600375462.1169925,46701279.62484492,0.6988234958360466
188578500.08612818,84262200.00000001,charging,84262200.00000001,104316300.08612816,0.0,739.1873441403646,0.0,0.0,0.760644642431014,12,232,755.9468586437627,34.01,86338571.43338358,788.0046103001519,665.8884774476435,1445.0192141640093,11210.616829350825,2545018854.460033,2347166824.013892,367.85909527282905,1178270407.8950477,27175031.908941608,1151095375.9861062,0.32885258168461523,16.725977115943806,1593916643.068107,46512449.64324755,0.7017038292606347
207193539.80651796,84262200.00000001,charging,84262200.00000001,122931339.80651794,0.0,871.0938799417826,0.0,0.0,0.8706775535815551,13,232,796.886204239428,34.73,86543275.30320905,865.7904507532684,665.8890944193017,1445.0192141689379,11210.616829432696,2545018854.478619,2347351894.6354785,367.87237117624915,1178290041.1433625,27379735.778840758,1150910305.3645217,0.3287804820138476,16.6845029565205,1589650267.1826038,46529189.138322815,0.703413247806222
224516912.76192573,84262200.00000001,charging,84262200.00000001,140254712.7619257,0.0,993.8476397653991,0.0,0.0,0.9962162028150792,14,232,805.6588998581835,35.1,86733775.11065853,938.1788606121634,665.8896659709687,1445.0192143005452,11210.6168292952,2545018854.447405,2347524124.587349,367.8847261822658,1178308310.9999871,27570235.58733741,1150738075.4126496,0.32871339248762915,16.64608245973051,1587457824.0192208,46583450.59875041,0.7042282794733475
232697990.78415674,84262200.00000001,charging,84262200.00000001,4227346.642333186,0.0,29.95506104728582,0.0,144208444.14182356,0.9999999999999994,15,232,778.4868831083304,35.08,85237923.97818251,369.76734190632277,665.8851094601115,1445.0192143463742,11210.616829524588,2545018854.4994802,2346171761.6540985,367.7877193229201,1178164822.8831303,26074384.537229046,1152090438.3459013,0.32924038415659457,16.952389029229323,1587576334.460485,45782340.82345961,0.7053505490125253
223254240.11238116,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,138992040.11238116,0.9999999999999994,16,232,718.5157659297184,34.61,85191437.14657831,352.10271607689896,665.8842124693878,1445.0192143073916,11210.616829316179,2545018854.4521675,2346129735.0522795,367.78470490581054,1178160362.570276,26027897.622555435,1152132464.9477205,0.32925676849713287,16.962080486567093,1590361329.8301876,45817449.58949043,0.7041604984978234
184383942.35829353,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,100121742.35829352,0.9999999999999994,17,232,599.0854187556287,33.87,85191437.14657806,352.102716076899,665.8842124693875,1445.0192141584105,11210.616829328736,2545018854.455018,2346129735.054826,367.78470490580435,1178160362.567998,26027897.622823752,1152132464.9451742,0.3292567684964052,16.96208048654094,1594746216.1569543,45912123.201370455,0.702237898839915
91064597.98942238,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,6802397.989422366,0.9999999999999994,18,232,332.4509218993097,32.29,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143073932,11210.616829316215,2545018854.4521756,2346129735.052287,367.78470490581054,1178160362.5702786,26027897.622564483,1152132464.947714,0.32925676849713104,16.96208048656708,1604108541.0168068,46114264.156465985,0.698167823966498
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9245789138836215,19,232,0.0,29.7,85326717.5637401,1.0,654.15,1445.0192143426866,11210.616829613726,2545018854.519716,2346252035.9582176,367.79347714944834,1178173342.1646268,26163178.122843187,1152010164.0417836,0.32920908992568215,16.933906911868295,1619455643.16049,45823245.24977743,0.6917821225377644
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8491578277672435,20,232,0.0,27.83,85326717.56374043,1.0,654.15,1445.0192141973878,11210.616829623166,2545018854.521859,2346252035.960127,367.7934771494437,1178173342.16299,26163178.123117864,1152010164.0398722,0.3292090899251359,16.93390691184866,1630536369.4186702,46067166.310458176,0.6871094683328823
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7737367416508655,21,232,0.0,26.63,85326717.56374043,1.0,654.15,1445.019214351299,11210.61682960646,2545018854.518067,2346252035.9567413,367.7934771494518,1178173342.1661212,26163178.1228622,1152010164.0432591,0.3292090899261038,16.93390691188343,1637646995.894508,46223693.194317356,0.6841440803667852
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6983156555344875,22,232,0.0,25.75,85326717.56374043,1.0,654.15,1445.0192141689301,11210.616829346567,2545018854.4590664,2346252035.9041395,367.7934771495802,1178173342.135141,26163178.039281514,1152010164.0958593,0.32920908994113535,16.933906912422497,1642861455.3101223,46338479.57581409,0.6819856787252654
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181096,23,232,0.0,24.92,85326717.56374043,1.0,654.15,1445.0192143444572,11210.616829585475,2545018854.5133023,2346252035.952497,367.7934771494623,1178173342.1710637,26163178.12356127,1152010164.0475023,0.3292090899273164,16.933906911926876,1647779638.6225762,46446744.0038167,0.6799623567788231
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017316,0,233,0.0,24.49,85326717.56374043,1.0,654.15,1445.0192143427046,11210.616829613802,2545018854.5197334,2346252035.9582334,367.79347714944834,1178173342.1646335,26163178.12286812,1152010164.0417655,0.329209089925677,16.933906911868043,1650327613.1097515,46502832.80386624,0.6789188435509791
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.4720523971853536,1,233,0.0,24.36,85326717.56374043,1.0,654.15,1445.0192141639907,11210.616829350696,2545018854.4600034,2346252035.904977,367.79347714957805,1178173342.134285,26163178.03926025,1152010164.0950248,0.32920908994089687,16.93390691241393,1651097930.9779673,46519789.882950984,0.678603993077312
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.3966313110689756,2,233,0.0,23.87,85326717.56374043,1.0,654.15,1445.0192142023136,11210.616829705014,2545018854.54044,2346252035.976693,367.7934771494033,1178173342.1464934,26163178.123185787,1152010164.0233076,0.3292090899204023,16.933906911678893,1654001436.788934,46583705.02719348,0.6774198690181584
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259766,3,233,0.0,23.41,85326717.56374043,1.0,654.15,1445.0192143073928,11210.616829230175,2545018854.432643,2346252035.8805833,367.7934771496376,1178173342.159078,26163178.03965947,1152010164.1194184,0.3292090899478678,16.933906912663936,1656727176.938005,46643706.999339506,0.6763119969836193
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883621964,4,233,0.0,23.02,85326717.56374043,1.0,654.15,1445.019214311066,11210.61682931303,2545018854.4514527,2346252035.8973503,367.7934771495968,1178173342.142364,26163178.039712485,1152010164.1026516,0.3292090899430764,16.93390691249214,1659038130.5426528,46694578.23659375,0.6753755486855374
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17036805271984165,5,233,0.0,22.76,85326717.56374043,1.0,654.15,1445.0192143042423,11210.616829292167,2545018854.4467163,2346252035.8931303,367.7934771496071,1178173342.1473176,26163178.04044819,1152010164.1068695,0.3292090899442817,16.93390691253532,1660578766.279084,46728492.394763246,0.6747526892152351
51552259.130136415,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,32709940.8698636,0.0,231.78328121894447,0.0,0.14109016456586973,6,233,218.7100803875962,22.6,85241320.33462554,215.41913763966696,661.1037763341927,1445.0192141689347,11210.61682934661,2545018854.459076,2346174832.106831,367.78793955884726,1178165148.703347,26077780.81017668,1152087367.8931704,0.32923918713414096,16.951681380109964,1661526849.8091955,47107941.897801116,0.6742736209545327
161652248.81744415,84262200.00000001,charging,84262200.00000001,77390048.81744413,0.0,548.3874006366033,0.0,0.0,0.2103601520147038,7,233,542.5260267034276,23.56,86042471.72488852,675.4890789530256,665.8875798308227,1445.0192143073916,11210.616829316194,2545018854.452171,2346899125.5915494,367.8398925487833,1178242006.6093216,26878932.200882565,1151363074.408439,0.32895688658344335,16.78631771254148,1655838348.6285257,47703174.58410417,0.6758644029040964
202992852.00994503,84262200.00000001,charging,84262200.00000001,118730652.00994502,0.0,841.3277239973341,0.0,0.0,0.31663312767752494,8,233,680.9709721615098,26.86,86497081.63073786,848.2372230596595,665.8889554473551,1445.019214299292,11210.616829210174,2545018854.4281025,2347310131.270739,367.86937529445436,1178285610.836596,27333542.10733441,1150952068.7292616,0.32879675140111253,16.69384490720833,1636284125.8199723,47526635.81127831,0.683540036063338
204241688.26779673,84262200.00000001,charging,84262200.00000001,119979488.26779671,0.0,850.1770021633101,0.0,0.0,0.4240239068981536,9,233,722.2622662162811,29.0,86510814.69919108,853.4556797143058,665.888996778243,1445.0192142054725,11210.6168297291,2545018854.545908,2347322547.3234982,367.8702659480068,1178286927.934429,27347275.257928163,1150939652.6765008,0.3287919145524492,16.691066565164647,1623603508.6047287,47256159.96269666,0.6888308302176582
204168295.11429292,84262200.00000001,charging,84262200.00000001,119906095.1142929,0.0,849.6569368410952,0.0,0.0,0.5313489936570288,10,233,770.3347972935937,30.65,86510007.6172428,853.148995000515,665.8889943496201,1445.0192143073928,11210.616829316232,2545018854.4521794,2347321817.5640087,367.8702136051279,1178286850.5292256,27346468.09323456,1150940382.435991,0.3287921988314563,16.6912298225945,1613826397.2004519,47041356.63016953,0.6929753315888425
200643025.94081917,84262200.00000001,charging,84262200.00000001,116380825.94081916,0.0,824.6768104795538,0.0,0.0,0.6355186960333935,11,233,796.4030261287461,31.88,86471241.31575622,838.4181091361266,665.8888776431372,1445.0192142023275,11210.616829619044,2545018854.5209236,2347286769.3646827,367.8676994328058,1178283132.510472,27307701.875154,1150975430.635318,0.32880585249507427,16.699075059962567,1606538005.0627182,46860544.05962829,0.6961270355815157
192584016.73456287,84262200.00000001,charging,84262200.00000001,108321816.73456286,0.0,767.5705135091198,0.0,0.0,0.7324749714240191,12,233,775.5953178024838,32.81,86382618.86873187,804.7422849775884,665.888610451624,1445.019214351308,11210.616829606519,2545018854.51808,2347206646.7813272,367.86195190561693,1178274632.646542,27219079.42786953,1151055553.2186725,0.3288370668434742,16.717036261324694,1601027269.5439441,46691857.29953803,0.6985750996431881
206718204.16459745,84262200.00000001,charging,84262200.00000001,122456004.16459744,0.0,867.7256422796304,0.0,0.0,0.8420824209751304,13,233,800.3672827115373,33.37,86538048.1832659,863.8041867989881,665.8890787011306,1445.0192143073953,11210.616829230159,2545018854.432639,2347347168.7951155,367.87203217163324,1178289539.864065,27374508.65918155,1150915031.2048833,0.32878232299237353,16.685559560115195,1597708977.1885533,46703121.65034389,0.6998945288821049
223985180.33370307,84262200.00000001,charging,84262200.00000001,139722980.33370304,0.0,990.079773371684,0.0,0.0,0.967145129190501,14,233,808.6004068130735,33.51,86727927.8125918,935.9569339095214,665.8896484647253,1445.0192141973853,11210.616829709188,2545018854.5413876,2347518838.1404433,367.8843469469811,1178307750.2315874,27564388.372031353,1150743361.859556,0.3287154516399653,16.647259246705747,1596879404.0997057,46787396.518361464,0.7001074435687589
227217305.11096925,84262200.00000001,charging,84262200.00000001,36706229.48670245,0.0,260.10106057519585,0.0,106248875.6242668,0.9999999999999994,15,233,764.7989504338382,33.2,85595084.26930791,505.485408425424,665.8862118407093,1445.0192141652376,11210.616829435674,2545018854.479295,2346494655.6119323,367.81087978597594,1178199089.1329644,26431544.744895954,1151767544.3880684,0.32911451658086605,16.878280242493545,1598716315.939297,46215902.66196264,0.7001914920041231
218079444.26086086,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,133817244.26086085,0.9999999999999994,16,233,704.5092832644384,32.25,85191437.14657775,352.102716076899,665.8842124693875,1445.0192143476227,11210.616829523562,2545018854.499247,2346129735.0942535,367.7847049057083,1178160362.6113794,26027897.70563423,1152132464.9057453,0.3292567684851372,16.962080486136326,1604345561.8993351,46119381.64899988,0.6980653963051013
170799938.95688468,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,86537738.95688467,0.9999999999999994,17,233,559.7097084376079,31.37,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143358543,11210.616829592796,2545018854.5149646,2346129735.108268,367.7847049056742,1178160362.598129,26027897.706397302,1152132464.8917317,0.3292567684811324,16.962080485992402,1609560021.3149493,46231966.48474945,0.6958195675428677
80538193.91942361,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,3724006.080576405,0.0,26.38837997504761,0.0,0.9966667309505198,18,233,301.19857476258244,29.84,85194784.29177007,336.54137711757886,665.5482220357515,1445.0192143426866,11210.616829527638,2545018854.5001726,2346132761.089592,367.78492194922734,1178160683.7612033,26031244.85079529,1152129438.910408,0.3292555887664301,16.961382328482664,1618626070.0716424,46409964.7431472,0.6919546573288219
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9212456448341418,19,233,0.0,27.6,85326717.56374024,1.0,654.15,1445.01921416032,11210.61682943989,2545018854.4802523,2346252035.9230313,367.79347714953417,1178173342.1163044,26163178.039337173,1152010164.0769672,0.32920908993573655,16.933906912228878,1631899239.4932055,46097167.29653107,0.6865391126080769
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8458245587177639,20,233,0.0,26.29,85326717.56374043,1.0,654.15,1445.0192143005504,11210.61682929523,2545018854.4474115,2346252035.8937488,367.79347714960556,1178173342.1466784,26163178.0404266,1152010164.106252,0.32920908994410525,16.93390691252901,1639661673.395995,46268042.47807745,0.6833085349047252
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7704034726013859,21,233,0.0,25.25,85326717.56374043,1.0,654.15,1445.0192143463782,11210.61682952464,2545018854.499492,2346252035.9401827,367.79347714949233,1178173342.1826193,26163178.12280156,1152010164.0598178,0.3292090899308358,16.933906912053118,1645824216.341721,46403699.11075542,0.6807653706337704
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6949823864850079,22,233,0.0,23.94,85326717.56374043,1.0,654.15,1445.0192141640034,11210.616829436824,2545018854.479556,2346252035.9224124,367.79347714953553,1178173342.1169426,26163178.039355017,1152010164.0775876,0.32920908993591386,16.933906912235173,1653586650.2445104,46574574.2923017,0.6775887765534934
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6195613003686299,23,233,0.0,22.64,85326717.56374043,1.0,654.15,1445.0192143444553,11210.61682949944,2545018854.493771,2346252035.935082,367.79347714950484,1178173342.1884127,26163178.123494096,1152010164.0649185,0.3292090899322934,16.933906912105392,1661289828.9266677,46744145.083149165,0.6744656029062671
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5441402142522519,0,234,0.0,21.96,85326717.56374043,1.0,654.15,1445.0192141652467,11210.616829435707,2545018854.4793024,2346252035.9221807,367.79347714953616,1178173342.1171577,26163178.03933814,1152010164.0778196,0.32920908993598014,16.933906912237635,1665319183.9296424,46832843.65066937,0.6728433839522363
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.46871912813587396,1,234,0.0,21.31,85326717.56374043,1.0,654.15,1445.0192143476163,11210.616829609557,2545018854.5187697,2346252035.9573703,367.7934771494504,1178173342.165482,26163178.12285209,1152010164.04263,0.329209089925924,16.93390691187695,1669170773.2707212,46917629.0460931,0.6713000114022987
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.393298042019496,2,234,0.0,20.76,85326717.56374043,1.0,654.15,1445.0192142956223,11210.61682921333,2545018854.4288187,2346252035.877172,367.7934771496459,1178173342.163173,26163178.040345866,1152010164.122827,0.3292090899488419,16.93390691269889,1672429810.4054801,46989370.53452856,0.669999600384254
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.317876955903118,3,234,0.0,20.26,85326717.56374043,1.0,654.15,1445.0192142091737,11210.616829726132,2545018854.545234,2346252035.9809675,367.79347714939286,1178173342.1415555,26163178.122523148,1152010164.0190325,0.32920908991918063,16.933906911635074,1675392571.4370792,47054590.069469884,0.6688217727453651
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24245586978674,4,234,0.0,19.81,85326717.56374043,1.0,654.15,1445.0192142054746,11210.616829643064,2545018854.5263762,2346252035.9641523,367.7934771494339,1178173342.158259,26163178.122410536,1152010164.0358484,0.32920908992398606,16.933906911807448,1678059056.365518,47113287.650917076,0.6677652630077598
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.167034783670362,5,234,0.0,19.37,85326717.56374043,1.0,654.15,1445.01921434078,11210.616829588615,2545018854.514015,2346252035.953133,367.7934771494607,1178173342.170432,26163178.1235644,1152010164.0468676,0.32920908992713505,16.933906911920367,1680666286.0733252,47170680.841665454,0.6667354536948892
56156412.62495826,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,28105787.375041753,0.0,199.15815943987448,0.0,0.1418779635305884,6,234,233.3575153334577,18.96,85233928.50525334,234.65830954310312,661.7826356476106,1445.0192143110783,11210.616829313121,2545018854.451473,2346168149.4894805,367.78746023775074,1178164439.4917715,26070388.981244873,1152094050.5105267,0.3292417923607239,16.95322158054824,1683095750.1192365,47611782.63056588,0.6656780702167764
157451987.5141191,84262200.00000001,charging,84262200.00000001,73189787.51411907,0.0,518.6242668316567,0.0,0.0,0.2073883972356398,7,234,530.4302320195299,20.93,85996282.74244937,657.9376334278871,665.8874392545443,1445.0192143073846,11210.61682923009,2545018854.4326234,2346857367.181462,367.83689715281207,1178237576.036883,26832743.218340673,1151404832.8185425,0.3289731587704288,16.795767780919583,1671422471.654736,48017210.99841524,0.669639560162929
204259581.57413572,84262200.00000001,charging,84262200.00000001,119997381.5741357,0.0,850.3037944822449,0.0,0.0,0.31479519232813385,8,234,685.8668827606504,24.91,86511011.46638098,853.5304496795015,665.8889973703351,1445.0192141534758,11210.616829418896,2545018854.475486,2347322725.1562557,367.8702787094468,1178286946.7864184,27347471.94267349,1150939474.843745,0.3287918452687886,16.691026764182148,1647838893.8432083,47787632.375422835,0.6787694442421955
208475515.58344233,84262200.00000001,charging,84262200.00000001,124213315.58344232,0.0,880.1779853885307,0.0,0.0,0.425975569429843,9,234,738.1251059107104,27.27,86557372.79676804,871.147386045723,665.8891368016226,1445.019214302473,11210.616829234401,2545018854.4336023,2347364640.03604,367.87328546996685,1178291393.2366555,27393833.272696108,1150897559.9639595,0.3287755169813002,16.681653944151787,1633854661.7740612,47506479.03913063,0.6845034847226972
203092862.4724939,84262200.00000001,charging,84262200.00000001,118830662.47249387,0.0,842.0364000924094,0.0,0.0,0.5323380620730946,10,234,769.8863707127,29.23,86498181.41505262,848.6551323416337,665.8889587577357,1445.0192143024697,11210.61682932043,2545018854.4531326,2347311125.5982785,367.86944662050865,1178285716.2927682,27334641.891045116,1150951074.4017231,0.3287963640468052,16.69362237681389,1622240638.530193,47219380.118995294,0.689415177090011
194966695.24937806,84262200.00000001,charging,84262200.00000001,110704495.24937804,0.0,784.4542201000589,0.0,0.0,0.6314270161909968,11,234,780.1483849493192,30.82,86408820.45196001,814.6986779581241,665.8886895047872,1445.0192141986217,11210.616829708066,2545018854.541133,2347230335.3411717,367.86365117869843,1178277145.6702087,27245281.011381105,1151031864.6588275,0.3288278380324189,16.711722124088983,1612819058.4497082,46964256.26764306,0.6934832122076368
190886757.06201142,84262200.00000001,charging,84262200.00000001,106624557.0620114,0.0,755.543698249817,0.0,0.0,0.7268641149172895,12,234,774.3886771357901,31.87,86363954.62582648,797.6500212983449,665.8885541102981,1445.0192143513113,11210.616829520519,2545018854.498556,2347189772.6566615,367.8607414612345,1178272842.5282464,27200415.184904773,1151072427.3433416,0.3288436409083027,16.720823660983445,1606597260.2833505,46803680.947348185,0.6961846934032516
204970708.81811562,84262200.00000001,charging,84262200.00000001,120708508.81811562,0.0,855.3428560516196,0.0,-1.4901161193847656e-08,0.8349074230501257,13,234,799.5025129027582,32.37,86518831.51409401,856.5020055382569,665.889020899509,1445.0192142054748,11210.616829729071,2545018854.5459013,2347329795.258696,367.8707858766867,1178287696.8141272,27355292.07282357,1150932404.7413037,0.32878909102839654,16.689445088727332,1603634499.2517514,46822677.088122316,0.6973415737411993
218012922.9707142,84262200.00000001,charging,84262200.00000001,133750722.9707142,0.0,947.7602408055793,0.0,0.0,0.9546245060992515,14,234,792.9984383754448,32.42,86662252.73415214,911.0009270806154,665.8894516780588,1445.0192143042395,11210.616829206143,2545018854.4271874,2347459461.398929,367.88008751228904,1178301451.8118677,27498713.21079607,1150802738.6010716,0.3287385801650103,16.660487478267456,1603338223.1485915,46893812.940968625,0.6973581371793319
221812576.2983037,84262200.00000001,charging,84262200.00000001,50694562.21120816,0.0,359.2226600475886,0.0,86855814.0870955,0.9999999999999996,15,234,751.1346837734047,32.06,85748909.66447935,563.9378336610082,665.8866838032798,1445.019214351319,11210.61682960656,2545018854.5180893,2346633724.047509,367.8208550772053,1178213846.1761203,26585370.223629422,1151628475.9524908,0.3290603142334852,16.8465524971984,1605471411.0913424,46445788.94547806,0.6971466099673892
219339826.45090282,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,135077626.45090282,0.9999999999999996,16,234,709.43923060597,31.17,85191437.14657821,352.10271607689896,665.8842124693875,1445.0192142054843,11210.616829729184,2545018854.545927,2346129735.1358757,367.784704905607,1178160362.569463,26027897.70533873,1152132464.8641243,0.3292567684732427,16.96208048570895,1610745125.727589,46257553.947419845,0.6953111657550816
176671478.76318336,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,92409278.76318334,0.9999999999999996,17,234,577.805123496345,29.96,85191437.14657806,352.102716076899,665.8842124693875,1445.0192141937184,11210.61682962636,2545018854.5225844,2346129735.115067,367.7847049056577,1178160362.5909061,26027897.705973182,1152132464.884933,0.32925676847918944,16.962080485922538,1617915007.4240587,46412358.096575215,0.6922511092188426
92935775.54861636,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,8673575.54861635,0.9999999999999996,18,234,338.58818241850145,28.33,85191437.14657806,352.102716076899,665.8842124693875,1445.019214346377,11210.616829610664,2545018854.519021,2346129735.111885,367.7847049056654,1178160362.5938175,26027897.705702607,1152132464.888115,0.32925676848009877,16.962080485955266,1627573608.3870711,46620895.91733831,0.6881712142322437
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9245789138836217,19,234,0.0,26.87,85326717.5637401,1.0,654.15,1445.0192143110783,11210.61682922708,2545018854.43194,2346252035.8799586,367.7934771496391,1178173342.1597114,26163178.039671343,1152010164.12004,0.32920908994804543,16.933906912670327,1636224870.59934,46192387.81754533,0.6847351085806467
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8491578277672437,20,234,0.0,25.54,85326717.56374043,1.0,654.15,1445.0192142956244,11210.616829299395,2545018854.448357,2346252035.8945923,367.7934771496034,1178173342.145827,26163178.040419456,1152010164.1054077,0.329209089943864,16.93390691252035,1644105814.9433935,46365871.78048945,0.6814726168753479
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7737367416508657,21,234,0.0,24.43,85326717.56374043,1.0,654.15,1445.0192141640066,11210.616829436809,2545018854.4795527,2346252035.922409,367.79347714953565,1178173342.1169422,26163178.0393517,1152010164.0775905,0.3292090899359147,16.93390691223521,1650683144.4335434,46510659.148059204,0.6787734916581085
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6983156555344877,22,234,0.0,23.17,85326717.56374043,1.0,654.15,1445.019214311081,11210.6168292271,2545018854.431945,2346252035.879963,367.7934771496391,1178173342.159714,26163178.039676424,1152010164.1200376,0.32920908994804476,16.93390691267025,1658149302.2331727,46675012.37611135,0.6757354140529479
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181097,23,234,0.0,21.69,85326717.56374043,1.0,654.15,1445.019214300549,11210.616829295239,2545018854.4474134,2346252035.8937507,367.79347714960556,1178173342.1466792,26163178.04042881,1152010164.1062503,0.32920908994410475,16.933906912528993,1666919074.8867059,46868062.19953769,0.6722014299073813
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017317,0,235,0.0,20.98,85326717.56374043,1.0,654.15,1445.0192141603143,11210.616829353843,2545018854.4607177,2346252035.9056134,367.79347714957663,1178173342.1336524,26163178.03926602,1152010164.0943863,0.3292090899407144,16.933906912407387,1671126195.5515761,46960673.93915437,0.6705191597418245
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47205239718535374,1,235,0.0,20.37,85326717.56374043,1.0,654.15,1445.019214307386,11210.616829316186,2545018854.452169,2346252035.8979936,367.7934771495952,1178173342.1417243,26163178.039718043,1152010164.1020062,0.32920908994289194,16.933906912485455,1674740764.010127,47040241.77178279,0.669080539414387
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.39663131106897576,2,235,0.0,19.77,85326717.56374043,1.0,654.15,1445.0192142023222,11210.616829705037,2545018854.5404453,2346252035.9766984,367.7934771494033,1178173342.1464972,26163178.123193953,1152010164.0233033,0.32920908992040104,16.93390691167885,1678296077.248046,47118505.213712394,0.6676715125356466
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259777,3,235,0.0,19.21,85326717.56374043,1.0,654.15,1445.0192143110683,11210.616829227025,2545018854.4319277,2346252035.879947,367.7934771496391,1178173342.159707,26163178.03965413,1152010164.120053,0.3292090899480492,16.933906912670412,1681614369.603437,47191551.09284668,0.6663617646890498
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883621978,4,235,0.0,18.69,85326717.56374043,1.0,654.15,1445.0192143513107,11210.616829606499,2545018854.5180755,2346252035.9567494,367.7934771494518,1178173342.1661248,26163178.12287478,1152010164.04325,0.32920908992610126,16.933906911883334,1684695641.0763,47259379.409185655,0.6651501629183934
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.1703680527198418,5,235,0.0,18.25,85326717.56374043,1.0,654.15,1445.0192141583952,11210.616829328665,2545018854.455002,2346252035.900518,367.7934771495891,1178173342.1394472,26163178.03996495,1152010164.0994823,0.3292090899421707,16.93390691245961,1687302870.784107,47316772.599934034,0.66412839753852
67473864.344128,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,16788335.655872017,0.0,118.9624750470924,0.0,0.15534121376652485,6,235,267.4255478091548,17.87,85215758.67832863,281.95004283975135,663.4939252179812,1445.019214205481,11210.616829729159,2545018854.5459213,2346151723.0816355,367.78628202202015,1178162696.1554456,26052219.237080347,1152110476.9183652,0.32924819627399116,16.95700867568738,1689554569.168122,47838641.649834834,0.663125923219164
166364956.6126721,84262200.00000001,charging,84262200.00000001,82102756.61267208,0.0,581.7817403130292,0.0,0.0,0.2288294335955391,7,235,557.2604284314634,19.82,86094295.92391069,695.1818618946254,665.887737378805,1445.0192143024506,11210.616829320288,2545018854.4531,2346945978.7296796,367.84325341350063,1178246977.670183,26930756.399863485,1151316221.2703195,0.32893862962809395,16.775726772264957,1677999801.144886,48215469.7179861,0.6669598170654686
201115181.93058202,84262200.00000001,charging,84262200.00000001,116852981.93058202,0.0,828.0225170642832,0.0,-1.4901161193847656e-08,0.3334217515405012,8,235,676.9170913705867,23.79,86476433.47004214,840.3910864190303,665.8888932802417,1445.0192143005513,11210.616829209192,2545018854.4278793,2347291463.4586067,367.8680361673082,1178283630.488054,27312893.94666147,1150970736.5413926,0.32880402379981993,16.698023903047027,1654475478.5539901,47913975.95839912,0.6760913218127647
203581923.17133138,84262200.00000001,charging,84262200.00000001,119319723.17133136,0.0,845.501893776509,0.0,0.0,0.440221990754376,9,235,723.9529873996906,26.43,86503559.46522787,850.6987485822154,665.8889749446035,1445.019214311084,11210.616829313145,2545018854.4514785,2347315987.844694,367.869795412126,1178286232.09654,27340019.941233262,1150946212.1553068,0.32879446988225225,16.692534264559928,1638832100.3071475,47586056.21816051,0.6824797323854207
202118789.30775934,84262200.00000001,charging,84262200.00000001,117856589.30775933,0.0,835.1340985820601,0.0,0.0,0.5457126137331626,10,235,769.4449120443181,28.66,86487469.83187577,844.5848160318216,665.8889265120059,1445.0192142005685,11210.616829647364,2545018854.5273523,2347301441.4188175,367.8687519249404,1178284688.9717588,27323930.39057529,1150960758.5811834,0.3288001366953794,16.695789996877203,1625618186.1062157,47287563.91560312,0.6880009579536516
189389009.51567882,84262200.00000001,charging,84262200.00000001,105126809.51567881,0.0,744.9306298218507,0.0,0.0,0.6398091143422384,11,235,763.8247392109937,30.45,86347484.35644226,791.391450087752,665.8885043716933,1445.0192143395257,11210.616829589604,2545018854.5142403,2347174882.115847,367.85967330625516,1178271262.800397,27183944.91624633,1151087317.8841505,0.328849442242099,16.724167212913773,1615011501.6130915,46978887.24369976,0.6925956525392014
193124853.36994016,84262200.00000001,charging,84262200.00000001,108862653.36994015,0.0,771.4028924929246,0.0,0.0,0.7372494797097657,12,235,787.7094514294117,31.69,86388566.28296587,807.002255026679,665.8886283998465,1445.0192143110712,11210.61682931309,2545018854.451466,2347212023.7065163,367.86233761790675,1178275203.0524387,27225026.75895478,1151050176.293484,0.3288349720316264,16.71582974005824,1607663854.2547262,46840375.455646165,0.6957070013021242
203363318.6293969,84262200.00000001,charging,84262200.00000001,119101118.62939687,0.0,843.9528577137253,0.0,0.0,0.8438540512104469,13,235,798.5843709685672,32.38,86501155.53827576,849.7852754832235,665.8889677095065,1445.0192141603052,11210.61682935378,2545018854.4607034,2347313814.4835863,367.8696395062133,1178286001.530196,27337616.013782546,1150948385.5164135,0.3287953165493045,16.693020621502498,1603575244.0311193,46811808.91564349,0.6973808861753958
225734313.8056222,84262200.00000001,charging,84262200.00000001,141472113.80562216,0.0,1002.4741673886057,0.0,0.0,0.9704823670911128,14,235,823.435808745144,32.59,86747162.49572597,943.2659603323269,665.8897060426378,1445.0192143395386,11210.616829589728,2545018854.514268,2347536228.159321,367.88559444158636,1178309594.8962421,27583623.05556372,1150725971.8406785,0.3287086780126993,16.643388801508024,1602330884.3978474,46917627.332818665,0.6977274580852252
230419039.76314706,84262200.00000001,charging,84262200.00000001,32977789.312889323,0.0,233.68126052868655,0.0,113179050.45025773,0.9999999999999994,15,235,781.2401627605892,32.34,85554083.75878233,489.9055409174569,665.8860857584347,1445.0192141652485,11210.61682934968,2545018854.4597726,2346457588.5213294,367.8082210104748,1178195155.712987,26390544.234316524,1151804611.4786704,0.3291289644083872,16.886756188070486,1603812264.913647,46304251.683222465,0.6980141098484993
219694774.88891557,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,135432574.88891554,0.9999999999999994,16,235,710.8431502906145,31.74,85191437.14657725,352.10271607689657,665.8842124693875,1445.0192143463785,11210.616829610675,2545018854.5190234,2346129735.1118875,367.78470490566536,1178160362.5938163,26027897.705704816,1152132464.8881114,0.32925676848009783,16.96208048595538,1607367578.1515658,46184629.67880893,0.6967620734514479
178063659.17146933,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,93801459.17146932,0.9999999999999994,17,235,581.8526358046223,30.68,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143407835,11210.616829588605,2545018854.5140133,2346129735.107424,367.78470490567634,1178160362.598976,26027897.70640025,1152132464.8925757,0.3292567684813736,16.962080486001017,1613648631.5385559,46320243.23096205,0.6940687156273012
87019822.4389763,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,2757622.438976288,0.9999999999999994,18,235,320.1291085650519,29.21,85191437.14657806,352.102716076899,665.8842124693875,1445.019214204228,11210.616829644137,2545018854.52662,2346129735.1186614,367.78470490564894,1178160362.586591,26027897.705250233,1152132464.8813407,0.3292567684781629,16.962080485885725,1622359148.9714572,46508311.08158891,0.6903678647103104
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9245789138836215,19,235,0.0,27.41,85326717.5637401,1.0,654.15,1445.0192142054702,11210.616829729073,2545018854.545902,2346252035.9815617,367.7934771493913,1178173342.1409082,26163178.122469988,1152010164.0184383,0.3292090899190108,16.93390691162907,1633025088.6852133,46121950.719808705,0.6860686628293339
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8491578277672435,20,235,0.0,26.07,85326717.56374043,1.0,654.15,1445.0192143358545,11210.616829506767,2545018854.4954348,2346252035.9365654,367.79347714950114,1178173342.1869304,26163178.123495597,1152010164.0634348,0.3292090899318694,16.93390691209018,1640965288.249899,46296739.07345164,0.6827689744733769
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7737367416508655,21,235,0.0,24.7,85326717.56374043,1.0,654.15,1445.0192143513166,11210.616829606564,2545018854.5180902,2346252035.9567633,367.79347714945175,1178173342.1661274,26163178.122892004,1152010164.0432355,0.3292090899260971,16.93390691188317,1649083253.47648,46475440.59919089,0.6794280658454296
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6983156555344875,22,235,0.0,23.06,85326717.56374043,1.0,654.15,1445.0192143476281,11210.616829609606,2545018854.5187807,2346252035.957381,367.7934771494504,1178173342.1654866,26163178.12286622,1152010164.0426204,0.3292090899259213,16.933906911876843,1658801109.6601245,46689360.67379844,0.6754714752625179
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181096,23,235,0.0,22.16,85326717.56374043,1.0,654.15,1445.0192141571652,11210.6168293298,2545018854.4552593,2346252035.900747,367.7934771495885,1178173342.1392407,26163178.03998624,1152010164.0992546,0.3292090899421056,16.933906912457285,1664134079.5170026,46806755.836692825,0.6733196965639695
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017316,0,236,0.0,21.34,85326717.56374043,1.0,654.15,1445.0192143061547,11210.61682931732,2545018854.4524264,2346252035.8982205,367.79347714959465,1178173342.1415193,26163178.03974065,1152010164.1017787,0.32920908994282694,16.933906912483152,1668993007.6088252,46913715.873996615,0.6713710881460461
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.4720523971853536,1,236,0.0,20.89,85326717.56374043,1.0,654.15,1445.0192143476158,11210.616829523518,2545018854.4992375,2346252035.939958,367.79347714949273,1178173342.1828263,26163178.12278425,1152010164.0600421,0.3292090899308999,16.93390691205538,1671659492.5372643,46972413.455443814,0.6703065153411215
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.3966313110689756,2,236,0.0,20.36,85326717.56374043,1.0,654.15,1445.0192141986324,11210.616829708142,2545018854.5411506,2346252035.9773264,367.79347714940184,1178173342.1458576,26163178.123183843,1152010164.0226738,0.3292090899202212,16.93390691167239,1674800019.230759,47041546.16248161,0.6690570068562456
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32121022495259766,3,236,0.0,19.84,85326717.56374043,1.0,654.15,1445.0192143073928,11210.616829316232,2545018854.4521794,2346252035.898003,367.7934771495952,1178173342.1417296,26163178.039731506,1152010164.101998,0.3292090899428896,16.93390691248537,1677881290.703622,47109374.4788206,0.6678355931741558
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.24578913883621964,4,236,0.0,19.32,85326717.56374043,1.0,654.15,1445.0192141652515,11210.6168293497,2545018854.4597774,2346252035.904773,367.7934771495787,1178173342.1345055,26163178.039280456,1152010164.095225,0.3292090899409541,16.933906912416003,1680962562.176485,47177202.795159586,0.6666186308803138
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17036805271984165,5,236,0.0,18.78,85326717.56374043,1.0,654.15,1445.0192143358524,11210.61682959279,2545018854.514963,2346252035.9539766,367.79347714945857,1178173342.1695824,26163178.12355792,1152010164.0460246,0.3292090899268941,16.93390691191174,1684162344.0906122,47247639.89289622,0.6653595478267713
56951456.672036424,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,27310743.32796359,0.0,193.52446176128453,0.0,0.1459228575499952,6,236,235.06808764107137,18.31,85232652.08604757,237.98052482322862,661.9008585874275,1445.019214351313,11210.616829520475,2545018854.4985466,2346166995.580132,367.7873774686451,1178164317.0649872,26069112.645111844,1152095204.4198754,0.32924224221932213,16.95348756856806,1686947339.4603148,47701489.44332958,0.6641662480745673
161644668.08196712,84262200.00000001,charging,84262200.00000001,77382468.0819671,0.0,548.3336833966391,0.0,0.0,0.2151860596632549,7,236,542.1112263715934,21.56,86042388.3618835,675.4574016701373,665.8875795772398,1445.0192142005574,11210.61682973336,2545018854.5468755,2346899050.3093624,367.8398871423965,1178241998.6112766,26878848.92063905,1151363149.6906376,0.3289569159273832,16.78633475825962,1667689392.7549217,47961557.525198214,0.6710940529614434
204174115.41011724,84262200.00000001,charging,84262200.00000001,119911915.41011722,0.0,849.698179571224,0.0,0.0,0.32251635603014633,8,236,686.1047987963738,25.51,86510071.62124723,853.1733160124055,665.8889945422189,1445.019214197387,11210.616829709192,2545018854.5413885,2347321875.5090165,367.87021775589386,1178286856.6716719,27346532.18068802,1150940324.490984,0.3287921762664521,16.69121687494554,1644283580.6052895,47709163.058155544,0.6802276953026448
206851683.8081605,84262200.00000001,charging,84262200.00000001,122589483.8081605,0.0,868.6714816464477,0.0,0.0,0.4322432800275924,9,236,735.3790073772941,28.09,86539516.01787417,864.3619522624999,665.8890831151627,1445.019214347627,11210.61682952359,2545018854.4992533,2347348495.912527,367.87212736783704,1178289680.6644108,27375976.576941054,1150913704.0874698,0.32878180601049756,16.685262840462318,1628995733.682239,47390107.40575571,0.6865446342236539
204980443.1509649,84262200.00000001,charging,84262200.00000001,120718243.15096487,0.0,855.4118337247146,0.0,0.0,0.5402953011296616,10,236,781.8499459974581,30.0,86518938.55956048,856.5426819629813,665.889021221561,1445.0192143513113,11210.616829606508,2545018854.5180774,2347329892.0128117,367.87079281916044,1178287707.1058865,27355399.118696734,1150932307.9871898,0.32878905333412956,16.689423440055393,1617677986.5415306,47130669.060514554,0.6913300841597186
196151648.35382563,84262200.00000001,charging,84262200.00000001,111889448.35382561,0.0,792.8508209906608,0.0,0.0,0.6404448785179556,11,236,792.4139400616567,31.54,86421851.01701339,819.6501889143981,665.8887288016865,1445.0192143358506,11210.616829506705,2545018854.4954205,2347242116.0866537,367.86449626291056,1178278395.4900973,27258311.576752327,1151020083.9133449,0.3288232484261653,16.709080498720088,1608552682.5642054,46877896.22781029,0.695299518239693
191353695.06464905,84262200.00000001,charging,84262200.00000001,107091495.06464903,0.0,758.852430075648,0.0,0.0,0.7362999223169849,12,236,785.4683681706401,32.78,86369089.39950877,799.6011944099879,665.8885696129445,1445.0192141652512,11210.616829435745,2545018854.479311,2347194414.922777,367.8610744698601,1178273334.9523404,27205549.875117816,1151067785.0772226,0.32884183229794467,16.719781535568313,1601205035.2058403,46688433.016789466,0.6985086155591909
205656753.76039174,84262200.00000001,charging,84262200.00000001,121394553.76039173,0.0,860.204183940198,0.0,0.0,0.8449572929199574,13,236,811.4789927831578,33.7,86526375.73944509,859.3687510958924,665.88904359476,1445.0192143513104,11210.616829606519,2545018854.5180798,2347336615.906579,367.8712751562024,1178288420.3920038,27362836.298582803,1150925584.093421,0.32878643396889173,16.68791947261389,1595753554.907698,46653939.55650854,0.7007551950247773
219347959.97733396,84262200.00000001,charging,84262200.00000001,135085759.97733396,0.0,957.2203391644895,0.0,0.0,0.9658693357617876,14,236,805.5260770360107,34.33,86676933.7257424,916.5795869790513,665.8894956935167,1445.0192143005513,11210.616829209213,2545018854.427884,2347472734.428515,367.8810396624373,1178302859.7738526,27513394.202368896,1150789465.5714836,0.32873340995414496,16.657528703280644,1592020476.0078835,46653140.3570933,0.7022688679910812
224036051.64747053,84262200.00000001,charging,84262200.00000001,38131575.72055363,0.0,270.20109188584456,0.0,101642275.9269169,0.9999999999999994,15,236,763.1440023811776,34.51,85610758.3637124,511.4414394842972,665.8862600089069,1445.0192141603059,11210.616829439827,2545018854.4802375,2346508826.0057335,367.81189621337353,1178200592.833556,26447218.839288116,1151753373.994268,0.32910899340496513,16.875042116170906,1590953882.0365078,46055946.228337444,0.7035714472252578
222539365.44729838,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,138277165.44729835,0.9999999999999994,16,236,719.7563674115456,34.14,85191437.14657925,352.1027160768991,665.8842124693892,1445.0192143110742,11210.616829227078,2545018854.43194,2346129735.0342526,367.7847049058546,1178160362.5882566,26027897.622508295,1152132464.9657483,0.32925676850228475,16.962080486751884,1593146325.1998909,45877580.12676627,0.7029381702252406
176818919.00647068,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,92556719.00647067,0.9999999999999994,17,236,577.3251001254671,33.51,85191437.14657801,352.102716076899,665.8842124693874,1445.0192141584116,11210.616829414781,2545018854.4745517,2346129735.0722384,367.78470490576194,1178160362.5506523,26027897.622892044,1152132464.9277601,0.3292567684914286,16.962080486362222,1596879404.0997057,45958180.63417701,0.7013063711434322
88592329.9324341,84262200.00000001,charging,84262200.00000001,0.0,0.0,0.0,0.0,4330129.932434082,0.9999999999999994,18,236,323.433857947968,32.4,85191437.14657806,352.102716076899,665.8842124693875,1445.0192143476295,11210.616829609651,2545018854.5187907,2346129735.111685,367.78470490566605,1178160362.5940313,26027897.705716193,1152132464.8883152,0.329256768480156,16.962080485957262,1603456733.5898554,46100191.05199731,0.6984496549814205
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.9245789138836215,19,236,0.0,30.85,85326717.5637401,1.0,654.15,1445.0192143513093,11210.61682952045,2545018854.498541,2346252035.93933,367.7934771494943,1178173342.1834724,26163178.12280407,1152010164.0606682,0.32920908993107884,16.933906912061943,1612641292.7878122,45673240.319412366,0.6946873714615034
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8491578277672435,20,236,0.0,29.04,85326717.56374043,1.0,654.15,1445.0192141534835,11210.616829418988,2545018854.4755073,2346252035.9187965,367.79347714954446,1178173342.1212618,26163178.040058985,1152010164.0812027,0.329209089936947,16.93390691227231,1623366487.7222004,45909335.035900146,0.6901257110270529
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7737367416508655,21,236,0.0,28.48,85326717.56374043,1.0,654.15,1445.0192142091566,11210.616829639957,2545018854.525671,2346252035.9635243,367.7934771494354,1178173342.1588924,26163178.122417554,1152010164.036475,0.32920908992416514,16.933906911813857,1626684780.0775914,45982380.91503443,0.688726478824889
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6983156555344875,22,236,0.0,27.63,85326717.56374043,1.0,654.15,1445.019214346376,11210.616829610653,2545018854.5190187,2346252035.9575934,367.7934771494499,1178173342.1652682,26163178.122861907,1152010164.0424063,0.3292090899258601,16.93390691187464,1631721473.8313098,46093254.1244347,0.6866134531111309
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6228945694181096,23,236,0.0,26.57,85326717.56374043,1.0,654.15,1445.0192143395375,11210.616829589691,2545018854.51426,2346252035.953352,367.79347714946016,1178173342.1702166,26163178.123569794,1152010164.0466468,0.32920908992707193,16.93390691191809,1638002527.2182999,46231519.53851032,0.6839964827127069
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5474734833017316,0,237,0.0,25.63,85326717.56374043,1.0,654.15,1445.0192143110683,11210.61682922699,2545018854.43192,2346252035.87994,367.7934771496392,1178173342.159706,26163178.039645296,1152010164.120061,0.3292090899480514,16.933906912670505,1643572517.9577057,46354132.26420002,0.6816924059803362
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.4720523971853536,1,237,0.0,24.6,85326717.56374043,1.0,654.15,1445.0192142042522,11210.616829730307,2545018854.546182,2346252035.9818096,367.7934771493907,1178173342.1407106,26163178.12251975,1152010164.0181909,0.3292090899189401,16.933906911626497,1649675805.6827996,46488484.50617915,0.6791854837893323
