Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.834996176566106,20,241,0.0,22.74,85326717.56374043,1.0,654.15,1445.0192143444888,11210.61682958569,2545018854.5133514,2346252035.952545,367.7934771494622,1178173342.1710775,26163178.123622417,1152010164.047455,0.3292090899273029,16.933906911926336,1660697276.720348,46731101.17616089,0.6747048244955908
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.759575090449728,21,241,0.0,21.22,85326717.56374043,1.0,654.15,1445.0192143513088,11210.61682952045,2545018854.498541,2346252035.93933,367.7934771494943,1178173342.1834726,26163178.122804288,1152010164.0606682,0.32920908993107884,16.93390691206188,1669704070.256409,46929368.56238252,0.6710868715532897
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.68415400433335,22,241,0.0,21.25,85326717.56374043,1.0,654.15,1445.0192142005565,11210.616829733319,2545018854.546866,2346252035.9824195,367.7934771493892,1178173342.1400647,26163178.12248448,1152010164.0175803,0.32920908991876563,16.933906911620227,1669526304.5945127,46925455.39028606,0.6711579031080854
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6087329182169721,23,241,0.0,20.29,85326717.56374043,1.0,654.15,1445.0192143042252,11210.616829292063,2545018854.4466925,2346252035.893109,367.79347714960716,1178173342.1473095,26163178.040417507,1152010164.106892,0.3292090899442882,16.93390691253557,1675214805.775183,47050676.89737339,0.6688923256588988
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5333118321005941,0,242,0.0,19.56,85326717.56374043,1.0,654.15,1445.0192143463692,11210.616829524579,2545018854.499478,2346252035.94017,367.79347714949233,1178173342.1826131,26163178.122783463,1152010164.0598297,0.3292090899308392,16.93390691205324,1679540436.8813176,47145897.41838774,0.6671797541775601
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.45789074598421614,1,242,0.0,18.89,85326717.56374043,1.0,654.15,1445.0192142054857,11210.616829729195,2545018854.5459294,2346252035.9815874,367.79347714939126,1178173342.1409168,26163178.122503545,1152010164.0184133,0.32920908991900366,16.93390691162874,1683510536.6636603,47233291.59520913,0.6656156417887314
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.38246965986783815,2,242,0.0,18.31,85326717.56374043,1.0,654.15,1445.019214339536,11210.616829503668,2545018854.494731,2346252035.9359374,367.79347714950256,1178173342.187566,26163178.123503946,1152010164.064062,0.32920908993204867,16.93390691209661,1686947339.4603148,47308946.25574107,0.6642675442795984
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.30704857375146016,3,242,0.0,17.75,85326717.56374043,1.0,654.15,1445.019214168938,11210.616829432658,2545018854.4786105,2346252035.9215646,367.7934771495378,1178173342.1177988,26163178.03936304,1152010164.0784357,0.3292090899361562,16.933906912243934,1690265631.8157058,47381992.13487535,0.6629711042675698
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.2316274876350822,4,242,0.0,17.16,85326717.56374043,1.0,654.15,1445.0192143110742,11210.616829313101,2545018854.451469,2346252035.897367,367.7934771495967,1178173342.142367,26163178.03973367,1152010164.1026332,0.32920908994307113,16.933906912491917,1693761689.8329926,47458951.186106116,0.6616106752722541
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.1562064015187042,5,242,0.0,16.31,85326717.56374043,1.0,654.15,1445.0192142956262,11210.61682921336,2545018854.428826,2346252035.877178,367.793477149646,1178173342.1631756,26163178.040353816,1152010164.1228218,0.3292090899488404,16.933906912698834,1698798383.586711,47569824.39550638,0.6596605222525629
52475970.17774046,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,31786229.822259553,0.0,225.23784665629412,0.0,0.1277553050989618,6,242,220.19701286871518,15.79,85239837.34443714,219.2790080054018,661.2391882850213,1445.0192142042197,11210.616829730106,2545018854.546137,2346173491.4815836,367.7878433945387,1178165006.4215744,26076297.903157372,1152088708.518417,0.32923970978586414,16.95199036151645,1701879655.0595737,47992803.23234899,0.6583843885645176
168411209.42055002,84262200.00000001,charging,84262200.00000001,84149009.42055,0.0,596.2815277599211,0.0,0.0,0.20307507702653077,7,242,562.3266553048254,17.64,86116797.93705222,703.7324477021855,665.8878057270896,1445.0192142091598,11210.61682963998,2545018854.5256763,2346966322.4025517,367.84471270386996,1178249136.0931857,26953258.495735053,1151295877.5974505,0.3289307026199861,16.771132164783733,1690917439.242658,48510006.7377872,0.6618820924424998
186169967.55704674,84262200.00000001,charging,84262200.00000001,101907767.55704673,0.0,722.1204354983074,0.0,0.0,0.29429028993158013,8,242,635.1209418612048,20.23,86312085.54150769,777.9401822974515,665.8883974066558,1445.019214335863,11210.616829592864,2545018854.5149803,2347142878.53888,367.85737757571167,1178267867.5624678,27148546.101347733,1151119321.4611201,0.3288619109753006,16.731357678026008,1675570337.0989747,48284332.3102056,0.6677589137230723
191926083.3530224,84262200.00000001,charging,84262200.00000001,107663883.3530224,0.0,762.9083846901275,0.0,-1.4901161193847656e-08,0.3906576648398068,9,242,698.4788887736407,22.18,86375383.77757348,801.9930079513766,665.888588614101,1445.0192143513025,11210.616829606462,2545018854.518067,2347200105.625174,367.8614826831649,1178273938.7115219,27211844.336695757,1151062094.3748262,0.32883961523366967,16.718504231675034,1664015569.0757387,48066810.05036397,0.6723170032053961
196727043.04852986,84262200.00000001,charging,84262200.00000001,112464843.04852985,0.0,796.9280790592437,0.0,0.0,0.4913222642999218,10,242,774.2625367807528,23.76,86428178.45560338,822.0545651925119,665.8887478793836,1445.0192143061483,11210.616829231218,2545018854.43288,2347247836.5982537,367.8649066231564,1178279002.3332644,27264638.931518987,1151014363.4017453,0.32882101980723266,16.70779805438192,1654653244.215886,47891124.710551366,0.6760554288094901
185912781.37103403,84262200.00000001,charging,84262200.00000001,101650581.37103401,0.0,720.2980091504464,0.0,0.0,0.5823072759820834,11,242,784.3006640057805,24.94,86309257.344075,776.8654897943774,665.8883888568813,1445.0192141937132,11210.616829712337,2545018854.5421023,2347140321.6305947,367.8571941580939,1178267596.2729254,27145717.90352036,1151121878.369405,0.32886290717147665,16.731932416248885,1647661128.1813123,47672262.08746452,0.6789944001438603
176233353.74355316,84262200.00000001,charging,84262200.00000001,91971153.74355315,0.0,651.7093955315869,0.0,0.0,0.6646284627860733,12,242,762.8755427365118,25.8,86202815.65376449,736.4184950837505,665.8880666718134,1445.019214351307,11210.616829520453,2545018854.498542,2347044089.3688893,367.8502911232446,1178257386.8439388,27039276.212827444,1151218110.6311114,0.3289004012803435,16.753590617825907,1642565179.2069619,47502119.50148767,0.6811670230593024
185184637.22940496,84262200.00000001,charging,84262200.00000001,100922437.22940494,0.0,715.1383655112667,0.0,0.0,0.754961730008549,13,242,771.6422974928282,26.76,86301250.16677004,773.8228261805259,665.8883646477751,1445.019214347619,11210.61682960959,2545018854.518777,2347133082.4376793,367.8566748676856,1178266828.288211,27137710.725889575,1151129117.5623214,0.32886572763057936,16.73355981717716,1636876678.026292,47431960.19020357,0.6834431002985564
220030889.0074442,84262200.00000001,charging,84262200.00000001,135768689.0074442,0.0,962.0595876384743,0.0,0.0,0.87648504634183,14,242,840.5746288606725,27.74,86684443.68636605,919.4333122127811,665.8895182035734,1445.0192141937123,11210.616829712364,2545018854.5421085,2347479524.2598195,367.8815267287215,1178303579.9860013,27520904.245817587,1150782675.7401836,0.32873076515527394,16.656015548596457,1631069666.404358,47515059.65527993,0.6855672268873593
31050574.609646417,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,53211625.3903536,0.0,377.0586190002148,0.0,0.8288565892049607,15,242,164.25686699612945,27.19,85274235.1699058,129.74965827862198,658.1958339945064,1445.0192143110828,11210.616829227143,2545018854.431955,2346204588.8804436,367.7900739174463,1178168306.7654076,26110695.64586509,1152057611.1195424,0.3292275865494162,16.944826313765944,1634328703.5391169,46362922.65749134,0.6854663836974303
92550106.60615894,84262200.00000001,charging,84262200.00000001,8287906.606158927,0.0,58.728268426236774,0.0,0.0,0.8362748967956433,16,242,338.45854568529336,26.23,85282576.70794906,386.73502364328385,665.8852477851208,1445.0192141689256,11210.616829432576,2545018854.4785914,2346212130.130336,367.7906148247341,1178169107.0532126,26119037.18354807,1152050069.8696647,0.3292246466569982,16.943089888414175,1640017204.7197871,46939787.31630773,0.6829160881447147
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7608538106792653,17,242,58.437596625885206,25.38,85326717.56374043,1.0,654.15,1445.0192143042316,11210.616829206083,2545018854.4271736,2346252035.875708,367.7934771496497,1178173342.16466,26163178.04036666,1152010164.1242933,0.3292090899492609,16.93390691271388,1645053898.4735053,46386742.031670675,0.681082230459017
50045582.14538731,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,34216617.85461271,0.0,242.4596238223015,0.0,0.7302273318806587,18,242,209.42571977814768,24.58,85243739.25901896,209.12325338099922,660.8837411934186,1445.0192143024697,11210.616829320385,2545018854.453122,2346177018.939386,367.78809641343116,1178165380.7956161,26080199.73499951,1152085181.0606167,0.329238334596428,16.951177418380198,1649794316.1240637,46841192.92952778,0.6790410638660197
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6548062457642807,19,242,0.0,21.85,85326717.56374015,1.0,654.15,1445.0192142091717,11210.616829726112,2545018854.54523,2346252035.9809637,367.79347714939286,1178173342.1415553,26163178.12251785,1152010164.0190375,0.329209089919182,16.93390691163518,1665970991.356594,46847191.9483563,0.6725816991247654
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5793851596479027,20,242,0.0,20.41,85326717.56374043,1.0,654.15,1445.0192141571597,11210.61682932979,2545018854.4552574,2346252035.900745,367.7934771495885,1178173342.1392388,26163178.039983813,1152010164.099255,0.32920908994210574,16.933906912457292,1674503743.127599,47035024.20898748,0.6691746860174076
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5039640735315248,21,242,0.0,19.58,85326717.56374043,1.0,654.15,1445.019214302461,11210.616829320365,2545018854.4531174,2346252035.8988395,367.7934771495932,1178173342.1408756,26163178.039715085,1152010164.1011605,0.3292090899426503,16.93390691247679,1679421926.4400537,47143288.63699009,0.6672265571212466
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.4285429874151468,22,242,0.0,18.86,85326717.56374043,1.0,654.15,1445.0192143073946,11210.616829230177,2545018854.4326434,2346252035.880584,367.7934771496376,1178173342.159078,26163178.039661232,1152010164.1194167,0.32920908994786735,16.933906912663915,1683688302.3255558,47237204.76730561,0.6655457784860138
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.3531219012987688,23,242,0.0,18.4,85326717.56374043,1.0,654.15,1445.0192142956262,11210.616829299408,2545018854.44836,2346252035.894595,367.7934771496034,1178173342.145828,26163178.040423427,1152010164.1054046,0.3292090899438631,16.933906912520317,1686414042.4746273,47297206.739451624,0.6644763738065556
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.2777008151823908,0,243,0.0,17.88,85326717.56374043,1.0,654.15,1445.0192141603152,11210.616829439856,2545018854.480244,2346252035.923024,367.79347714953417,1178173342.116304,26163178.0393257,1152010164.0769782,0.3292090899357397,16.933906912228966,1689495313.94749,47365035.0557906,0.6632716123308785
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.20227972906601285,1,243,0.0,17.32,85326717.56374043,1.0,654.15,1445.0192143463746,11210.616829524592,2545018854.4994807,2346252035.940172,367.79347714949233,1178173342.1826177,26163178.1227881,1152010164.0598295,0.32920908993083914,16.93390691205324,1692813606.302881,47438080.9349249,0.6619790530922249
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.1268586429496349,2,243,0.0,16.93,85326717.56374043,1.0,654.15,1445.019214340792,11210.616829588716,2545018854.514038,2346252035.9531546,367.79347714946067,1178173342.1704376,26163178.123591337,1152010164.0468462,0.3292090899271289,16.933906911920133,1695124559.9075282,47488952.17217913,0.6610818497969693
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.05143755683325692,3,243,0.0,16.41,85326717.56374043,1.0,654.15,1445.0192142042388,11210.616829644208,2545018854.526636,2346252035.9643865,367.79347714943333,1178173342.1580482,26163178.122434247,1152010164.035614,0.3292090899239191,16.933906911805003,1698205831.3803911,47556780.48851811,0.6598893550609042
0.0,84262200.00000001,discharging,57467240.58981782,0.0,57467240.58981782,0.0,407.2139915966173,0.0,0.0,4,243,0.0,15.91,58194083.723204166,1.0,654.15,1445.0192143024658,11210.61682932041,2545018854.453128,2321733667.654076,366.0370498654154,1175559076.5451088,25825503.609401036,1149733572.9357078,0.33112595241302245,24.74519304161096,1701168592.4119902,32478908.547740746,0.6631876274151615
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,243,0.0,15.42,0.0,1.0,567.279923475184,1445.0192141937086,11210.61682971229,2545018854.542092,2259509895.6722627,362.89907080586624,1179588764.8871613,25103923.827622462,1154484841.0595388,0.33816193352651985,,1704072098.222957,0.0,0.6774859128692151
46766492.03677662,84262200.00000001,direct_partial,46766492.03677662,0.0,0.0,0.0,0.0,0.0,0.0,6,243,203.1601117214117,14.95,47283400.40849258,195.42106505096845,665.6710570907834,1445.0192143476206,11210.616829523551,2545018854.4992447,2311880576.1833835,365.3325192690216,1174501484.784203,25615568.93076902,1148885915.853434,0.3319248333487646,30.414872329530834,1706857093.5926602,26819317.566704087,0.6626876321661075
162966584.93788344,84262200.00000001,charging,84262200.00000001,78704384.93788342,0.0,557.7008121108707,0.0,0.0,0.07044641837189947,7,243,546.3520183012969,16.27,86056925.07521048,680.9812369770242,665.8876237887102,1445.0192143024583,11210.616829320305,2545018854.453104,2346912192.5457397,367.8408298646695,1178243393.0054293,26893385.551169697,1151350007.4542596,0.3289517948138855,16.78336270238507,1699035404.469239,48653323.67839219,0.6587843641210476
196264778.28287366,84262200.00000001,charging,84262200.00000001,112002578.28287365,0.0,793.65246188213,0.0,0.0,0.17069725566227378,8,243,667.6822497206181,18.92,86423095.07206808,820.1229199288672,665.8887325528244,1445.019214202326,11210.616829619066,2545018854.5209284,2347243240.8457394,367.8645769448558,1178278514.7857337,27259555.63147195,1151018959.1542618,0.3288228102410472,16.708828338651614,1683332771.0017643,48516471.722353235,0.6646184498968069
202346205.60596234,84262200.00000001,charging,84262200.00000001,118084005.60596232,0.0,836.7455749222304,0.0,0.0,0.2763914335471871,9,243,735.3728990094438,21.33,86489970.65899985,845.5351104257186,665.8889340411107,1445.0192142042306,11210.616829730183,2545018854.546154,2347303702.4105015,367.8689141149523,1178284928.8072407,27326431.21774518,1150958497.5894957,0.32879925588611725,16.695283875513887,1669052262.8294573,48240999.610488884,0.6702166268061887
198578423.7497617,84262200.00000001,charging,84262200.00000001,114316223.74976169,0.0,810.0469989443085,0.0,0.0,0.37871315972962605,10,243,784.6513629077735,23.39,86448537.5200884,829.7908475753122,665.8888092445745,1445.0192143513084,11210.616829606515,2545018854.5180793,2347266243.087677,367.86622699317553,1178280954.9915485,27284998.07922627,1150995956.9123223,0.32881384901826083,16.7036729531704,1656845687.3792691,47950444.50469527,0.6751516708571837
179799829.5241854,84262200.00000001,charging,84262200.00000001,95537629.52418537,0.0,676.9815127179694,0.0,0.0,0.46422661396768533,11,243,765.5607504792046,25.04,86242035.09164381,751.3215691689641,665.8881854762086,1445.0192143395343,11210.616829503628,2545018854.494722,2347079546.9903073,367.85283460078574,1178261148.6610894,27078495.65139755,1151182653.009692,0.32888658597563286,16.74560423143613,1647068575.9749925,47622169.16687725,0.6792877439791066
125337188.8122975,84262200.00000001,charging,84262200.00000001,41074988.81229748,0.0,291.05817466387384,0.0,0.0,0.500991857083122,12,243,568.3481502095847,26.38,85643126.17272195,523.7409491593272,665.8863594230539,1445.0192143476343,11210.616829609657,2545018854.518792,2346538088.651602,367.813995194134,1178203698.0802598,26479586.731862035,1151724111.3483977,0.3290975879040403,16.86835896937486,1639128376.4103074,47119006.824877456,0.6830101696814695
43102193.94520567,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,41160006.05479434,0.0,291.660608508206,0.0,0.46415051706103283,13,243,239.07803625843,27.25,85254886.65907377,180.10922521581668,659.8829458956762,1445.019214165254,11210.616829349723,2545018854.4597826,2346187096.797277,367.78881926449014,1178166450.337344,26091347.134611886,1152075103.202732,0.32923440575735824,16.94885532432931,1633973172.215325,46444112.5487899,0.6855887008829786
157249921.91856444,84262200.00000001,charging,84262200.00000001,72987721.91856442,0.0,517.192426066629,0.0,0.0,0.5294800866694491,14,243,623.0558921870888,27.88,85994060.68920273,657.0932708902311,665.8874324879172,1445.0192143444747,11210.61682958559,2545018854.5133286,2346855358.3479733,367.83675305095676,1178237362.901083,26830521.24905568,1151406841.6520274,0.32897394158014587,16.796222658671905,1630240093.3155103,47118432.728255406,0.6864405097506178
147339741.44003156,84262200.00000001,charging,84262200.00000001,63077541.44003154,0.0,446.9686932288062,0.0,0.0,0.5859392900246667,15,243,540.1247552261415,27.77,85885081.48071872,615.6820394803736,665.887100194644,1445.0192143426946,11210.616829613782,2545018854.5197287,2346756833.025618,367.8296857221093,1178226909.0142214,26721542.03983823,1151505366.974383,0.3290123361671088,16.818560769790114,1630891900.7424622,47072888.375275895,0.6862512100625404
43384409.15017867,84262200.00000001,direct_plus_discharge,84262200.00000003,0.0,40877790.84982135,0.0,289.6608260421122,0.0,0.5493505541035578,16,243,191.01043188489547,27.8,85254433.57107726,181.28850536977885,659.9232052523008,1445.0192142005449,11210.616829647237,2545018854.5273237,2346186687.241395,367.7887898839179,1178166406.8883452,26090894.129740033,1152075512.7586052,0.3292345654279512,16.948949693784346,1630714135.0805662,46375179.774559475,0.6869494084506326
197311164.1118961,84262200.00000001,charging,84262200.00000001,113048964.11189608,0.0,801.0671723469624,0.0,0.0,0.6505379864000161,17,243,642.7838858902203,26.82,86434601.85538709,824.4954059601265,665.8887672435611,1445.0192143444813,11210.616829585664,2545018854.5133457,2347253643.9960313,367.8653232068823,1178279618.4192295,27271062.415261567,1151008556.003968,0.32881875736055227,16.706496351371563,1636521146.7025003,47497486.83858295,0.6834892043823029
93892941.56068723,84262200.00000001,charging,84262200.00000001,9630741.560687214,0.0,68.24362319665205,0.0,0.0,0.659158233540646,18,243,339.361790745553,25.28,85297343.45117883,392.34626848061794,665.8852934976866,1445.019214163992,11210.61682935066,2545018854.4599953,2346225480.0653358,367.7915723762126,1178170523.861354,26133803.926689975,1152036719.9346642,0.32921944232337486,16.94001678680599,1645646450.679825,47069608.95290412,0.6805847403519188
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.583737147424268,19,243,0.0,23.38,85326717.56374043,1.0,654.15,1445.0192143024678,11210.616829320423,2545018854.4531307,2346252035.898852,367.7934771495932,1178173342.1408787,26163178.039730545,1152010164.1011481,0.32920908994264675,16.933906912476658,1656904942.5999014,46647620.17143599,0.6762398703020113
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.50831606130789,20,243,0.0,22.36,85326717.56374043,1.0,654.15,1445.0192143407796,11210.616829588584,2545018854.514008,2346252035.9531264,367.7934771494607,1178173342.1704297,26163178.12355513,1152010164.0468745,0.329209089927137,16.93390691192044,1662948975.1043632,46780668.0227163,0.67379668398324
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.432894975191512,21,243,0.0,21.48,85326717.56374043,1.0,654.15,1445.0192141603,11210.616829353741,2545018854.460695,2346252035.905592,367.7934771495767,1178173342.1336446,26163178.03923732,1152010164.0944073,0.3292090899407204,16.93390691240762,1668163434.519977,46895454.40421303,0.6717029785589649
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.357473889075134,22,243,0.0,20.6,85326717.56374043,1.0,654.15,1445.0192142042301,11210.616829730174,2545018854.546152,2346252035.9817867,367.7934771493909,1178173342.1406934,26163178.122481346,1152010164.018212,0.32920908991894615,16.933906911626654,1673377893.9355915,47010240.785709776,0.6696222444040716
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.282052802958756,23,243,0.0,19.6,85326717.56374043,1.0,654.15,1445.0192143407778,11210.616829502562,2545018854.49448,2346252035.9357133,367.79347714950325,1178173342.1877797,26163178.123492803,1152010164.064287,0.32920908993211295,16.933906912098927,1679303415.9987895,47140679.855592445,0.6672733665865853
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.20663171684237805,0,244,0.0,19.09,85326717.56374043,1.0,654.15,1445.0192143110705,11210.616829313063,2545018854.45146,2346252035.897359,367.7934771495967,1178173342.1423624,26163178.03972241,1152010164.10264,0.329209089943073,16.933906912491985,1682325432.2510207,47207203.7812326,0.6660817726721154
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.1312106307260001,1,244,0.0,18.85,85326717.56374043,1.0,654.15,1445.0192143427096,11210.616829613848,2545018854.5197434,2346252035.9582424,367.7934771494483,1178173342.1646378,26163178.12288005,1152010164.0417578,0.3292090899256748,16.933906911867957,1683747557.546188,47238509.15800443,0.6655224939130745
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.05578954460962211,2,244,0.0,18.38,85326717.56374043,1.0,654.15,1445.0192141534822,11210.616829332897,2545018854.455963,2346252035.9013724,367.7934771495869,1178173342.1386056,26163178.039978113,1152010164.0986276,0.32920908994192644,16.93390691245088,1686532552.915891,47299815.52084929,0.6644299559001221
0.0,84262200.00000001,discharging,62329383.03952735,0.0,62329383.03952735,0.0,441.6672281595084,0.0,0.0,3,244,0.0,17.79,63117499.68176539,1.0,654.15,1445.0192143061572,11210.61682931734,2545018854.4524307,2326181048.279001,366.3553088384134,1176035111.878764,25886777.118243326,1150148334.7605207,0.33077637867163967,22.829082901463327,1690028610.9331777,35045336.78730262,0.6667240765419542
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,244,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143476272,11210.6168295236,2545018854.4992557,2259509895.6341996,362.89907080586624,1179588764.9248183,25103923.82725673,1154484841.0975616,0.33816193353765717,,1692813606.302881,0.0,0.6819917070603928
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,244,0.0,16.83,0.0,1.0,567.279923475184,1445.0192141973953,11210.616829709259,2545018854.541404,2259509895.671663,362.89907080586624,1179588764.8877954,25103923.82764848,1154484841.060147,0.33816193352669804,,1695717112.113848,0.0,0.680823961032621
24258671.09710968,84262200.00000001,direct_partial,24258671.09710968,0.0,0.0,0.0,0.0,0.0,0.0,6,244,135.68730688241658,16.47,24528067.88051339,101.36863245569764,665.2264546440091,1445.0192143073828,11210.61682931616,2545018854.452163,2291342938.7134943,363.86666273686706,1172283789.6430137,25368057.259374913,1146915732.3836389,0.33354845728817634,58.460809678957375,1697850300.056599,13849269.751001474,0.670044996571773
133098295.97806013,84262200.00000001,charging,84262200.00000001,48836095.97806011,0.0,346.05353194468404,0.0,0.0,0.04371202508774956,7,244,456.3774036804013,17.69,85728472.68258336,556.171943280403,665.8866211964468,1445.0192141640075,11210.616829350773,2545018854.4600205,2346615247.562641,367.8195297662656,1178211885.5954955,26564933.158120006,1151646952.4373755,0.3290675152162946,16.850761234467367,1690621163.139498,48284757.48944263,0.662282495433013
186558616.44395676,84262200.00000001,charging,84262200.00000001,102296416.44395675,0.0,724.8744091177795,0.0,0.0,0.13527510834473225,8,244,637.4691425498951,20.7,86316359.39385243,779.5642121552203,665.8884103256528,1445.0192143395448,11210.616829589755,2545018854.514274,2347146742.466911,367.8576547486888,1178268277.4867868,27152819.95369826,1151115457.5330887,0.3288604055584355,16.73048922901825,1672785341.7292717,48225799.752666846,0.6688599682985662
126670208.9002908,84262200.00000001,charging,84262200.00000001,42408008.90029078,0.0,300.5039810979208,0.0,7.450580596923828e-09,0.17323350595710119,9,244,484.79995596110433,22.72,85657784.98481235,529.3111810493978,665.8864044213209,1445.0192143110796,11210.61682922707,2545018854.431938,2346551341.107093,367.81494578858906,1178205104.3536468,26494245.46080589,1151710858.8928409,0.3290924226460728,16.8653339519691,1660815787.1616118,47597886.66704913,0.674140506211113
32339817.617059454,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,51922382.38294056,0.0,367.9230178159862,0.0,0.12675901949613452,10,244,189.311784644432,24.74,85272165.32920502,135.13696082464236,658.3733687278826,1445.019214165248,11210.616829435752,2545018854.479313,2346202717.6733723,367.78993969852,1178168108.1314433,26108625.804819934,1152059482.3266234,0.3292283160313253,16.945257236470958,1648846232.593952,46689612.4246147,0.6794663089614646
177464855.31794256,84262200.00000001,charging,84262200.00000001,93202655.31794254,0.0,660.4358397912662,0.0,0.0,0.21018249399608394,11,244,760.9837336283263,26.15,86216358.09803449,741.5645160658217,665.8881077070741,1445.0192141986468,11210.616829708228,2545018854.5411696,2347056332.894604,367.85116938278503,1178258685.7629,27052818.657501776,1151205867.1053984,0.3288956308206464,16.750832102656716,1640491246.484843,47464267.94943973,0.6820119708493765
204722532.4651743,84262200.00000001,charging,84262200.00000001,120460332.46517427,0.0,853.5842735572473,0.0,0.0,0.3180036653927889,12,244,886.9111888419293,27.09,86516102.3950264,855.4649620248343,665.8890126885432,1445.0192143463732,11210.616829524597,2545018854.499482,2347327327.8434005,367.8706088803451,1178287435.1106749,27352562.954074677,1150934872.1566002,0.32879005223519453,16.689997045489623,1634921255.745437,47507207.386824325,0.6840914174822311
161683399.29527593,84262200.00000001,charging,84262200.00000001,77421199.29527591,0.0,548.6081335322118,0.0,0.0,0.3873015348915946,13,244,692.9654543567667,27.74,86042814.27712022,675.6192460725264,665.8875808728168,1445.0192143426889,11210.616829613717,2545018854.519714,2346899435.34557,367.8399147635105,1178242039.4906518,26879274.83623343,1151362764.6544185,0.3289567658880809,16.786247665104298,1631069666.404358,47163244.91511475,0.6860565997059286
158734884.11515293,84262200.00000001,charging,84262200.00000001,74472684.11515291,0.0,527.7148972560673,0.0,0.0,0.4539602587555189,14,244,632.5464049938739,28.27,86010390.3620239,663.2984165271871,665.8874822070865,1445.0192143444729,11210.616829499513,2545018854.493788,2346870121.6024294,367.8378120423991,1178238929.3193707,26846850.921800125,1151392078.3975706,0.32896818865685606,16.792880345317226,1627929139.710863,47077008.138060324,0.6873957327716149
203454921.93656936,84262200.00000001,charging,84262200.00000001,119192721.93656933,0.0,844.6019605412545,0.0,1.4901161193847656e-08,0.5606468221923089,15,244,726.6225128505704,28.61,86502162.87171283,850.1680541580865,665.8889707413251,1445.019214168927,11210.616829432587,2545018854.4785943,2347314725.22087,367.86970483644734,1178286098.1264443,27338623.347289313,1150947474.779155,0.32879496175912953,16.692816816644857,1625914462.2093756,47302095.27019051,0.6878652196179996
160075666.8428357,84262200.00000001,charging,84262200.00000001,75813466.84283568,0.0,537.215709906888,0.0,0.0,0.6285056487068632,16,244,545.4091030730305,28.19,86025134.53754388,668.9010858152677,665.8875270826982,1445.01921435131,11210.616829606513,2545018854.518079,2346883451.4920673,367.83876821487013,1178240343.6046135,26861595.096681766,1151378748.5079317,0.3289629943357715,16.789863636815987,1628403181.4759188,47095415.94811,0.6871857429651701
164793944.73041627,84262200.00000001,charging,84262200.00000001,80531744.73041625,0.0,570.6495193667453,0.0,0.0,0.700587693258452,17,244,545.6839920315533,27.32,86077019.98914687,688.6171442545524,665.8876848801806,1445.0192142993014,11210.61682921025,2545018854.4281197,2346930359.8996267,367.8421330450341,1178245320.566138,26913480.465764616,1151331840.1003735,0.328944715651984,16.779255914673087,1633558385.6709013,47236292.36584981,0.6849925545011747
50462440.16377318,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,33799759.836226836,0.0,239.50575974506853,0.0,0.6703343341327592,18,244,209.80953755849595,26.17,85243070.00602834,210.86515948471,660.9445156284473,1445.0192142091644,11210.616829726066,2545018854.5452194,2346176413.9807515,367.78805301567724,1178165316.58404,26079530.56482335,1152085786.0192165,0.3292385704481032,16.951316847694983,1640372736.0435786,46639291.45747051,0.6829149805919212
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5949132480163812,19,244,0.0,24.12,85326717.56374043,1.0,654.15,1445.0192143513075,11210.616829520486,2545018854.498549,2346252035.9393377,367.7934771494943,1178173342.183474,26163178.122812245,1152010164.0606618,0.329209089931077,16.93390691206181,1652520056.2731347,46551095.25972282,0.678023497145101
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5194921619000032,20,244,0.0,22.48,85326717.56374043,1.0,654.15,1445.019214157159,11210.616829415781,2545018854.474779,2346252035.918148,367.793477149546,1178173342.12189,26163178.04003885,1152010164.0818512,0.32920908993713227,16.933906912278943,1662237912.4567792,46765015.33433037,0.674083200998858
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.44407107578362526,21,244,0.0,21.09,85326717.56374043,1.0,654.15,1445.0192143463648,11210.616829610573,2545018854.5190005,2346252035.9575768,367.7934771494499,1178173342.1652632,26163178.122839604,1152010164.0424235,0.32920908992586506,16.933906911874825,1670474388.1246247,46946325.64146729,0.6707792416898286
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.36864998966724727,22,244,0.0,19.71,85326717.56374043,1.0,654.15,1445.0192143513113,11210.616829520466,2545018854.4985447,2346252035.939334,367.7934771494943,1178173342.1834743,26163178.122807607,1152010164.0606668,0.3292090899310784,16.933906912061865,1678651608.571838,47126331.557905346,0.6675309362072731
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.2932289035508693,23,244,0.0,18.66,85326717.56374043,1.0,654.15,1445.0192141534753,11210.616829418928,2545018854.4754934,2346252035.9187837,367.79347714954446,1178173342.1212573,26163178.040041544,1152010164.0812159,0.3292090899369507,16.933906912272445,1684873406.7381954,47263292.58128214,0.6650803972537607
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.2178078174344913,0,245,0.0,17.67,85326717.56374043,1.0,654.15,1445.0192141639882,11210.616829350663,2545018854.459996,2346252035.9049697,367.79347714957805,1178173342.1342835,26163178.039252955,1152010164.0950305,0.32920908994089854,16.933906912413995,1690739673.5807617,47392427.260465965,0.6627863115452942
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.14238673131811333,1,245,0.0,16.92,85326717.56374043,1.0,654.15,1445.0192143476302,11210.616829609664,2545018854.518794,2346252035.957393,367.7934771494504,1178173342.165488,26163178.122881453,1152010164.0426066,0.32920908992591735,16.9339069118767,1695183815.1281602,47490256.56287796,0.6610588765601653
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.06696564520173537,2,245,0.0,16.92,85326717.56374043,1.0,654.15,1445.0192142993099,11210.616829296323,2545018854.44766,2346252035.8939695,367.793477149605,1178173342.1464667,26163178.04043619,1152010164.1060305,0.32920908994404197,16.933906912526755,1695183815.1281602,47490256.56287796,0.6610588765965598
0.0,84262200.00000001,discharging,74815583.80650711,0.0,74815583.80650711,0.0,530.144691180405,0.0,0.0,3,245,0.0,16.83,75761053.57872872,1.0,654.150000000002,1445.0192143024603,11210.61682923428,2545018854.433575,2337605501.9482484,367.17355253250014,1177254212.1063738,26044130.24811645,1151210081.8582573,0.3298822080318933,19.0493058359453,1695717112.113848,42176722.28352168,0.6624168053726077
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,245,0.0,16.56,0.0,1.0,567.279923475184,1445.0192141652426,11210.616829435683,2545018854.479297,2259509896.3709736,362.89907080586624,1179588764.1045861,25103923.743781257,1154484840.3608048,0.3381619333218526,,1697317003.0709114,0.0,0.680182215974992
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,245,0.0,16.06,0.0,1.0,567.279923475184,1445.019214344472,11210.616829499528,2545018854.493791,2259509895.6293917,362.89907080586624,1179588764.9303873,25103923.82796988,1154484841.1024175,0.33816193353907953,,1700279764.1025105,0.0,0.6789969894817928
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,245,51.095291679195526,15.82,0.0,1.0,567.279923475184,1445.0192143110758,11210.61682931313,2545018854.4514756,2259509895.591823,362.89907080586624,1179588764.8841772,25103923.744188935,1154484841.1399882,0.3381619335500844,,1701701889.3976781,0.0,0.6784295465221709
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7,245,0.0,15.94,0.0,1.0,567.279923475184,1445.019214160309,11210.616829439847,2545018854.4802423,2259509895.6173625,362.89907080586624,1179588764.8582215,25103923.743772134,1154484841.1144495,0.3381619335426038,,1700990826.7500944,0.0,0.6787131493943463
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8,245,0.0,17.23,0.0,1.0,567.279923475184,1445.0192143005593,11210.616829209279,2545018854.427899,2259509895.5708914,362.89907080586624,1179588764.9057515,25103923.744833,1154484841.1609185,0.33816193355621516,,1693346903.2885687,0.0,0.6817769229204295
199725713.653941,84262200.00000001,charging,84262200.00000001,115463513.65394098,0.0,818.1767176606467,0.0,1.4901161193847656e-08,0.1033486380202922,9,245,731.5306608803058,18.8,86461153.91450517,834.5849769878973,665.8888472577628,1445.019214200554,11210.616829733293,2545018854.5468597,2347277649.4674563,367.8670452205214,1178282165.0058625,27297614.473241962,1150984550.5326204,0.3288094053680597,16.701117626849936,1684043833.649348,48553425.03559126,0.6643116539421461
199540027.57001618,84262200.00000001,charging,84262200.00000001,115277827.57001616,0.0,816.8609424356158,0.0,0.0,0.20653107285426472,10,245,796.5072389865691,21.03,86459111.98171729,833.8090587886617,665.8888411061712,1445.0192143110712,11210.616829227043,2545018854.431932,2347275803.2739058,367.8669127925698,1178281969.1837313,27295572.457637012,1150986396.7260942,0.32881012458805314,16.701531150626593,1670829919.4484167,48262734.459412135,0.6695313333517425
183747159.17261803,84262200.00000001,charging,84262200.00000001,99484959.17261802,0.0,704.9523678658453,0.0,0.0,0.29557768774258203,11,245,791.9640943605307,23.01,86285442.66243824,767.8161004114904,665.888316841803,1445.0192143407874,11210.616829588638,2545018854.514021,2347118791.1051145,367.8556497031419,1178265312.1171548,27121903.22226871,1151143408.894886,0.32887129571332513,16.736773464424758,1659097385.7632844,47909192.39256196,0.6743637802137332
173607462.76238927,84262200.00000001,charging,84262200.00000001,89345262.76238926,0.0,633.1022806438266,0.0,0.0,0.3755485021396969,12,245,770.7434784833978,24.19,86173939.53780422,725.4458009624233,665.8879791306993,1445.0192142054811,11210.616829729164,2545018854.5459228,2347017983.036429,367.8484184433381,1178254617.0601304,27010400.096558187,1151244216.9635723,0.3289105732601373,16.759475404162213,1652105269.728711,47694555.6395983,0.6772822304027022
145952360.9846051,84262200.00000001,charging,84262200.00000001,61690160.98460509,0.0,437.13768816716004,0.0,0.0,0.43076589432923296,13,245,639.0649439171543,24.84,85869824.88430995,609.8846543351049,665.8870536079613,1445.0192141640061,11210.616829350793,2545018854.4600253,2346743039.90012,367.82869633561484,1178225445.4597383,26706285.359857842,1151519160.0998805,0.3290177114338659,16.821692528692374,1648253680.3876324,47442363.38219676,0.6790834739107203
126109948.90633254,84262200.00000001,charging,84262200.00000001,41847748.90633252,0.0,296.53396781504773,0.0,0.0,0.4682228165795548,14,245,521.1856406331805,25.36,85651623.97794034,526.9700474737028,665.8863855107018,1445.0192143358452,11210.61682959274,2545018854.5149517,2346545771.2237782,367.8145462593882,1178204513.3139644,26488084.537743807,1151716428.7762206,0.32909459355474413,16.86660522128593,1645172408.9147692,47254884.188695826,0.6805116139815238
123597620.59280336,84262200.00000001,charging,84262200.00000001,39335420.59280335,0.0,278.7315602128515,0.0,-7.450580596923828e-09,0.5034310136590728,15,245,469.43433436892775,23.54,85623996.67572793,516.4718926323799,665.8863006779771,1445.0192143463705,11210.616829524564,2545018854.4994745,2346520794.317049,367.8127546875969,1178201862.9177194,26460457.234766856,1151741405.6829524,0.3291043285727223,16.872308123678053,1655956859.0697894,47473664.48259427,0.6761305434876659
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.42800992754269485,16,245,4.138367276145273,22.36,85326717.56374043,1.0,654.15,1445.0192143513136,11210.61682960653,2545018854.518082,2346252035.956756,367.7934771494518,1178173342.1661272,26163178.122880314,1152010164.043247,0.3292090899261004,16.933906911883305,1662948975.1043632,46780668.0227163,0.6737966839811184
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.35258884142631686,17,245,0.0,21.87,85326717.56374043,1.0,654.15,1445.01921415348,11210.616829418925,2545018854.475493,2346252035.918783,367.79347714954446,1178173342.1212595,26163178.040041324,1152010164.0812182,0.32920908993695136,16.933906912272473,1665852480.9153302,46844583.166958794,0.6726292630731504
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.27716775530993887,18,245,22.15208737249252,20.56,85326717.56374043,1.0,654.15,1445.0192143024565,11210.616829234275,2545018854.4335737,2346252035.88141,367.79347714963563,1178173342.158223,26163178.039633997,1152010164.118589,0.32920908994763076,16.933906912655477,1673614914.8181198,47015458.34850509,0.6695279718900028
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.20174666919356088,19,245,0.0,17.67,85326717.56374043,1.0,654.15,1445.0192143476193,11210.61682960959,2545018854.518777,2346252035.9573774,367.7934771494504,1178173342.1654844,26163178.12285982,1152010164.0426247,0.3292090899259225,16.9339069118769,1690739673.5807617,47392427.260465965,0.6627863115151436
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.12632558307718292,20,245,0.0,16.03,85326717.56374043,1.0,654.15,1445.019214162088,11210.616829325625,2545018854.454312,2346252035.8999033,367.79347714959056,1178173342.1400886,26163178.039992284,1152010164.1000962,0.32920908994234616,16.933906912465893,1700457529.7644067,47606347.33507354,0.6590206337377091
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.05090449696080494,21,245,0.0,14.98,85326717.56374043,1.0,654.15,1445.0192143073832,11210.616829316163,2545018854.4521637,2346252035.897989,367.79347714959533,1178173342.1417234,26163178.03971208,1152010164.1020112,0.3292090899428934,16.93390691248552,1706679327.9307642,47743308.358450316,0.6566320681649616
0.0,84262200.00000001,discharging,56871693.642705254,0.0,56871693.642705254,0.0,402.99393427303914,0.0,0.0,22,245,0.0,14.42,57591031.596741535,1.0,654.15,1445.0192142042297,11210.61682973014,2545018854.546144,2321188974.6149864,365.99808184776043,1175500717.54048,25817998.512793783,1149682719.027686,0.33116882390921926,25.002410666833217,1709997620.2861552,32273515.80330736,0.6598758914230511
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,245,0.0,14.12,0.0,1.0,567.279923475184,1445.0192142993058,11210.616829210236,2545018854.4281163,2259509895.5710845,362.89907080586624,1179588764.9055314,25103923.74480418,1154484841.1607273,0.33816193355615914,,1711775276.9051147,0.0,0.6744371511475694
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,246,0.0,13.96,0.0,1.0,567.279923475184,1445.0192143513204,11210.616829606575,2545018854.5180926,2259509895.650967,362.89907080586624,1179588764.9081888,25103923.827343512,1154484841.0808454,0.3381619335327608,,1712723360.4352264,0.0,0.6740638142446279
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,246,0.0,13.74,0.0,1.0,567.279923475184,1445.0192141689283,11210.616829346593,2545018854.4590716,2259509895.598567,362.89907080586624,1179588764.8769794,25103923.743736997,1154484841.1332424,0.3381619335481085,,1714026975.2891297,0.0,0.6735511504645362
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,246,0.0,13.68,0.0,1.0,567.279923475184,1445.0192141584014,11210.616829414741,2545018854.4745426,2259509895.612303,362.89907080586624,1179588764.8640013,25103923.74449093,1154484841.1195104,0.33816193354408625,,1714382506.6129217,0.0,0.6734114683661862
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,246,0.0,13.57,0.0,1.0,567.279923475184,1445.0192143024508,11210.616829320286,2545018854.4530997,2259509895.593265,362.89907080586624,1179588764.8826869,25103923.744141873,1154484841.138545,0.3381619335496617,,1715034314.0398734,0.0,0.6731555349578294
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,246,0.0,13.46,0.0,1.0,567.279923475184,1445.0192143024658,11210.616829234345,2545018854.4335895,2259509895.5759435,362.89907080586624,1179588764.8999689,25103923.744101185,1154484841.1558676,0.33816193355473567,,1715686121.4668255,0.0,0.672899796012129
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,246,0.0,13.09,0.0,1.0,567.279923475184,1445.0192143444676,11210.61682958552,2545018854.513313,2259509895.6467233,362.89907080586624,1179588764.9131105,25103923.828024477,1154484841.085086,0.338161933534003,,1717878564.6302087,0.0,0.6720410073535092
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,246,0.0,12.77,0.0,1.0,567.279923475184,1445.0192142054775,11210.616829643057,2545018854.526375,2259509895.65832,362.89907080586624,1179588764.9003491,25103923.82685938,1154484841.0734897,0.33816193353060625,,1719774731.690432,0.0,0.6713000370337472
23119002.27526456,84262200.00000001,direct_partial,23119002.27526456,0.0,0.0,0.0,0.0,0.0,0.0,7,246,132.2236013593005,13.15,23375866.47095126,96.60634892168326,665.1809033789907,1445.019214302453,11210.616829320292,2545018854.453101,2290303468.132189,363.79257162975466,1172171058.814738,25355524.671641726,1146815534.1430962,0.3336311124219583,61.33324644325097,1717523033.3064167,13314677.797859952,0.6625783149891196
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8,246,8.503475011097073,14.47,0.0,1.0,567.279923475184,1445.0192143358504,11210.616829592786,2545018854.514962,2259509895.6481876,362.89907080586624,1179588764.9116268,25103923.82800568,1154484841.083621,0.3381619335335738,,1709701344.182995,0.0,0.6752552690044868
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9,246,0.0,15.75,0.0,1.0,567.279923475184,1445.0192142054782,11210.616829643108,2545018854.5263863,2259509895.65833,362.89907080586624,1179588764.9003515,25103923.826871533,1154484841.07348,0.33816193353060336,,1702116675.942102,0.0,0.6782642208910185
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,10,246,0.0,15.87,0.0,1.0,567.279923475184,1445.0192143427091,11210.61682961389,2545018854.519753,2259509895.652441,362.89907080586624,1179588764.9067094,25103923.827340167,1154484841.0793693,0.33816193353232843,,1701405613.2945182,0.0,0.678547685547999
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11,246,0.0,15.98,0.0,1.0,567.279923475184,1445.0192141986463,11210.616829622155,2545018854.5216293,2259509895.654107,362.89907080586624,1179588764.9052856,25103923.827580754,1154484841.077705,0.33816193353184093,,1700753805.8675663,0.0,0.678807736366519
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12,246,3.453364712291276,16.25,0.0,1.0,567.279923475184,1445.0192143426948,11210.616829613775,2545018854.519727,2259509895.652418,362.89907080586624,1179588764.9067006,25103923.82730837,1154484841.0793922,0.33816193353233515,,1699153914.910503,0.0,0.6794468888006538
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13,246,18.977357622194443,17.5,0.0,1.0,567.279923475184,1445.0192143476313,11210.616829609626,2545018854.5187855,2259509895.651582,362.89907080586624,1179588764.9075518,25103923.827322144,1154484841.0802295,0.3381619335325804,,1691747012.3315053,0.0,0.6824216816491727
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14,246,22.20493702648952,18.15,0.0,1.0,567.279923475184,1445.019214158395,11210.61682932866,2545018854.455001,2259509895.5949526,362.89907080586624,1179588764.8812704,25103923.744412925,1154484841.1368575,0.3381619335491674,,1687895422.9904265,0.0,0.6839788919454909
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,15,246,0.0,18.51,0.0,1.0,567.279923475184,1445.0192141602922,11210.616829439714,2545018854.4802117,2259509895.617336,362.89907080586624,1179588764.85821,25103923.74373416,1154484841.114476,0.3381619335426116,,1685762235.0476756,0.0,0.6848444087263739
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16,246,0.0,19.53,0.0,1.0,567.279923475184,1445.0192143061383,11210.616829231176,2545018854.4328704,2259509895.575305,362.89907080586624,1179588764.9005964,25103923.74409231,1154484841.1565042,0.33816193355492213,,1679718202.5432136,0.0,0.687308644633684
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17,246,0.0,19.92,0.0,1.0,567.279923475184,1445.0192142993076,11210.616829296301,2545018854.4476547,2259509895.588431,362.89907080586624,1179588764.888259,25103923.74487931,1154484841.1433797,0.3381619335510778,,1677407248.9385662,0.0,0.6882555454997094
38309965.35875819,84262200.00000001,direct_partial,38309965.35875819,0.0,0.0,0.0,0.0,0.0,0.0,18,246,175.60922881613288,19.69,38733879.90600344,160.08415227267588,665.5653012566316,1445.0192143476208,11210.61682960956,2545018854.51877,2304162362.5406747,364.78120514289,1173670177.9244761,25522575.10635779,1148147602.8181183,0.33253289791606394,37.08765995921378,1678770119.0131018,21691480.955430105,0.675197606837676
