Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19,246,0.0,16.74,0.0,1.0,567.279923475184,1445.0192141689445,11210.616829346678,2545018854.459091,2259509895.5985847,362.89907080586624,1179588764.876986,25103923.74376062,1154484841.1332254,0.33816193354810353,,1696250409.0995357,0.0,0.6806099116852036
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,246,0.0,16.15,0.0,1.0,567.279923475184,1445.0192143358597,11210.61682959283,2545018854.514972,2259509895.648196,362.89907080586624,1179588764.9116328,25103923.828019142,1154484841.0836136,0.33816193353357166,,1699746467.1168227,0.0,0.6792100253880196
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,246,0.0,15.96,0.0,1.0,567.279923475184,1445.0192143513043,11210.616829520452,2545018854.4985414,2259509895.633609,362.89907080586624,1179588764.925454,25103923.82725271,1154484841.0982013,0.3381619335378445,,1700872316.3088305,0.0,0.6787604395864477
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,246,0.0,16.1,0.0,1.0,567.279923475184,1445.0192142005494,11210.61682973331,2545018854.5468636,2259509895.6765103,362.89907080586624,1179588764.8822296,25103923.82693003,1154484841.0552995,0.3381619335252781,,1700042743.2199826,0.0,0.6790916555831039
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,246,0.0,15.99,0.0,1.0,567.279923475184,1445.0192143444644,11210.616829585544,2545018854.5133185,2259509895.646728,362.89907080586624,1179588764.9131098,25103923.828029558,1154484841.0850801,0.3381619335340012,,1700694550.646934,0.0,0.6788313872387731
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,247,0.0,16.22,0.0,1.0,567.279923475184,1445.0192142005565,11210.616829647279,2545018854.5273333,2259509895.6591706,362.89907080586624,1179588764.8995056,25103923.826865714,1154484841.07264,0.33816193353035734,,1699331680.5723984,0.0,0.679375812427487
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,247,0.0,16.37,0.0,1.0,567.279923475184,1445.0192143513095,11210.616829606526,2545018854.5180817,2259509895.650957,362.89907080586624,1179588764.9081833,25103923.82732917,1154484841.0808542,0.33816193353276336,,1698442852.2629192,0.0,0.6797313430608967
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,247,0.0,16.58,0.0,1.0,567.279923475184,1445.0192142993062,11210.616829210232,2545018854.4281154,2259509895.5710835,362.89907080586624,1179588764.9055316,25103923.7448044,1154484841.1607273,0.33816193355615914,,1697198492.6296475,0.0,0.6802297115948783
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,247,0.0,16.69,0.0,1.0,567.279923475184,1445.0192141639964,11210.616829436776,2545018854.479545,2259509895.616744,362.89907080586624,1179588764.8588562,25103923.743789528,1154484841.1150668,0.3381619335427846,,1696546685.2026958,0.0,0.6804910534938413
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,247,0.0,16.45,0.0,1.0,567.279923475184,1445.0192142005435,11210.616829733259,2545018854.546852,2259509895.6765003,362.89907080586624,1179588764.882226,25103923.826915238,1154484841.0553107,0.3381619335252814,,1697968810.4978633,0.0,0.6799211115761326
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,247,0.0,16.25,0.0,1.0,567.279923475184,1445.0192142956123,11210.616829213302,2545018854.4288125,2259509895.5717025,362.89907080586624,1179588764.904893,25103923.74478458,1154484841.1601083,0.33816193355597784,,1699153914.910503,0.0,0.6794468888481576
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,247,0.0,16.05,0.0,1.0,567.279923475184,1445.019214351311,11210.616829606515,2545018854.5180793,2259509895.6509547,362.89907080586624,1179588764.9081829,25103923.827327393,1154484841.0808554,0.33816193353276375,,1700339019.3231425,0.0,0.6789733270606373
4177517.7178240307,84262200.00000001,charging_only,0.0,4177517.7178240307,0.0,29.601972312937665,0.0,0.0,0.0037391965026868632,7,247,75.72625445472606,16.48,0.0,17.456407913693322,583.8231531377685,1445.01921434639,11210.616829524688,2545018854.499503,2259509895.6344624,362.89907080586624,1179588764.924614,25147231.07140828,1154441533.8532057,0.33814924834598875,,1697791044.8359673,0.0,0.6799667941261538
27479933.325170096,84262200.00000001,direct_plus_discharge,31657451.042994127,0.0,4177517.717824031,0.0,29.60197231293767,0.0,0.0,8,247,149.59508427693285,17.12,32012285.179596283,114.82917798733573,664.3664049880291,1445.0192141973912,11210.616829709192,2545018854.5413885,2298095950.6364822,364.34824176651273,1173014995.1025841,25453494.69606697,1147561500.4065173,0.33301143624527435,44.83615192078128,1693998710.7155206,18025717.000778086,0.6702950506011592
210067935.02315915,84262200.00000001,charging,84262200.00000001,125805735.02315913,0.0,891.4619007059825,0.0,0.0,0.11260571377338727,9,247,770.6988346067691,18.97,86574884.14386222,877.8015584962161,665.8891894280899,1445.019214306146,11210.616829317258,2545018854.452412,2347380471.94172,367.8744211713498,1178293072.678133,27411344.619843528,1150881728.0582895,0.3287693496491967,16.6781163052543,1683036494.8986044,48595208.91017057,0.6646226940329697
228933538.1076306,84262200.00000001,charging,84262200.00000001,144671338.1076306,0.0,1025.143933409433,0.0,0.0,0.24209757904615775,10,247,912.9172483284459,20.68,86782343.38198264,956.6344169602859,665.8898112887251,1445.0192143073912,11210.616829230177,2545018854.4326434,2347568035.0920954,367.8878761590057,1178312968.7658064,27618803.85790159,1150694164.9079049,0.32869628901186115,16.63631406480903,1672903852.1705356,48488836.673150204,0.6684669758187847
205523720.23751172,84262200.00000001,charging,84262200.00000001,121261520.23751171,0.0,859.2615057932725,0.0,0.0,0.3506358745147817,11,247,889.3319263601412,22.4,86524912.8106605,858.8128498170782,665.8890391941484,1445.0192141986404,11210.616829708199,2545018854.541163,2347335293.30503,367.8711802781186,1178288280.0650916,27361373.370145336,1150926906.6949463,0.3287869492038089,16.688215289556926,1662711954.2218354,48121460.46950439,0.6727287980300473
196262306.11762834,84262200.00000001,charging,84262200.00000001,112000106.11762832,0.0,793.6349440708151,0.0,0.0,0.45088449902898986,12,247,875.8045464567972,23.67,86423067.88642891,820.1125896016567,665.8887324708545,1445.019214347624,11210.61682952359,2545018854.4992533,2347243216.2481766,367.8645751818047,1178278512.1973162,27259528.445490103,1151018983.751826,0.3288228198218384,16.70883384907756,1655186541.2015736,47899972.72176849,0.6758429324299345
11349271.940952934,84262200.00000001,direct_plus_discharge,84262200.0,0.0,72912928.05904707,0.0,516.6624353141867,0.0,0.3856218756208821,13,247,125.05659338851481,24.28,85305865.01628572,47.42469904541855,655.5665983554684,1445.019214204233,11210.616829730168,2545018854.5461507,2346233184.1106825,367.7921249588358,1178171341.464342,26142325.575061776,1152029015.8892803,0.3292164390105175,16.93824385014916,1651571972.7430232,46602667.66693556,0.678392544839303
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.31020078950450414,14,247,68.27270196124226,24.85,85326717.56374015,1.0,654.15,1445.01921434447,11210.61682958557,2545018854.5133243,2346252035.95252,367.7934771494622,1178173342.171067,26163178.123589084,1152010164.047478,0.32920908992730946,16.933906911926623,1648194425.167,46455874.73870833,0.6797922639919143
15204004.977171876,84262200.00000001,direct_plus_discharge,84262200.0,0.0,69058195.02282813,0.0,489.34772157280366,0.0,0.24838844572688681,15,247,117.73562138631532,24.76,85299676.35885563,63.532300933383034,656.0689782609594,1445.0192143476281,11210.61682952357,2545018854.499249,2346227589.1783333,367.79172365399455,1178170747.7395802,26136136.917914152,1152034610.821666,0.32921862011555364,16.939531383157302,1648727722.152688,46566513.49627795,0.679548474003194
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17296735961050885,16,247,48.498458814897184,24.33,85326717.56373794,1.0,654.1499999999994,1445.0192142054818,11210.616829729175,2545018854.545925,2346252035.981578,367.7934771493912,1178173342.140917,26163178.122497153,1152010164.01842,0.32920908991900577,16.933906911629336,1651275696.6398633,46523703.05504608,0.6785313766899868
121352152.41391939,84262200.00000001,charging,84262200.00000001,37089952.413919374,0.0,262.82012874786926,0.0,0.0,0.2061656916628713,17,247,418.49830211900684,23.63,85599303.95238893,507.08885439400854,665.8862248099865,1445.0192141583996,11210.616829328686,2545018854.4550066,2346498470.4554076,367.8111534221579,1178199493.9732122,26435764.4286178,1151763729.5445945,0.32911302966708555,16.877408377672566,1655423562.084102,47448399.96839501,0.6763654315832158
38164075.424466066,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,46098124.57553395,0.0,326.65221299745735,0.0,0.16490435949477142,18,247,174.18807922837436,22.51,85262814.65920623,159.47452847799053,659.1841289461439,1445.019214306155,11210.616829317338,2545018854.4524302,2346194264.1334467,367.78933335478945,1178167211.0017636,26099275.1352109,1152067935.8665526,0.3292316115955276,16.94720422698502,1662060146.7948835,47020383.33361754,0.6740863964905924
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.08948327337839344,19,247,0.0,21.1,85326717.56374039,1.0,654.15,1445.0192143476324,11210.616829609658,2545018854.5187926,2346252035.9573917,367.7934771494504,1178173342.1654906,26163178.122880574,1152010164.0426102,0.3292090899259184,16.93390691187675,1670415132.9039924,46945021.25076842,0.6708028955112209
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.014062187262015483,20,247,0.0,19.27,85326717.56374043,1.0,654.15,1445.0192143395416,11210.616829503666,2545018854.4947305,2346252035.935937,367.79347714950256,1178173342.1875675,26163178.12350461,1152010164.0640628,0.3292090899320489,16.933906912096624,1681258838.279645,47183724.74865372,0.6665018489510558
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,21,247,0.0,17.98,0.0,1.0,567.279923475184,1445.0192142054866,11210.616829729162,2545018854.5459223,2259509895.6756444,362.89907080586624,1179588764.8830752,25103923.82694467,1154484841.0561306,0.3381619335255216,,1688902761.7411702,0.0,0.6835709356445823
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,22,247,0.0,17.91,0.0,1.0,567.279923475184,1445.019214346378,11210.616829524615,2545018854.4994864,2259509895.634448,362.89907080586624,1179588764.9246056,25103923.827244908,1154484841.0973606,0.3381619335375983,,1689317548.285594,0.0,0.6834030950954076
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,23,247,0.0,17.27,0.0,1.0,567.279923475184,1445.0192142956216,11210.616829299415,2545018854.448362,2259509895.5890584,362.89907080586624,1179588764.8876255,25103923.74487229,1154484841.1427531,0.3381619335508943,,1693109882.406041,0.0,0.6818723658396821
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,0,248,0.0,16.77,0.0,1.0,567.279923475184,1445.019214200543,11210.616829733262,2545018854.546853,2259509895.676501,362.89907080586624,1179588764.8822272,25103923.82691766,1154484841.0553095,0.33816193352528107,,1696072643.43764,0.0,0.6806812464797336
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,1,248,0.0,16.18,0.0,1.0,567.279923475184,1445.0192143426987,11210.616829527773,2545018854.500203,2259509895.635084,362.89907080586624,1179588764.9239762,25103923.82725091,1154484841.0967252,0.3381619335374122,,1699568701.4549267,0.0,0.6792810670780305
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,2,248,0.0,15.58,0.0,1.0,567.279923475184,1445.0192141973894,11210.616829709172,2545018854.541384,2259509895.671645,362.89907080586624,1179588764.887791,25103923.827626396,1154484841.0601645,0.3381619335267031,,1703124014.6928456,0.0,0.6778630511345195
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,3,248,0.0,15.44,0.0,1.0,567.279923475184,1445.0192143476315,11210.616829523626,2545018854.499262,2259509895.6342483,362.89907080586624,1179588764.9248266,25103923.82726423,1154484841.0975623,0.3381619335376574,,1703953587.7816935,0.0,0.6775330322233355
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,4,248,0.0,15.67,0.0,1.0,567.279923475184,1445.019214351341,11210.616829606724,2545018854.5181265,2259509895.650997,362.89907080586624,1179588764.9081998,25103923.827385902,1154484841.080814,0.3381619335327516,,1702590717.7071574,0.0,0.6780753759984866
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,5,248,0.0,15.71,0.0,1.0,567.279923475184,1445.0192141973878,11210.6168297092,2545018854.5413904,2259509895.6716514,362.89907080586624,1179588764.8877923,25103923.827632803,1154484841.0601594,0.33816193352670165,,1702353696.82463,0.0,0.6781697852882156
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.014062187262015483,6,248,0.0,15.54,0.0,1.0,567.279923475184,1445.019214204231,11210.616829644145,2545018854.526622,2259509895.6585393,362.89907080586624,1179588764.9001365,25103923.826864786,1154484841.0732718,0.3381619335305424,,1703361035.5753732,0.0,0.6777687272171878
176186996.12270635,84262200.00000001,charging,84262200.00000001,91924796.12270632,0.0,651.3809045229322,0.0,1.4901161193847656e-08,0.09634188046491218,7,248,585.8840690171922,15.89,86202305.87325744,736.2247825505978,665.8880651268648,1445.019214302456,11210.61682932032,2545018854.453108,2347043628.44489,367.85025806289957,1178257337.904405,27038766.349219494,1151218571.5551856,0.32890058086741664,16.753694474397715,1701287102.8532543,48784734.07031583,0.6578121807724754
209600096.2508242,84262200.00000001,charging,84262200.00000001,125337896.2508242,0.0,888.146786008446,0.0,0.0,0.20852884290808432,8,248,713.2728089619122,19.29,86569739.46468852,875.8466213782058,665.8891739691006,1445.0192143444642,11210.616829499468,2545018854.4937773,2347375820.7084646,367.8740875119571,1178292579.315987,27406200.024451703,1150886379.2915354,0.3287711615388444,16.679155483459006,1681140327.8383806,48550718.28410349,0.6653710683601689
210138682.42556697,84262200.00000001,charging,84262200.00000001,125876482.42556696,0.0,891.9632181841474,0.0,0.0,0.3211978809945029,9,248,772.2616443259543,21.38,86575662.13129814,878.0971875273027,665.8891917656648,1445.0192143476359,11210.616829609675,2545018854.5187964,2347381175.374218,367.874471627768,1178293147.3162246,27412122.69044313,1150881024.6257815,0.3287690756339992,16.677959168992547,1668755986.7262974,48282309.29894774,0.6702710284854709
200672643.2819959,84262200.00000001,charging,84262200.00000001,116410443.28199588,0.0,824.8866795388172,0.0,0.0,0.42539409314677457,10,248,811.6308244538216,23.08,86471567.00855762,838.5418698054576,665.8888786240747,1445.0192142005667,11210.616829733392,2545018854.5468826,2347287063.8435416,367.86772055536915,1178283163.7237806,27308027.567319494,1150975136.1564612,0.3288057377766575,16.699009119126753,1658682599.2188609,48003478.537288606,0.6743918235213447
183656346.00356305,84262200.00000001,charging,84262200.00000001,99394146.00356303,0.0,704.3088639724815,0.0,0.0,0.5143594233327722,11,248,807.4376375937842,24.51,86284444.01793276,767.4366234517171,665.8883138210575,1445.0192143407846,11210.616829502598,2545018854.4944882,2347117888.2283835,367.8555849381287,1178265216.3493125,27120904.577696018,1151144311.7716165,0.32887164748537756,16.73697652740344,1650209102.6684875,47714270.80224887,0.6779718859859705
176553150.74143732,84262200.00000001,charging,84262200.00000001,92290950.7414373,0.0,653.9754833178185,0.0,0.0,0.5969668528044966,12,248,801.3224736777348,25.57,86206332.36304918,737.7548166080904,665.8880773291075,1445.019214311072,11210.616829313092,2545018854.451467,2347047268.721934,367.85051919014836,1178257724.1171048,27042792.839039177,1151214931.2780657,0.32889916249618945,16.752874202337296,1643928049.281498,47533833.96545039,0.6806035315842774
131958154.79190783,84262200.00000001,charging,84262200.00000001,47695954.79190782,0.0,337.97446918420343,0.0,0.0,0.6396583647014487,13,248,599.2950070898524,26.38,85715934.90041192,551.4076858986189,665.8865827733408,1445.0192142042254,11210.61682964411,2545018854.5266137,2346603912.613287,367.818716709265,1178210682.84579,26552395.459080055,1151658287.38671,0.32907193292517367,16.85334422393566,1639128376.4103074,47159077.554241836,0.6829549046807539
206850474.17963523,84262200.00000001,charging,84262200.00000001,122588274.17963521,0.0,868.662910195042,0.0,0.0,0.7493842059892434,14,248,828.7357766802942,26.51,86539502.71595243,864.3568976414168,665.8890830751603,1445.019214295616,11210.616829299377,2545018854.448353,2347348483.8409815,367.8721265052536,1178289679.3516433,27375963.1926357,1150913716.1590075,0.3287818107083356,16.685265529825426,1638358058.5420916,47595438.241876565,0.6826485536845631
26922229.100907728,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,57339970.89909229,0.0,406.31215607715103,0.0,0.6980605652216032,15,248,156.43752851485604,26.08,85280863.10394567,112.49872409305881,657.6319761182037,1445.0192141652544,11210.616829435758,2545018854.479314,2346210580.9387236,367.7905037059634,1178168942.6408343,26117323.579559997,1152051619.0612743,0.32922525059602586,16.94344657484414,1640906033.0292668,46477104.17296737,0.6827445371840289
57683297.09897459,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,26578902.901025422,0.0,188.33862617205898,0.0,0.6742704229682905,16,248,238.48782075489933,25.73,85231477.1383424,241.03863394048173,662.009945390476,1445.0192143061358,11210.616829231161,2545018854.4328666,2346165933.305965,367.78730127968305,1178164204.3082755,26067937.614236172,1152096266.6940393,0.3292426563435635,16.95373241937592,1642979965.751386,46751717.031290896,0.6818220185093227
112982810.34647861,84262200.00000001,charging,84262200.00000001,28720610.346478596,0.0,203.51480704909432,0.0,0.0,0.6999775564902813,17,248,393.5685512267453,24.62,85507268.87028016,472.1162560791943,665.8859416486807,1445.019214339542,11210.616829589704,2545018854.5142627,2346415264.9897423,367.80518520384544,1178190664.4403694,26343729.43011173,1151846935.0102577,0.32914546149295465,16.896444064299068,1649557295.2415357,47270240.786367364,0.6788238112322315
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6245564703739033,18,248,0.0,23.37,85326717.56374039,1.0,654.15,1445.0192142091587,11210.61682963998,2545018854.5256763,2346252035.9635286,367.7934771494354,1178173342.1588953,26163178.122425053,1152010164.0364702,0.32920908992416376,16.933906911813814,1656964197.820533,46648924.562134795,0.6762158314590067
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5491353842575253,19,248,0.0,22.6,85326717.56374043,1.0,654.15,1445.0192142091805,11210.61682972618,2545018854.545245,2346252035.9809775,367.79347714939286,1178173342.1415586,26163178.122535735,1152010164.019023,0.32920908991917786,16.933906911634978,1661526849.8091955,46749362.64594446,0.6743699617308083
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.47371429814114735,20,248,0.0,21.32,85326717.56374043,1.0,654.15,1445.0192143395384,11210.616829589706,2545018854.514263,2346252035.953355,367.79347714946016,1178173342.1702173,26163178.12357267,1152010164.0466447,0.3292090899270713,16.93390691191807,1669111518.0500891,46916324.65539427,0.6713237019688384
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.39829321202476936,21,248,0.0,20.15,85326717.56374043,1.0,654.15,1445.0192143426887,11210.61682952768,2545018854.500182,2346252035.9408016,367.79347714949085,1178173342.181973,26163178.122775555,1152010164.0591974,0.3292090899306585,16.9339069120467,1676044378.864031,47068938.36715698,0.6685632062262297
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.32287212590839137,22,248,0.0,19.3,85326717.56374043,1.0,654.15,1445.0192143513134,11210.616829606524,2545018854.518081,2346252035.9567547,367.7934771494518,1178173342.166127,26163178.122880526,1152010164.0432465,0.3292090899261002,16.933906911883298,1681081072.617749,47179811.576557234,0.6665719131751914
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.2474510397920134,23,248,0.0,18.83,85326717.56374043,1.0,654.15,1445.0192142023377,11210.616829619117,2545018854.52094,2346252035.9593053,367.7934771494457,1178173342.1638544,26163178.123158783,1152010164.0406957,0.3292090899253713,16.93390691185712,1683866067.9874523,47241117.93940209,0.6654759297437127
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.17202995367563542,0,249,0.0,18.44,85326717.56374043,1.0,654.15,1445.0192143024622,11210.61682932036,2545018854.4531164,2346252035.8988385,367.7934771495932,1178173342.1408749,26163178.03971332,1152010164.1011615,0.3292090899426505,16.933906912476797,1686177021.5920994,47291989.17665633,0.6645692290687505
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.09660886755925745,1,249,0.0,17.78,85326717.56374043,1.0,654.15,1445.0192143110808,11210.61682931316,2545018854.451482,2346252035.8973794,367.7934771495967,1178173342.1423707,26163178.039748468,1152010164.1026223,0.329209089943068,16.933906912491796,1690087866.1538103,47378078.96277888,0.6630404281249489
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.021187781442879486,2,249,0.0,17.3,85326717.56374043,1.0,654.15,1445.0192141936986,11210.616829626231,2545018854.522555,2346252035.960749,367.7934771494423,1178173342.162348,26163178.12309694,1152010164.039251,0.32920908992495845,16.933906911842264,1692932116.744145,47440689.71632255,0.6619329834176071
0.0,84262200.00000001,discharging,23671484.586437277,0.0,23671484.586437277,0.0,167.7366030894626,0.0,0.0,3,249,0.0,16.96,23972428.113841746,1.0,654.15,1445.0192143073805,11210.616829316146,2545018854.45216,2290841656.0589604,363.8309312758313,1172229432.530833,25399604.003368426,1146829828.5274646,0.33357737809335614,59.80998004782885,1694946794.2456324,13340858.718280137,0.67133297283844
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,249,0.0,16.54,0.0,1.0,567.279923475184,1445.0192141603218,11210.61682935386,2545018854.4607215,2259509895.6000175,362.89907080586624,1179588764.8755012,25103923.74371996,1154484841.131781,0.3381619335476805,,1697435513.5121753,0.0,0.680134727912596
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,249,0.0,16.4,0.0,1.0,567.279923475184,1445.0192143395536,11210.616829589817,2545018854.5142884,2259509895.647589,362.89907080586624,1179588764.912274,25103923.828053094,1154484841.084221,0.3381619335337495,,1698265086.6010232,0.0,0.6798024938467373
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,249,0.0,16.34,0.0,1.0,567.279923475184,1445.0192143024635,11210.616829320345,2545018854.453113,2259509895.593277,362.89907080586624,1179588764.8826923,25103923.744159527,1154484841.1385329,0.3381619335496581,,1698620617.9248152,0.0,0.6796602072032738
176946402.035929,84262200.00000001,charging,84262200.00000001,92684202.03592898,0.0,656.7620696874948,0.0,0.0,0.0829594193289467,7,249,587.629847332103,17.41,86210656.82665537,739.3980783421929,665.8880904330914,1445.0192141652467,11210.61682934971,2545018854.4597797,2347051178.401411,367.85079964181756,1178258138.900859,27047117.30219733,1151211021.598662,0.32889763916162906,16.751993312613894,1692280309.317193,48592671.451273516,0.6612837549414361
207104754.76383978,84262200.00000001,charging,84262200.00000001,122842554.76383977,0.0,870.4647473916204,0.0,0.0,0.19291286110473033,8,249,706.5199267041967,19.26,86542298.96138574,865.4194486351895,665.889091483544,1445.0192141571567,11210.61682941581,2545018854.474786,2347351011.9287834,367.8723078556197,1178289947.508909,27378759.437692072,1150911188.0712168,0.3287808258773771,16.684700303320433,1681318093.500277,48539223.129463695,0.6653214557103025
179256262.95090938,84262200.00000001,charging,84262200.00000001,94994062.95090936,0.0,673.1297893407825,0.0,0.0,0.277939781863566,9,249,670.1345363535861,20.91,86236057.65712118,749.0501916495176,665.8881673761919,1445.019214342699,11210.616829527762,2545018854.5002007,2347074142.895646,367.85244694858255,1178260575.3205335,27072518.21617982,1151188057.1043537,0.32888869154582107,16.74682096740463,1671540982.096,48153724.38098896,0.669414200537203
145523107.69748932,84262200.00000001,charging,84262200.00000001,61260907.69748931,0.0,434.0959909731006,0.0,0.0,0.33277295967069453,10,249,611.2714248110058,22.64,85865104.5178575,608.0909526719819,665.8870391907718,1445.0192143061452,11210.616829317247,2545018854.4524097,2346738772.3402977,367.82839022136795,1178224992.6535382,26701564.993836533,1151523427.6597016,0.32901937453910407,16.82266171517508,1661289828.9266677,47723441.18678805,0.6737943161689176
113156129.16169456,84262200.00000001,charging,84262200.00000001,28893929.16169454,0.0,204.74294756599582,0.0,0.0,0.3586352267316624,11,249,531.4030375555697,24.23,85509174.804016,472.84049572146284,665.8859475187694,1445.0192143395348,11210.61682958965,2545018854.5142503,2346416988.071473,367.80530879765183,1178190847.2923589,26345635.363832306,1151845211.9285266,0.32914478985271806,16.896049443106968,1651868248.8461826,47321376.280904025,0.6778791459737034
49170230.5715466,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,35091969.428453416,0.0,248.66238220734937,0.0,0.3272252416107341,12,249,285.1990143480154,25.25,85245144.60953356,205.4654606023689,660.7563789976493,1445.01921420055,11210.616829647231,2545018854.5273223,2346178289.518134,367.7881875429076,1178165515.650062,26081605.168195523,1152083910.4818666,0.3292378392684525,16.95088463832159,1645824216.341721,46748125.19358434,0.6806704104811435
85966681.88887283,84262200.00000001,charging,84262200.00000001,1704481.8888728172,0.0,12.07799202551274,0.0,0.0,0.3287508827086936,13,249,421.6530248249281,26.01,85210180.8099782,359.225158911005,665.8850234446336,1445.0192143110805,11210.616829313143,2545018854.451478,2346146680.309089,367.78592032799304,1178162160.9768937,26046641.28598161,1152115519.690912,0.3292501622249586,16.958171583018874,1641320819.5736904,46928079.85620503,0.6824322646263651
172314615.60490224,84262200.00000001,charging,84262200.00000001,88052415.60490222,0.0,623.9411403816314,0.0,0.0,0.4075645004411102,14,249,707.1041144961747,26.42,86159722.4950138,720.0434379144251,665.8879360086736,1445.0192142956075,11210.616829213275,2545018854.4288063,2347005129.569595,367.8474964394238,1178253253.402006,26996182.971602347,1151257070.4304035,0.32891558148945116,16.762374205888662,1638891355.527779,47398143.14798223,0.6827161476926012
210508439.05748016,84262200.00000001,charging,84262200.00000001,126246239.05748014,0.0,894.5833209149433,0.0,0.0,0.5205644988724715,15,249,771.6709619714442,26.48,86579728.23132281,879.6422731574434,665.8892039821693,1445.019214209165,11210.616829726066,2545018854.5452194,2347384851.5323386,367.87473533569437,1178293537.257748,27416188.790085897,1150877348.467662,0.3287676435951784,16.677137955512887,1638535824.2039876,47621469.38764,0.6825444772214676
221105441.3856211,84262200.00000001,charging,84262200.00000001,136843241.38562107,0.0,969.6738868219046,0.0,0.0,0.6430496214183963,16,249,746.2420653095854,25.94,86696260.20856345,923.9234965531277,665.8895536140714,1445.019214347623,11210.616829609617,2545018854.518783,2347490207.5193305,367.8822931028669,1178304713.248361,27532720.76769545,1150771992.4806657,0.3287266037791309,16.653635212960385,1641735606.1181142,47755891.907174766,0.6811351189548516
84595988.2910146,84262200.00000001,charging,84262200.00000001,333788.2910145819,0.0,2.3652303631983402,0.0,0.0,0.6433483873590108,17,249,309.50669028099657,24.64,85195107.71381316,353.4975023969916,665.8849766882795,1445.0192142023113,11210.61682961892,2545018854.5208955,2346133053.498546,367.78494292128556,1178160714.77463,26031568.273176063,1152129146.501454,0.3292554747695088,16.961314870853325,1649438784.8002717,47095057.383389525,0.6791076710963295
27580968.218341168,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,56681231.78165884,0.0,401.6443177978508,0.0,0.592614368268756,18,249,142.6438189631656,23.12,85279805.51819156,115.25136801209267,657.7214778605232,1445.0192143476258,11210.616829609624,2545018854.518785,2346209624.8582735,367.7904351266683,1178168841.219049,26116266.077319197,1152052575.1417298,0.3292256233196899,16.94366671796442,1658445578.3363326,46865600.06596745,0.6755673625625815
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.517193282152378,19,249,0.0,21.73,85326717.56373803,1.0,654.1499999999976,1445.0192143513107,11210.61682952046,2545018854.4985433,2346252035.939331,367.7934771494941,1178173342.1834738,26163178.122806944,1152010164.0606668,0.3292090899310786,16.933906912062334,1666682054.0041778,46862844.636740915,0.6722964568797539
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.441772196036,20,249,0.0,20.61,85326717.56374043,1.0,654.15,1445.0192141986208,11210.616829708051,2545018854.5411296,2346252035.977308,367.79347714940184,1178173342.1458495,26163178.12315846,1152010164.022691,0.32920908992022613,16.933906911672576,1673318638.7149594,47008936.395010956,0.6696458166980495
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.366351109919622,21,249,0.0,20.0,85326717.56374043,1.0,654.15,1445.0192141652458,11210.616829435732,2545018854.479308,2346252035.9221873,367.7934771495361,1178173342.1171575,26163178.039345644,1152010164.0778117,0.3292090899359779,16.933906912237525,1676933207.1735103,47088504.22763938,0.6682109375186164
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.290930023803244,22,249,0.0,19.19,85326717.56374043,1.0,654.15,1445.0192143073903,11210.616829230159,2545018854.432639,2346252035.88058,367.7934771496376,1178173342.1590753,26163178.039654393,1152010164.1194208,0.3292090899478685,16.933906912663957,1681732880.0447009,47194159.874244325,0.6663150830086091
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.21550893768686605,23,249,0.0,18.42,85326717.56374043,1.0,654.15,1445.0192143407785,11210.616829588591,2545018854.51401,2346252035.9531283,367.7934771494607,1178173342.170429,26163178.12355712,1152010164.046872,0.32920908992713627,16.93390691192041,1686295532.0333633,47294597.95805397,0.6645227981613943
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.1400878515704881,0,250,0.0,17.93,85326717.56374043,1.0,654.15,1445.0192143426991,11210.616829527731,2545018854.5001936,2346252035.9408092,367.79347714949074,1178173342.1819823,26163178.122792106,1152010164.0591903,0.32920908993065645,16.933906912046663,1689199037.84433,47358513.10229647,0.6633872648972735
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.06466676545411011,1,250,0.0,17.63,85326717.56374043,1.0,654.15,1445.0192141603104,11210.616829439818,2545018854.4802356,2346252035.923016,367.79347714953417,1178173342.1162994,26163178.039316423,1152010164.076983,0.32920908993574105,16.933906912229013,1690976694.4632895,47397644.823261276,0.6626939537946593
0.0,84262200.00000001,discharging,72247221.62764047,0.0,72247221.62764047,0.0,511.945226511705,0.0,8.16949626855683e-18,2,250,0.0,17.35,73160324.48254989,1.0,654.1500000000027,1445.0192143395402,11210.616829589708,2545018854.5142636,2335255141.948396,367.0051344379255,1177003843.0939798,26011763.414740816,1150992079.679239,0.33006571897437254,19.720075315198727,1692635840.640985,40670720.77975901,0.664044148506426
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,3,250,0.0,16.95,0.0,1.0,567.279923475184,1445.0192143024522,11210.616829234266,2545018854.433572,2259509895.5759277,362.89907080586624,1179588764.899962,25103923.744078886,1154484841.155883,0.3381619335547402,,1695006049.4662642,0.0,0.6811095697973559
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,4,250,0.0,16.5,0.0,1.0,567.279923475184,1445.0192142042242,11210.61682973015,2545018854.5461464,2259509895.6758738,362.89907080586624,1179588764.8828595,25103923.8269227,1154484841.0559368,0.3381619335254648,,1697672534.3947034,0.0,0.6800397707250194
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,5,250,0.0,16.49,0.0,1.0,567.279923475184,1445.0192143358443,11210.616829506707,2545018854.495421,2259509895.6308384,362.89907080586624,1179588764.928898,25103923.827927236,1154484841.1009707,0.33816193353865576,,1697731789.6153352,0.0,0.6800160356086334
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,6,250,0.0,16.41,0.0,1.0,567.279923475184,1445.0192142054807,11210.616829729115,2545018854.545912,2259509895.675665,362.89907080586624,1179588764.8830774,25103923.826931864,1154484841.0561454,0.3381619335255259,,1698205831.3803911,0.0,0.6798262140683614
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,7,250,3.709306551524163,17.31,0.0,1.0,567.279923475184,1445.0192143110694,11210.61682931307,2545018854.451462,2259509895.5918107,362.89907080586624,1179588764.8841743,25103923.74417304,1154484841.1400013,0.3381619335500883,,1692872861.5235128,0.0,0.6819678354941637
44521262.671603106,84262200.00000001,direct_plus_discharge,44521262.67160311,0.0,9.127152152359486e-09,0.0,6.467517879274156e-14,0.0,0.0,8,250,202.0181259795036,18.77,45013480.946139514,186.03902473285186,665.6468970463878,1445.0192143444774,11210.61682949954,2545018854.493794,2309831147.9882054,365.1860786892396,1174280993.5177565,25590878.834319886,1148690114.6834366,0.3320860473689848,31.93937158532606,1684221599.311244,25272781.461016975,0.6719472889782288
168091225.48881412,84262200.00000001,charging,84262200.00000001,83829025.4888141,0.0,594.0141153567572,0.0,0.0,0.0750333619398009,9,250,634.460469700664,20.69,86113279.17214489,702.3953450456293,665.8877950414991,1445.0192142042256,11210.61682973015,2545018854.5461464,2346963141.1767097,367.8444845061888,1178248798.554188,26949739.730846856,1151299058.8233411,0.32893194219578203,16.771850490450785,1672844596.949904,48113594.93049859,0.6689872329585043
185343516.3057671,84262200.00000001,charging,84262200.00000001,101081316.30576707,0.0,716.2641857560284,0.0,0.0,0.16550883803529923,10,250,762.9193484088886,22.67,86302997.31113586,774.4867271267971,665.8883699305186,1445.0192141640011,11210.616829350764,2545018854.4600186,2347134661.9528494,367.85678817554134,1178266995.833827,27139457.786675394,1151127538.0471516,0.3288651122292628,16.733204697533047,1661112063.2647717,47963008.48201105,0.6735383114977076
184272827.8101555,84262200.00000001,charging,84262200.00000001,100010627.8101555,0.0,708.6772661200816,0.0,0.0,0.2550259663873095,11,250,821.7368120358894,24.29,86291223.27886404,770.0126886210697,665.8883343259047,1445.019214340781,11210.61682958863,2545018854.5140185,2347124017.2731366,367.8560245934053,1178265866.5655544,27127683.838690516,1151138182.7268639,0.3288692595265106,16.735598135308198,1651512717.522391,47746530.2290179,0.6774352908481379
128815663.75312987,84262200.00000001,charging,84262200.00000001,44553463.75312985,0.0,315.7067161770387,0.0,7.450580596923828e-09,0.2949047094833565,12,250,617.096968637187,25.36,85681377.89241475,538.2762980402312,665.886476812403,1445.019214302452,11210.616829320275,2545018854.4530973,2346572670.6838703,367.81647574435476,1178207367.684495,26517838.36836507,1151689529.31613,0.3290841093681799,16.860467451213363,1645172408.9147692,47271304.996655464,0.6804891175107076
180882411.741987,84262200.00000001,charging,84262200.00000001,96620211.74198698,0.0,684.6527115021445,0.0,0.0,0.38138715725204847,13,250,807.2570808360089,25.95,86253939.9155238,755.8453074438311,665.8882215172472,1445.019214307391,11210.61682923014,2545018854.4326353,2347090309.892194,367.85360666058125,1178262290.49924,27090400.391432516,1151171890.1078074,0.32888239249738266,16.74318144922425,1641676350.8974826,47510870.74101527,0.6814945527418684
194714637.29918444,84262200.00000001,charging,84262200.00000001,110452437.29918443,0.0,782.6681325315844,0.0,0.0,0.48025050030866967,14,250,796.2631425911969,26.4,86406048.64816053,813.6454145865061,665.8886811442007,1445.019214197387,11210.616829709155,2545018854.5413804,2347227829.3856306,367.86347141633917,1178276879.8219616,27242509.207592294,1151034370.6143694,0.3288288143196682,16.712284141715887,1639009865.9690435,47536290.67587953,0.6824802073037497
205122218.39443982,84262200.00000001,charging,84262200.00000001,120860018.3944398,0.0,856.4164558748729,0.0,0.0,0.5884294210507589,15,250,757.9933990448541,26.54,86520497.6183331,857.1351118817347,665.8890259119808,1445.0192143463744,11210.616829524593,2545018854.499481,2347331301.5284333,367.87089393165814,1178287856.648948,27356958.17738166,1150930898.4715662,0.32878850423947836,16.689108141554932,1638180292.8801954,47581084.40946358,0.6827365450275146
138741846.26218867,84262200.00000001,charging,84262200.00000001,54479646.26218866,0.0,386.04383971636776,0.0,0.0,0.6371928534359843,16,250,490.9257685093313,26.23,85790533.07026361,579.7543964250442,665.8868112208148,1445.019214342688,11210.616829613733,2545018854.5197177,2346671354.5004826,367.8235543098177,1178217839.128886,26626993.629415665,1151590845.4994702,0.329045648480343,16.837986885551818,1640017204.7197871,47219458.59067243,0.6825307145945844
155093085.48895675,84262200.00000001,charging,84262200.00000001,70830885.48895673,0.0,501.9090409117628,0.0,0.0,0.7005918901827333,17,250,519.3029172133828,25.45,85970342.62196466,648.0805942096024,665.8873602396545,1445.0192141986345,11210.616829708151,2545018854.5411525,2346833915.4419584,367.835214920371,1178235087.7394524,26806803.181411162,1151428284.558041,0.3289822975172587,16.801079469734187,1644639111.9290814,47419161.386628285,0.6804897341400273
10558392.33856216,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,73703807.66143785,0.0,522.2666236562134,0.0,0.6346213692998431,18,250,92.47750579476514,23.59,85307134.7496371,44.11988554551457,655.4642276703252,1445.0192143513173,11210.616829520563,2545018854.498566,2346234331.977969,367.7922072951335,1178171463.330762,26143595.308729593,1152027868.0220323,0.32921599152640707,16.937979709264233,1655660582.9666295,46687118.43603995,0.6767288886241074
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5592002831834652,19,250,0.0,22.85,85326717.5637394,1.0,654.1499999999997,1445.0192142091514,11210.616829725926,2545018854.5451875,2346252035.9809246,367.79347714939286,1178173342.1415424,26163178.122465752,1152010164.0190766,0.3292090899191933,16.933906911635738,1660045469.293396,46716752.87847322,0.6749681643135585
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.48377919706708716,20,250,0.0,21.81,85326717.56374043,1.0,654.15,1445.0192143358545,11210.61682950677,2545018854.4954348,2346252035.9365654,367.79347714950114,1178173342.1869304,26163178.12349582,1152010164.0634346,0.32920908993186937,16.93390691209018,1666208012.2391222,46852409.51115176,0.6724865915041098
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.4083581109507092,21,250,0.0,20.82,85326717.56374043,1.0,654.15,1445.019214302465,11210.616829320355,2545018854.4531155,2346252035.8988376,367.7934771495932,1178173342.1408756,26163178.03971266,1152010164.101163,0.32920908994265097,16.933906912476814,1672074279.081688,46981544.190335594,0.6701412185140359
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.3329370248343312,22,250,0.0,19.87,85326717.56374043,1.0,654.15,1445.0192141603231,11210.616829439952,2545018854.480266,2346252035.923044,367.79347714953417,1178173342.1163092,26163178.039352853,1152010164.0769563,0.32920908993573345,16.933906912228732,1677703525.041726,47105461.30672412,0.6679059381038176
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.2575159387179532,23,250,0.0,19.03,85326717.56374043,1.0,654.15,1445.0192142023132,11210.616829618966,2545018854.5209055,2346252035.959277,367.7934771494457,1178173342.163839,26163178.123115074,1152010164.040724,0.3292090899253794,16.933906911857385,1682680963.5748127,47215030.12542556,0.6659418648496783
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.18209485260157524,0,251,0.0,18.55,85326717.56374043,1.0,654.15,1445.0192143476306,11210.616829609662,2545018854.5187936,2346252035.9573927,367.7934771494504,1178173342.1654894,26163178.12288145,1152010164.042608,0.3292090899259178,16.93390691187672,1685525214.1651475,47277640.87896922,0.6648247148769143
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.10667376648519726,1,251,0.0,18.24,85326717.56374043,1.0,654.15,1445.019214351311,11210.616829520482,2545018854.498548,2346252035.9393373,367.7934771494943,1178173342.1834755,26163178.122812238,1152010164.0606632,0.3292090899310774,16.93390691206183,1687362126.004739,47318076.990632854,0.6641052120566207
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.03125268036881929,2,251,0.0,17.95,85326717.56374043,1.0,654.15,1445.0192143395443,11210.616829589719,2545018854.514266,2346252035.9533577,367.79347714946016,1178173342.1702192,26163178.12357642,1152010164.0466428,0.32920908992707076,16.93390691191805,1689080527.4030662,47355904.32089882,0.6634335372144355
0.0,84262200.00000001,discharging,34916224.883185126,0.0,34916224.883185126,0.0,247.41705291981935,0.0,4.084748134278415e-18,3,251,0.0,17.27,35358876.45409377,1.0,654.15,1445.019214165251,11210.616829435743,2545018854.4793105,2301116156.814766,364.56375512659315,1173341380.114921,25541312.0465176,1147800068.0684035,0.3327575092007621,40.60854807430613,1693109882.406041,19660756.90995571,0.6701423072775132
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,4.084748134278415e-18,4,251,0.0,16.6,0.0,1.0,567.279923475184,1445.0192143110773,11210.616829227076,2545018854.431939,2259509895.5744786,362.89907080586624,1179588764.9014492,25103923.744118,1154484841.1573312,0.3381619335551644,,1697079982.1883836,0.0,0.6802772133748368
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,4.084748134278415e-18,5,251,0.0,16.0,0.0,1.0,567.279923475184,1445.0192142956241,11210.61682929943,2545018854.4483647,2259509895.5890617,362.89907080586624,1179588764.887627,25103923.74487737,1154484841.1427495,0.33816193355089325,,1700635295.4263024,0.0,0.678855039788735
0.0,84262200.00000001,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,4.084748134278415e-18,6,251,0.0,15.65,0.0,1.0,567.279923475184,1445.0192142005494,11210.616829647264,2545018854.52733,2259509895.659168,362.89907080586624,1179588764.899503,25103923.82686152,1154484841.0726414,0.33816193353035773,,1702709228.1484218,0.0,0.678028181199243
173182192.9314859,84262200.00000001,charging,84262200.00000001,88919992.93148588,0.0,630.0888102984544,0.0,0.0,0.0795901655113837,7,251,576.6274471299868,17.09,86169262.97619422,723.668744791018,665.8879649476836,1445.019214306153,11210.61682931734,2545018854.4524307,2347013754.960617,367.8481151588279,1178254168.4916544,27005723.452198934,1151248445.0394554,0.3289122206794504,16.76042883248205,1694176476.3774166,48610742.319982134,0.6605788892002125
195030921.46361834,84262200.00000001,charging,84262200.00000001,110768721.46361832,0.0,784.9093283112327,0.0,0.0,0.17873660698227622,8,251,670.7175598500062,19.13,86409526.72789565,814.9670571895866,665.8886916350402,1445.0192141584012,11210.616829414701,2545018854.4745336,2347230973.817736,367.86369698362194,1178277213.3864532,27245987.204189286,1151031226.1822639,0.3288275892844521,16.711578924239735,1682088411.3684926,48481601.5516689,0.6651168213876625
223568542.92871165,84262200.00000001,charging,84262200.00000001,139306342.92871165,0.0,987.1274725652823,0.0,0.0,0.30342639299052243,9,251,825.5429890788832,21.71,86723346.17911735,934.2159496732124,665.8896347461142,1445.0192143427014,11210.616829527782,2545018854.500205,2347514695.8586164,367.8840497987127,1178307310.8795648,27559806.73818138,1150747504.1413834,0.32871706511666304,16.64818142663308,1666800564.445442,48321718.46174919,0.6709419588385424
197979071.82056493,84262200.00000001,charging,84262200.00000001,113716871.82056491,0.0,805.7999794432086,0.0,0.0,0.4052116535517698,10,251,814.0770392914216,23.83,86441946.63115579,827.2863622645073,665.8887893818302,1445.0192143427018,11210.61682961379,2545018854.51973,2347260284.335285,367.8657995461915,1178280322.8549948,27278407.190278158,1151001915.6647167,0.32881617041883726,16.70500816917617,1654238457.6714623,47889669.25409933,0.6762134397859304
173230988.41138166,84262200.00000001,charging,84262200.00000001,88968788.41138165,0.0,630.434576024045,0.0,0.0,0.4848454947337545,11,251,782.4674664324386,25.57,86169799.56508799,723.8726442976007,665.8879665751219,1445.0192142023236,11210.616829619055,2545018854.520926,2347014240.141641,367.8481499575692,1178254219.982847,27006260.124487754,1151247959.8583593,0.3289120316395528,16.760319430294963,1643928049.281498,47513683.49427871,0.6806311666255741
161854306.69222564,84262200.00000001,charging,84262200.00000001,77592106.69222562,0.0,549.8191866920813,0.0,0.0,0.5542963393685437,12,251,760.3295418261852,26.8,86044693.6932409,676.3334092282904,665.8875865895911,1445.0192141689292,11210.61682943263,2545018854.4786043,2346901134.447005,367.8400366457443,1178242219.7218497,26881154.16885482,1151361065.552995,0.3289561037970863,16.78586336281862,1636639657.1437643,47285740.39082016,0.683736385969764
184935488.54124424,84262200.00000001,charging,84262200.00000001,100673288.54124422,0.0,713.3728930304989,0.0,0.0,0.6444065995408172,13,251,830.3994623993301,27.83,86298510.35525015,772.7817196130688,665.8883563631294,1445.019214302466,11210.6168293204,2545018854.4531255,2347130605.3559914,367.8564971826104,1178266565.4752448,27134970.831214048,1151131594.6440308,0.3288666927230732,16.734116733927596,1630536369.4186702,47291782.878311515,0.686084324588372
195109106.70268795,84262200.00000001,charging,84262200.00000001,110846906.70268793,0.0,785.46335044556,0.0,0.0,0.7436230227549933,14,251,803.4015155192554,28.23,86410386.50693484,815.2937663786836,665.888694228239,1445.0192143407842,11210.616829502596,2545018854.494488,2347231751.1518755,367.8637527436413,1178277295.9148202,27246847.06669946,1151030448.8481207,0.3288272864476145,16.71140460336119,1628166160.593391,47301204.27995175,0.6869906707703215
212096025.67405203,84262200.00000001,charging,84262200.00000001,127833825.67405201,0.0,905.8329907529998,0.0,0.0,0.8580440321132669,15,251,785.9376193245259,27.59,86597186.4333446,886.2762509043132,665.889256421934,1445.0192143061436,11210.616829317223,2545018854.4524045,2347400635.301962,367.8758675936498,1178295211.6073563,27433646.90931751,1150861564.6980388,0.3287614950838196,16.67361287246451,1631958494.7138379,47486722.34821448,0.6852629386216631
216002823.11980885,84262200.00000001,charging,84262200.00000001,131740623.11980884,0.0,933.5166339193985,0.0,0.0,0.975961922713612,16,251,735.3830427705267,26.69,86640148.2839655,902.6014120300999,665.8893853780748,1445.0192142042306,11210.616829644116,2545018854.526615,2347439476.949838,367.87865390940044,1178299331.8927946,27476608.842633404,1150822723.0501611,0.32874636475111596,16.66494425114888,1637291464.5707157,47627389.36047782,0.6830137370503642
