Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
146862756.94955164,84262200.00000001,charging,84262200.00000001,26855901.71421731,0.0,190.30144518389406,0.0,35744655.23533432,0.9999999999999986,17,251,495.1872828916612,25.83,85486763.2426334,464.32428086241566,665.8858784768571,1445.0192142992978,11210.616829296234,2545018854.4476395,2346396726.5840325,367.80385548036304,1178188697.1352706,26323223.7193059,1151865473.4159646,0.3291526876211537,16.90069084232272,1642387413.545066,47103560.804483436,0.6817825551624687
41789045.12110693,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,42473154.878893085,0.0,300.96560677736596,0.0,0.9619832917754892,18,251,183.85719588221832,24.44,85256994.8798452,174.62202849441186,659.6960789417318,1445.0192143426905,11210.616829613748,2545018854.519721,2346189002.7966166,367.78895597165194,1178166652.6423395,26093455.438952077,1152073197.2033875,0.3292336627144319,16.948416232537877,1650623889.2129114,46797422.48554861,0.6787196491898699
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8865622056591113,19,251,0.0,22.77,85326717.5637362,1.0,654.149999999996,1445.0192142005485,11210.616829647264,2545018854.52733,2346252035.9649973,367.7934771494314,1178173342.157411,26163178.122411344,1152010164.0349998,0.329209089923744,16.933906911799607,1660519511.0584524,46727188.00406186,0.6747766240623533
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8111411195427333,20,251,0.0,21.19,85326717.56374043,1.0,654.15,1445.0192143005565,11210.616829295299,2545018854.4474273,2346252035.893763,367.79347714960556,1178173342.1466835,26163178.040446684,1152010164.1062367,0.32920908994410086,16.933906912528855,1669881835.918305,46933281.73447901,0.6710158550335088
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7357200334263553,21,251,0.0,19.96,85326717.56374043,1.0,654.15,1445.019214165245,11210.616829349654,2545018854.459767,2346252035.9047637,367.79347714957873,1178173342.134504,26163178.039267205,1152010164.0952368,0.32920908994095743,16.93390691241613,1677170228.0560384,47093721.79043469,0.6681170618905596
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6602989473099773,22,251,0.0,18.87,85326717.56374043,1.0,654.15,1445.019214351319,11210.616829606599,2545018854.5180984,2346252035.9567704,367.79347714945175,1178173342.1661294,26163178.122899737,1152010164.0432296,0.3292090899260954,16.933906911883106,1683629047.1049242,47235900.37660678,0.6655690645994332
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5848778611935993,23,251,0.0,18.07,85326717.56374043,1.0,654.15,1445.0192142992998,11210.616829296228,2545018854.4476385,2346252035.89395,367.793477149605,1178173342.1464608,26163178.040410582,1152010164.1060503,0.32920908994404763,16.933906912526965,1688369464.7554827,47340251.6325129,0.6637113068096309
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.5094567750772213,0,252,0.0,17.48,85326717.56374043,1.0,654.15,1445.0192141603136,11210.616829353841,2545018854.460717,2346252035.905613,367.79347714957663,1178173342.133651,26163178.039264254,1152010164.0943868,0.32920908994071457,16.93390691240739,1691865522.7727692,47417210.68374367,0.6623478414029748
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.4340356889608433,1,252,0.0,17.19,85326717.56374043,1.0,654.15,1445.0192142091648,11210.61682972606,2545018854.5452175,2346252035.9809523,367.79347714939286,1178173342.1415505,26163178.12250218,1152010164.0190485,0.3292090899191852,16.933906911635248,1693583924.1710968,47455038.01400964,0.6616797148371727
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.35861460284446534,2,252,0.0,16.76,85326717.56374043,1.0,654.15,1445.0192143358477,11210.616829506713,2545018854.4954224,2346252035.936554,367.7934771495011,1178173342.1869254,26163178.123481464,1152010164.063444,0.32920908993187203,16.933906912090276,1696131898.658272,47511126.81405919,0.6606915218505683
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.28319351672808735,3,252,0.0,16.15,85326717.56374043,1.0,654.15,1445.0192143463842,11210.616829610704,2545018854.51903,2346252035.9576044,367.7934771494499,1178173342.1652737,26163178.12287581,1152010164.042398,0.32920908992585773,16.93390691187456,1699746467.1168227,47590694.64668761,0.6592947195604338
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.20777243061170936,4,252,0.0,15.73,85326717.56374043,1.0,654.15,1445.0192143110712,11210.61682931305,2545018854.451457,2346252035.8973565,367.7934771495967,1178173342.1423635,26163178.039718445,1152010164.1026452,0.3292090899430745,16.933906912492038,1702235186.3833659,47645479.05603833,0.6583364150796931
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.1323513444953314,5,252,0.0,15.51,85326717.56374043,1.0,654.15,1445.0192141534824,11210.6168293329,2545018854.455963,2346252035.901373,367.7934771495869,1178173342.138605,26163178.03997789,1152010164.0986273,0.3292090899419264,16.933906912450876,1703538801.2372692,47674175.65141252,0.6578355570122392
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.05693025837895343,6,252,0.0,15.44,85326717.56374043,1.0,654.15,1445.0192143073862,11210.616829316159,2545018854.4521627,2346252035.897988,367.79347714959533,1178173342.1417246,26163178.03971185,1152010164.1020126,0.3292090899428938,16.933906912485533,1703953587.7816935,47683306.3863043,0.6576763528660435
141055228.36875188,84262200.00000001,charging,84262200.00000001,56793028.36875187,0.0,402.43651060212994,0.0,0.0,0.10776434392869616,7,252,480.3726998820647,17.49,85815972.62223879,589.421223579313,665.8868890356555,1445.0192143476258,11210.616829523591,2545018854.4992537,2346694353.630539,367.82520404386577,1178220279.550765,26652433.181301553,1151567846.3694634,0.3290366851793784,16.83275581309017,1691806267.5521374,48359830.00461178,0.6617574310787361
185542729.28212276,84262200.00000001,charging,84262200.00000001,101280529.28212275,0.0,717.6758128055793,0.0,0.0,0.1984181308094009,8,252,641.647214966732,20.0,86305187.99500161,775.319169551189,665.8883765540663,1445.0192141974037,11210.616829709323,2545018854.541418,2347136642.5906506,367.8569302480339,1178267205.9638278,27141648.55447873,1151125557.4093492,0.3288643405601789,16.732759444211634,1676933207.1735103,48310282.61512001,0.6672249825735499
202663624.8367113,84262200.00000001,charging,84262200.00000001,118401424.83671127,0.0,838.9948138040032,0.0,0.0,0.30439642307938025,9,252,756.4459456521347,22.28,86493461.22071299,846.8614960800421,665.8889445492296,1445.019214342699,11210.616829613817,2545018854.519737,2347306858.1721597,367.86914049395165,1178285263.6076837,27329921.779843543,1150955341.82784,0.3287980265006614,16.694577499495022,1663423016.869419,48119549.98881372,0.6724666766194275
188044503.74682844,84262200.00000001,charging,84262200.00000001,103782303.74682842,0.0,735.4034356284471,0.0,0.0,0.3972894886324473,10,252,780.9675511042619,24.07,86332699.23978287,785.7732234927512,665.8884597059629,1445.0192141652365,11210.616829349592,2545018854.459753,2347161515.043829,367.8587144413308,1178269844.6714623,27169159.71529267,1151100684.9561696,0.3288546500754544,16.727169757004933,1652816332.3762946,47798009.99260942,0.6768734428951841
174292149.7967758,84262200.00000001,charging,84262200.00000001,90029949.79677577,0.0,637.9539863705216,0.0,0.0,0.4778731500687237,11,252,792.7732266987082,25.74,86181468.83065829,728.3068722906178,665.888001962216,1445.0192142956123,11210.616829299333,2545018854.4483433,2347024790.0446706,367.84890673416726,1178255339.2626495,27017929.307319637,1151237409.95533,0.32890792097700455,16.75794059834211,1642920710.5307539,47498117.96250874,0.6810367883688764
139488106.17431659,84262200.00000001,charging,84262200.00000001,55225906.17431657,0.0,391.3318520598731,0.0,0.0,0.5273045419078656,12,252,672.7363655526445,26.86,85798739.46116869,582.8727596051341,665.8868363276613,1445.0192143061445,11210.616829231189,2545018854.4328732,2346678773.576829,367.82408648714556,1178218626.3602467,26635199.937081255,1151583426.4231653,0.3290427570702148,16.836299087429868,1636284125.8199723,47142802.11346121,0.6840709313334101
178033406.65002018,84262200.00000001,charging,84262200.00000001,93771206.65002017,0.0,664.4646056583352,0.0,0.0,0.6112369131489185,13,252,809.8528167634385,27.48,86222610.2822669,743.9402962881951,665.8881266476156,1445.019214200555,11210.61682973335,2545018854.5468726,2347061985.3922653,367.8515748522365,1178259285.4487534,27059070.841019597,1151200214.6077337,0.3288934284425121,16.74955886245483,1632610302.1407895,47295495.81387032,0.6852766482557281
191896941.67553765,84262200.00000001,charging,84262200.00000001,107634741.67553763,0.0,762.7018861930952,0.0,0.0,0.7075782040364673,14,252,798.3869467075987,26.59,86375063.3155041,801.8712349168081,665.8885876467727,1445.019214202322,11210.616829705074,2545018854.540454,2347199815.919389,367.8614618999734,1178273907.9555783,27211523.874966964,1151062384.0806115,0.32883972810340556,16.718569257600485,1637884016.777036,47494592.98084379,0.6829696172814085
190727681.91798836,84262200.00000001,charging,84262200.00000001,106465481.91798835,0.0,754.4164886657725,0.0,0.0,0.8028729183942491,15,252,718.5692719462171,24.49,86362205.32536407,796.9853010528393,665.8885488284798,1445.0192143426918,11210.616829527715,2545018854.5001903,2347188191.1381083,367.8606280128373,1178272674.746302,27198665.884406548,1151074008.8618953,0.3288442570630776,16.72117871772071,1650327613.1097515,47759879.39820288,0.6778649592205882
206131933.90350842,84262200.00000001,charging,84262200.00000001,121869733.9035084,0.0,863.5713197347828,0.0,1.4901161193847656e-08,0.9119556114133797,16,252,707.7537333566256,24.71,86531601.14941512,861.3543652742171,665.889059312018,1445.0192143426962,11210.616829613766,2545018854.519725,2347341340.159633,367.871614049537,1178288921.548897,27368061.708531395,1150920859.8403656,0.32878459359214346,16.686862930101494,1649023998.255848,47824999.2644191,0.6782694638841127
174053050.53439677,84262200.00000001,charging,84262200.00000001,89790850.53439674,0.0,636.2597243175352,0.0,1.4901161193847656e-08,0.9923252608008578,17,252,578.0495500609569,24.24,86178839.52956514,727.30775881274,665.8879939896838,1445.0192143042366,11210.616829206088,2545018854.427175,2347022412.9228325,367.8487362184093,1178255087.0833626,27015300.00619314,1151239787.0771694,0.3289088471924765,16.758476537246942,1651808993.625551,47690797.51796157,0.6773991930311183
3994420.6016605683,84262200.00000001,direct_plus_discharge,84262200.00000001,0.0,80267779.39833945,0.0,568.7790558571894,0.0,0.9204794853241601,18,252,73.25787535495473,23.33,85317673.00797845,16.69130811915909,654.6236815807298,1445.0192142091614,11210.616829726006,2545018854.5452056,2346243859.194247,367.7928906516673,1178172474.3724794,26154133.566760264,1152018340.8057191,0.3292122774939309,16.935787749183604,1657201218.7030613,46677177.09385988,0.6761153516867666
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.8450583992077823,19,252,0.0,22.93,85326717.56373967,1.0,654.1499999999988,1445.0192143463848,11210.616829610706,2545018854.5190306,2346252035.9576044,367.79347714944987,1178173342.1652725,26163178.12287824,1152010164.0423942,0.3292090899258567,16.933906911874658,1659571427.5283403,46706317.752882704,0.675159813358829
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.7696373130914043,20,252,0.0,21.39,85326717.56374043,1.0,654.15,1445.019214295609,11210.616829213277,2545018854.428807,2346252035.8771605,367.7934771496459,1178173342.163168,26163178.040327992,1152010164.12284,0.32920908994884557,16.933906912699026,1668696731.5056653,46907193.920502484,0.671489582793227
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6942162269750263,21,252,0.0,20.47,85326717.56374043,1.0,654.15,1445.019214163999,11210.616829436802,2545018854.479551,2346252035.9224076,367.79347714953565,1178173342.11694,26163178.039347075,1152010164.0775928,0.32920908993591536,16.933906912235233,1674148211.8038073,47027197.86479452,0.6693159556000181
0.0,84262200.00000001,discharging,84262200.0,0.0,84262200.0,0.0,597.0835984213256,0.0,0.6187951408586483,22,252,0.0,19.95,85326717.56374043,1.0,654.15,1445.019214346383,11210.616829524686,2545018854.499502,2346252035.940192,367.79347714949233,1178173342.1826224,26163178.122813053,1152010164.0598094,0.3292090899308334,16.933906912053025,1677229483.2766702,47095026.18113351,0.6680935970817043
