Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,222,0.0,27.35,0.0,1.0,567.279923475184,1445.0192141534708,11210.61682941886,2545018854.4754777,2259509895.613098,362.89907080586624,1179588764.8631454,25103923.744471643,1154484841.1186738,0.33816193354384116,,1633380620.0090048,0.0,0.7068069909586102
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,223,0.0,26.49,0.0,1.0,567.279923475184,1445.01921434638,11210.616829524635,2545018854.4994907,2259509895.634452,362.89907080586624,1179588764.924609,25103923.827249113,1154484841.09736,0.3381619335375981,,1638476568.9833553,0.0,0.7046086974644359
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,223,0.0,25.36,0.0,1.0,567.279923475184,1445.0192143110876,11210.61682931321,2545018854.4514933,2259509895.591839,362.89907080586624,1179588764.8841846,25103923.744212776,1154484841.1399717,0.3381619335500796,,1645172408.9147692,0.0,0.7017409451338432
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,223,0.0,24.29,0.0,1.0,567.279923475184,1445.0192141986447,11210.616829708228,2545018854.5411696,2259509895.671455,362.89907080586624,1179588764.8880131,25103923.827656988,1154484841.0603561,0.3381619335267593,,1651512717.522391,0.0,0.6990468973150391
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,223,0.0,23.04,0.0,1.0,567.279923475184,1445.0192143463692,11210.616829610619,2545018854.5190105,2259509895.651782,362.89907080586624,1179588764.90733,25103923.827300828,1154484841.0800292,0.3381619335325218,,1658919620.1013885,0.0,0.6959257260514349
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,223,0.0,22.04,0.0,1.0,567.279923475184,1445.0192141603186,11210.616829439874,2545018854.4802485,2259509895.617368,362.89907080586624,1179588764.858222,25103923.74378052,1154484841.1144414,0.3381619335426015,,1664845142.1645865,0.0,0.6934487850403981
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,223,0.0,21.02,0.0,1.0,567.279923475184,1445.0192143042304,11210.616829206077,2545018854.427172,2259509895.570246,362.89907080586624,1179588764.9063792,25103923.744813975,1154484841.1615653,0.3381619335564046,,1670889174.6690485,0.0,0.6909404038662427
74616793.12353167,93624666.66666667,direct_partial,74616793.12353167,0.0,0.0,0.0,0.0,0.0,0.0,6,223,295.48703842435293,20.83,75439962.69554041,311.7978823688864,665.8498495068521,1445.0192143476281,11210.616829609608,2545018854.518781,2337315311.1523776,367.1527563207378,1177223312.1023538,25921830.131134674,1151301481.971219,0.3299387564421243,19.131186291946193,1672015023.8610563,42132393.05403561,0.6716467152184539
173411329.25441748,93624666.66666667,charging,93624666.66666667,79786662.5877508,0.0,565.3698527207029,0.0,0.0,0.07141513929103614,7,223,582.7343139944613,25.06,95534249.38465184,724.6262265759237,665.9135907596739,1445.0192141689301,11210.616829346609,2545018854.4590755,2355481762.0286274,368.4557944711762,1179151147.8315864,27008243.193454076,1152142904.6381323,0.32828940331331563,15.136197205920325,1646950065.5337286,52752019.220980786,0.6778499096824974
214102549.8664209,93624666.66666667,charging,93624666.66666667,120477883.19975422,0.0,853.7086384059925,0.0,0.0,0.17925201993179307,8,223,712.7758799170493,29.36,95981718.22980067,894.660824509169,665.914690306462,1445.019214197386,11210.616829623137,2545018854.5218525,2355886437.0183764,368.48484687614996,1179193941.7707942,27455712.12248288,1151738229.6483114,0.3281322588281659,15.061861614865034,1621470320.661977,52379391.9793698,0.6880774426461861
223445875.131732,93624666.66666667,charging,93624666.66666667,129821208.46506532,0.0,919.9156241081558,0.0,0.0,0.2954518882401917,9,223,771.1695635197646,31.92,96084463.90572657,933.703363193252,665.9149413368394,1445.0192143476293,11210.616829609644,2545018854.5187893,2355979357.386183,368.4915179660886,1179203767.0786805,27558457.798196983,1151645309.2804835,0.3280961814802113,15.044890752471462,1606300984.1801906,52066098.21945061,0.6944453501899372
224966777.0974966,93624666.66666667,charging,93624666.66666667,131342110.43082993,0.0,930.6927652054071,0.0,0.0,0.41301307963455886,10,223,815.5964308468866,33.72,96101188.79714221,940.0586887488679,665.9149821487631,1445.019214342697,11210.616829613773,2545018854.5197268,2355994482.949306,368.49260389044804,1179205366.406954,27575182.689594664,1151630183.7173593,0.32809030901812986,15.0421316773611,1595635044.466434,51815397.672546454,0.699037830978473
219151842.53611672,93624666.66666667,charging,93624666.66666667,125527175.86945005,0.0,889.4880250907029,0.0,0.0,0.5253694617512792,11,223,825.3000262252257,35.1,96037243.74919468,915.7600797299739,665.9148260341141,1445.0192143042425,11210.616829206132,2545018854.4271846,2355936652.6519265,368.48845203746856,1179199251.5739086,27511237.55916649,1151688014.0147421,0.32811276178499565,15.052685762898392,1587457824.0192208,51581888.15665722,0.7026602256548373
216226389.28255615,93624666.66666667,charging,93624666.66666667,122601722.61588947,0.0,868.7582060775591,0.0,0.0,0.6351073404137076,12,223,817.8287812436515,36.01,96005073.43900475,903.5356180338147,665.9147474154717,1445.0192141639989,11210.616829436747,2545018854.4795384,2355907558.7639055,368.4863632804985,1179196175.150694,27479067.24793013,1151717107.9027638,0.3281240578875698,15.058000764182111,1582065598.9417107,51433409.24385149,0.7050614063010996
232185456.73250136,93624666.66666667,charging,93624666.66666667,138560790.0658347,0.0,981.844470386608,0.0,0.0,0.7591297998309633,13,223,845.4780312646234,36.5,96180570.3981765,970.2230650169238,665.9151756619019,1445.0192143061374,11210.616829231161,2545018854.4328666,2356066273.6651626,368.4977580585158,1179212957.2089133,27654564.207407072,1151558393.0015063,0.328062437218402,15.029049321869293,1579162093.1307435,51456685.56676006,0.7062094513110794
250447810.71138638,93624666.66666667,charging,93624666.66666667,156823144.0447197,0.0,1111.251868120784,0.0,0.0,0.8994984568567466,14,223,858.2632849960625,36.6,96381395.89131132,1046.5351532121429,665.9156638059139,1445.0192143042368,11210.616829292168,2545018854.4467163,2356247896.204873,368.51079766968996,1179232160.1631448,27855389.70135216,1151376770.4617927,0.32799193039520136,14.996048805697168,1578569540.9244237,51549686.712542266,0.7063144529193964
252519431.10413295,93624666.66666667,charging,93624666.66666667,112282672.72070569,0.0,795.6372165507543,0.0,46612091.716760576,0.9999999999999998,15,223,818.1172209769102,36.46,95891598.01922539,860.415862135829,665.9144696810772,1445.0192141603252,11210.616829439967,2545018854.4802694,2355804934.990336,368.47899560069817,1179185323.5045073,27365591.828175217,1151819731.676332,0.32816390464205525,15.076777019068215,1579399114.0132716,51307797.82495846,0.7063315445066287
227435729.8282187,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,133811063.16155203,0.9999999999999998,16,223,725.5211752845889,35.9,94656859.98126759,391.2252400854433,665.9107947354955,1445.01921430246,11210.616829234326,2545018854.433585,2354688299.25714,368.39883341756195,1179067221.200035,26130853.790539157,1152936367.4094958,0.32859764104023875,15.283992887634838,1582717406.3686626,50726497.523589574,0.7058316264563608
204645567.79672608,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,111020901.1300594,0.9999999999999998,17,223,658.5077342976938,35.12,94656859.98129843,391.2252400854433,665.9107947354955,1445.0192141534778,11210.616829418906,2545018854.475488,2354688299.29453,368.3988334174628,1179067221.1630645,26130853.790927563,1152936367.3721368,0.3285976410295882,15.283992887284722,1587339313.577957,50837371.759868845,0.7037924405171092
131275595.24071562,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,37650928.57404895,0.9999999999999998,18,223,459.082031740249,34.05,94656859.98129839,391.2252400854433,665.9107947354955,1445.0192143024633,11210.616829234337,2545018854.433588,2354688299.257167,368.3988334175639,1179067221.2000427,26130853.790542535,1152936367.4095001,0.3285976410402371,15.283992887629983,1593679622.1855786,50989468.46858821,0.701014188179897
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.9161987932040242,19,223,0.0,32.53,94807171.5559229,1.0,654.15,1445.0192143061454,11210.616829317225,2545018854.452405,2354824231.19407,368.40859138920985,1179081600.8378263,26281165.36523013,1152800435.4725962,0.3285448242404856,15.258478854481519,1602686415.7216399,50504402.77014821,0.6973184357050205
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8323975864080486,20,223,0.0,30.58,94807171.5559233,1.0,654.15,1445.0192141584077,11210.616829414792,2545018854.4745545,2354824231.213821,368.4085913891563,1179081600.8184187,26281165.365573704,1152800435.452845,0.3285448242348566,15.258478854299236,1614241183.7448757,50787019.88324795,0.6923609059239202
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.748596379612073,21,223,0.0,29.88,94807171.5559233,1.0,654.15,1445.0192142054716,11210.616829643051,2545018854.5263734,2354824231.26002,368.408591389031,1179081600.8545692,26281165.447921645,1152800435.4066474,0.32854482422169035,15.258478853873127,1618389049.1891143,50888472.18025803,0.6905984299488805
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6647951728160975,22,223,0.0,28.58,94807171.5559233,1.0,654.15,1445.0192143463823,11210.6168296107,2545018854.519029,2354824231.2534714,368.40859138904887,1179081600.8615882,26281165.448392216,1152800435.413196,0.32854482422355674,15.258478853933548,1626092227.8712716,51076883.588991046,0.687348954578281
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5809939660201219,23,223,0.0,27.37,94807171.5559233,1.0,654.15,1445.0192143395416,11210.616829503677,2545018854.494733,2354824231.2318096,368.4085913891075,1179081600.8838809,26281165.449024323,1152800435.4348564,0.32854482422972986,15.258478854133331,1633262109.5677412,51252251.13096562,0.6843518003353175
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.49719275922414635,0,224,0.0,26.4,94807171.5559233,1.0,654.15,1445.0192143061395,11210.616829317196,2545018854.4523983,2354824231.1940646,368.40859138921,1179081600.837824,26281165.36522108,1152800435.472603,0.32854482424048753,15.258478854481526,1639009865.9690435,51392835.028251015,0.6819679327254271
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.41339155242817077,1,224,0.0,25.51,94807171.5559233,1.0,654.15,1445.0192141603204,11210.616829439892,2545018854.4802527,2354824231.2188993,368.40859138914254,1179081600.8126202,26281165.364854023,1152800435.447766,0.3285448242334091,15.258478854252411,1644283580.6052895,51521824.37730669,0.6797952359749656
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3295903456321952,2,224,0.0,24.82,94807171.5559233,1.0,654.15,1445.0192143395411,11210.616829503679,2545018854.4947333,2354824231.23181,368.4085913891075,1179081600.8838806,26281165.449023884,1152800435.4348567,0.3285448242297299,15.258478854133333,1648372190.828896,51621827.35578807,0.6781202893089349
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.24578913883621967,3,224,0.0,24.16,94807171.5559233,1.0,654.15,1445.0192143061345,11210.616829317196,2545018854.4523983,2354824231.1940646,368.40859138921,1179081600.8378236,26281165.36522218,1152800435.4726014,0.3285448242404871,15.258478854481506,1652283035.3906069,51717482.37868328,0.6765258715893668
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.16198793204024414,4,224,0.0,23.78,94807171.5559233,1.0,654.15,1445.0192142054789,11210.616829643108,2545018854.5263863,2354824231.2600317,368.408591389031,1179081600.854573,26281165.447938863,1152800435.406634,0.32854482422168657,15.258478853873001,1654534733.7746222,51772556.48277448,0.6756112700149889
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07818672524426862,5,224,0.0,23.32,94807171.5559233,1.0,654.15,1445.0192143358447,11210.616829592753,2545018854.5149546,2354824231.2498384,368.4085913890587,1179081600.8658905,26281165.449063733,1152800435.4168267,0.3285448242245914,15.258478853967032,1657260473.923693,51839225.13509539,0.674507424026627
86630450.47318651,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,6994216.193480164,0.0,49.56115284124842,0.0,0.07192636909590039,6,224,331.38675910712817,22.73,94665457.3500589,361.998819240113,665.1373473587039,1445.0192142005496,11210.616829733266,2545018854.5468535,2354696074.236133,368.3993915392042,1179068043.672655,26139451.242121793,1152928592.4305334,0.32859461993315536,15.28253137672225,1660756531.9409797,52554432.26334093,0.6729243065142967
178781173.3308209,93624666.66666667,charging,93624666.66666667,85156506.66415423,0.0,603.4206729473334,0.0,-1.4901161193847656e-08,0.1481479277839846,7,224,598.8100526674673,24.17,95593299.90927118,747.0649557357498,665.9137364502895,1445.0192143426862,11210.616829527671,2545018854.5001802,2355535164.9261055,368.45962830408644,1179156795.5421991,27067293.80163786,1152089501.7405612,0.3282686634289918,15.126347607508741,1652223780.1699748,52912396.40286605,0.6756583536079505
220477638.19004697,93624666.66666667,charging,93624666.66666667,126852971.5233803,0.0,898.8826390435788,0.0,0.0,0.261690997978963,8,224,732.7396056931765,28.69,96051823.1164699,921.30012319801,665.9148616462513,1445.0192143005609,11210.616829295273,2545018854.4474216,2355949837.8546534,368.4893986504931,1179200645.7385166,27525816.926504668,1151674828.812012,0.3281076425217775,15.050278212009841,1625440420.4443197,52514302.09193297,0.6863563201939316
221377451.8697555,93624666.66666667,charging,93624666.66666667,127752785.20308883,0.0,905.2587363895906,0.0,0.0,0.3760394699439639,9,224,766.0042253849584,30.95,96061718.09091577,925.0601346929453,665.9148858099626,1445.019214204236,11210.616829644185,2545018854.526631,2355958786.6755795,368.49004111477484,1179201591.9740226,27535711.98293743,1151665879.9910853,0.3281041680992048,15.048644629877915,1612048740.5814924,52193696.67566234,0.6920060768845379
222859110.42379528,93624666.66666667,charging,93624666.66666667,129234443.75712861,0.0,915.7577979032682,0.0,0.0,0.49171413915279777,10,224,811.274459186228,32.45,96078011.43459529,931.2514755453793,665.9149255877904,1445.0192142042397,11210.616829730243,2545018854.546168,2355973521.963604,368.4910990164486,1179203150.0297506,27552005.326690957,1151651144.7030597,0.32809844708618635,15.045955461484722,1603160457.4866955,51986132.477992035,0.6958000890589576
216645818.5925656,93624666.66666667,charging,93624666.66666667,123021151.92589894,0.0,871.7302903775634,0.0,-1.4901161193847656e-08,0.6018274389899637,11,224,820.2450952299513,33.79,96009685.77419932,905.2882686797341,665.9147586904443,1445.0192143395295,11210.616829589642,2545018854.514249,2355911730.06079,368.4866627500532,1179196616.2732232,27483679.6673471,1151712936.605876,0.3281224383151079,15.057238520560105,1595220257.92201,51755954.2463301,0.6992893571240952
218237615.91327867,93624666.66666667,charging,93624666.66666667,124612949.246612,0.0,883.0097973475782,0.0,0.0,0.7133655186549209,12,224,829.3091745931756,34.72,96027190.28003995,911.9398415091556,665.9148014708295,1445.019214346386,11210.616829524675,2545018854.4995003,2355927560.6349664,368.4877992838842,1179198290.204145,27501184.1724448,1151697106.0317001,0.3281162918683301,15.054346358703354,1589709522.4032362,51631284.067688026,0.701680663449771
229540023.64547616,93624666.66666667,charging,93624666.66666667,135915356.97880948,0.0,963.0988797542266,0.0,0.0,0.8350201139922969,13,224,840.8486964524756,35.13,96151479.38368411,959.1687111650036,665.9151047820511,1445.019214311079,11210.616829313109,2545018854.4514704,2356039964.452846,368.4958692024928,1179210175.4068348,27625473.19301305,1151584702.213822,0.32807265127373314,15.033841112108933,1587280058.357325,51638931.38538695,0.7026489469101856
242675248.11033934,93624666.66666667,charging,93624666.66666667,149050581.44367266,0.0,1056.175337401337,0.0,0.0,0.9684317355587816,14,224,836.65864838493,35.39,96295923.40955377,1014.056290771973,665.9154562973099,1445.0192141973853,11210.61682962311,2545018854.5218463,2356170596.5378327,368.5052478988617,1179223987.4310822,27769917.302252017,1151454070.1288302,0.32802193753808134,15.010077192235872,1585739422.6208935,51678931.97645713,0.7032131201509455
254511406.69166324,93624666.66666667,charging,93624666.66666667,35268802.78406896,0.0,249.9154268263107,0.0,125617937.24092762,0.9999999999999998,15,224,826.7394655120816,35.31,95044700.16442265,538.601421256255,665.9123759792186,1445.0192143476243,11210.616829609604,2545018854.51878,2355039037.886813,368.42401169279333,1179104322.8367329,26518694.056879234,1152585628.7798536,0.32846136976421164,15.218325011564366,1586213464.3859494,51018655.19175386,0.7039842518342139
234344725.74789625,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,140720059.08122957,0.9999999999999998,16,224,747.0282654231308,34.82,94656859.9813145,391.22524008551017,665.9107947354955,1445.0192143426968,11210.616829613795,2545018854.5197315,2354688299.333987,368.39883341735697,1179067221.2064517,26130853.87375609,1152936367.3326955,0.32859764101834554,15.283992886917801,1589116970.1969163,50880015.6969016,0.7030112721239737
198434936.5574374,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,104810269.89077072,0.9999999999999998,17,224,640.3901844724843,33.99,94656859.98129839,391.2252400854433,665.9107947354955,1445.019214197392,11210.616829623197,2545018854.521866,2354688299.3358736,368.39883341735083,1179067221.2048106,26130853.87401735,1152936367.3307934,0.3285976410178049,15.283992886902833,1594035153.5093706,50997997.25599304,0.70085904760909
125339522.99107027,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,31714856.3244036,0.9999999999999998,18,224,440.65228945622806,32.82,94656859.98129839,391.2252400854433,665.9107947354955,1445.0192143513102,11210.616829606546,2545018854.5180864,2354688299.3325086,368.3988334173599,1179067221.2079358,26130853.873777583,1152936367.3341582,0.32859764101876393,15.283992886933854,1600968014.3233123,51164308.610387154,0.6978474734317185
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.9161987932040242,19,224,0.0,31.04,94807171.5559229,1.0,654.15,1445.0192141689324,11210.616829346582,2545018854.4590693,2354824231.2000117,368.4085913891938,1179081600.8314543,26281165.36480123,1152800435.466653,0.32854482423879183,15.258478854426693,1611515443.5958045,50720351.23092682,0.6935240108860844
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8323975864080486,20,224,0.0,29.59,94807171.5559233,1.0,654.15,1445.0192143042436,11210.616829292212,2545018854.4467263,2354824231.18901,368.4085913892236,1179081600.8436325,26281165.365974974,1152800435.4776576,0.32854482424192805,15.25847885452811,1620107450.587442,50930502.417590775,0.689870887375462
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.748596379612073,21,224,0.0,27.89,94807171.5559233,1.0,654.15,1445.0192143073962,11210.616829316208,2545018854.4521737,2354824231.193863,368.4085913892104,1179081600.8380451,26281165.36524261,1152800435.4728024,0.3285448242405443,15.258478854483368,1630180838.0948784,51176886.56747241,0.6856366248320577
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6647951728160975,22,224,0.0,27.87,94807171.5559233,1.0,654.15,1445.0192142054846,11210.616829643148,2545018854.5263953,2354824231.2600384,368.40859138903096,1179081600.8545785,26281165.44795034,1152800435.4066281,0.32854482422168485,15.258478853872957,1630299348.536142,51179785.20452983,0.6855871192656858
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5809939660201219,23,224,0.0,27.04,94807171.5559233,1.0,654.15,1445.0192141534687,11210.616829418876,2545018854.4754815,2354824231.214647,368.4085913891541,1179081600.8175635,26281165.36554338,1152800435.4520202,0.32854482423462145,15.258478854291637,1635217531.8485966,51300078.64241322,0.6835389255831108
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.49719275922414635,0,225,0.0,25.5,94807171.5559233,1.0,654.15,1445.0192143073973,11210.616829230215,2545018854.432652,2354824231.1764584,368.4085913892578,1179081600.8553958,26281165.36518625,1152800435.4902096,0.32854482424550535,15.258478854643931,1644342835.8259215,51523273.69583541,0.679770902323949
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.41339155242817077,1,225,0.0,24.58,94807171.5559233,1.0,654.15,1445.0192143073898,11210.616829316188,2545018854.4521694,2354824231.1938586,368.4085913892105,1179081600.8380446,26281165.365235776,1152800435.4728088,0.32854482424054615,15.258478854483442,1649794316.1240637,51656611.00047724,0.6775396322602417
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3295903456321952,2,225,0.0,24.08,94807171.5559233,1.0,654.15,1445.0192143042389,11210.616829292143,2545018854.4467106,2354824231.188996,368.40859138922366,1179081600.8436291,26281165.365956873,1152800435.4776723,0.32854482424193227,15.258478854528256,1652757077.1556628,51729076.92691301,0.6763331181755223
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.24578913883621967,3,225,0.0,23.42,94807171.5559233,1.0,654.15,1445.019214204252,11210.61682964427,2545018854.52665,2354824231.260267,368.40859138903045,1179081600.8543692,26281165.447967656,1152800435.4064014,0.32854482422162024,15.258478853870853,1656667921.7173731,51824731.949808225,0.6747470835955786
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.16198793204024414,4,225,0.0,22.77,94807171.5559233,1.0,654.15,1445.0192143073837,11210.616829316139,2545018854.4521585,2354824231.193848,368.4085913892105,1179081600.838041,26281165.36522297,1152800435.4728181,0.3285448242405488,15.258478854483528,1660519511.0584524,51918937.654174745,0.6731923336219574
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07818672524426862,5,225,0.0,22.47,94807171.5559233,1.0,654.15,1445.0192143395402,11210.616829503691,2545018854.494736,2354824231.2318125,368.4085913891075,1179081600.8838816,26281165.44902808,1152800435.4348536,0.328544824229729,15.258478854133307,1662297167.6774113,51962417.210036196,0.6724771706675582
91265818.68633026,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,2358847.980336413,0.0,16.71484295719957,0.0,0.0760753766602013,6,225,345.21605224599637,22.02,94658015.40639293,381.3684267018744,665.8061371008986,1445.0192141652358,11210.61682943567,2545018854.4792943,2354689344.185988,368.39890842502876,1179067331.6959898,26132009.21531341,1152935322.4806764,0.3285972350164018,15.283796455288423,1664963652.6058505,52693538.28522329,0.6712255091381564
177267730.14750463,93624666.66666667,charging,93624666.66666667,83643063.48083796,0.0,592.6963849284981,0.0,0.0,0.15094228844064317,7,225,593.9030859316871,23.4,95576657.03979425,740.7407978633737,665.9136954068507,1445.0192143073928,11210.616829316235,2545018854.4521804,2355520113.747689,368.4585477695091,1179155203.7680974,27050650.849120453,1152104552.918977,0.32827450872400576,15.129122398721343,1656786432.1586375,53013697.54421846,0.6738241113124724
216782158.79366344,93624666.66666667,charging,93624666.66666667,123157492.12699677,0.0,872.6963997110603,0.0,0.0,0.26117762314098764,8,225,722.1782114733606,26.76,96011185.06548224,905.8579874280817,665.914762355268,1445.019214202326,11210.616829619032,2545018854.5209208,2355913085.983645,368.4867600960364,1179196759.6412323,27485178.958209384,1151711580.683023,0.3281219118569666,15.056990760529096,1636876678.026292,52770343.8335729,0.6816285092582746
222353768.58314177,93624666.66666667,charging,93624666.66666667,128729101.9164751,0.0,912.1769357295977,0.0,0.0,0.3763999729173579,9,225,771.0964141880625,28.89,96072454.34570901,929.1398260199534,665.9149120224789,1445.0192143426812,11210.616829613668,2545018854.519703,2355968496.2544074,368.49073820306114,1179202618.6503892,27546448.238131512,1151656170.4122577,0.32810039832266963,15.046872540323086,1624255316.0316806,52496730.801019244,0.6868374919163976
214477952.63811052,93624666.66666667,charging,93624666.66666667,120853285.97144385,0.0,856.3687497937533,0.0,0.0,0.4845728676281478,10,225,785.9009285320927,30.53,95985846.41866945,896.2295034130434,665.9147004028774,1445.0192143061563,11210.616829231274,2545018854.4328923,2355890170.3538475,368.4851149106228,1179194336.540753,27459840.22793049,1151734496.3128223,0.32813080927034716,15.061179047765133,1614537459.848036,52213000.10248745,0.6910059567927228
212774287.953587,93624666.66666667,charging,93624666.66666667,119149621.28692032,0.0,844.2965484942544,0.0,0.0,0.5912208527011062,11,225,810.7638136376465,31.88,95967111.74181236,889.110475394497,665.9146545760497,1445.0192141936905,11210.616829712208,2545018854.5420732,2355873227.354545,368.48389850988735,1179192544.9466753,27441105.634553008,1151751439.3121223,0.3281373878003571,15.064277169074135,1606538005.0627182,52008253.210246645,0.6944343177448876
223548133.70686993,93624666.66666667,charging,93624666.66666667,129923467.04020326,0.0,920.6402303730385,0.0,0.0,0.7075122502219111,12,225,852.7811701387106,33.13,96085588.41184427,934.1306665635442,665.9149440812932,1445.0192142005371,11210.61682973321,2545018854.546841,2355980374.3853936,368.4915909786003,1179203874.5851643,27559582.3038918,1151644292.2812724,0.32809578663360733,15.044705214388784,1599131102.4837208,51892115.53614466,0.6975336747005186
234982965.68408406,93624666.66666667,charging,93624666.66666667,141358299.01741737,0.0,1001.6676735717474,0.0,0.0,0.8340386931993949,13,225,863.9078800341658,34.05,96211333.74420504,981.9128915358339,665.9152505698444,1445.0192143513098,11210.616829520497,2545018854.4985514,2356094095.396932,368.49975550443514,1179215898.9063478,27685327.63661185,1151530571.2697358,0.32805163615076227,15.023985221025795,1593679622.1855786,51827124.6411282,0.6998030080948716
238628269.7973373,93624666.66666667,charging,93624666.66666667,145003603.1306706,0.0,1027.4983698659494,0.0,0.0,0.9638279609719359,14,225,827.0649594808425,34.53,96251420.03303003,997.1453620766405,665.915348107229,1445.0192143042416,11210.616829292176,2545018854.446718,2356130348.523853,368.5023582946243,1179219731.9858875,27725413.843071405,1151494318.142816,0.32803756208778373,15.017391283734455,1590835371.595244,51779345.6170579,0.7010130288477074
245629919.26323166,93624666.66666667,charging,93624666.66666667,40412247.34270504,0.0,286.361975638839,0.0,111593005.25385997,0.9999999999999998,15,225,801.8530411916443,34.41,95101261.04321659,560.0941047974717,665.9125169683763,1445.019214306144,11210.616829231181,2545018854.4328713,2355090188.3225513,368.4276836757793,1179109733.1965704,26575254.852455687,1152534478.3441148,0.3284414990069221,15.208793046316268,1591546434.2428277,51177557.702105306,0.7015995894596697
207908559.12581715,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,114283892.45915048,0.9999999999999998,16,225,668.8210770893037,33.88,94656859.98129818,391.2252400854433,665.9107947354955,1445.0192142054827,11210.616829729137,2545018854.5459166,2354688299.357318,368.3988334172927,1179067221.182727,26130853.873379406,1152936367.3093476,0.32859764101169275,15.283992886704706,1594686960.9363222,51013633.366235115,0.7005748015774148
200142476.348082,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,106517809.68141533,0.9999999999999998,17,225,645.8913573843188,32.82,94656859.98129839,391.2252400854433,665.9107947354955,1445.019214304231,11210.616829292103,2545018854.4467015,2354688299.268863,368.3988334175323,1179067221.189126,26130853.7913203,1152936367.3978057,0.3285976410369041,15.283992887521894,1600968014.3233123,51164308.610387154,0.697847473470243
126480858.35141088,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,32856191.68474421,0.9999999999999998,18,225,443.9610315149826,31.46,94656859.98129839,391.2252400854433,665.9107947354955,1445.0192143426827,11210.616829527653,2545018854.500176,2354688299.316535,368.3988334174031,1179067221.22379,26130853.87365893,1152936367.350131,0.32859764102331634,15.283992887081487,1609026724.3292618,51357627.79156323,0.6943792055601309
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.9161987932040242,19,225,0.0,29.6,94807171.5559229,1.0,654.15,1445.0192142042351,11210.616829730221,2545018854.5461626,2354824231.277661,368.4085913889831,1179081600.8370163,26281165.448009674,1152800435.3890066,0.3285448242166628,15.258478853710503,1620048195.3668098,50929053.09906184,0.6898959494795011
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8323975864080486,20,225,0.0,28.27,94807171.5559233,1.0,654.15,1445.0192143444672,11210.616829499524,2545018854.49379,2354824231.2309647,368.4085913891098,1179081600.8847368,26281165.44903478,1152800435.435702,0.32854482422997083,15.258478854141185,1627929139.710863,51121812.46338122,0.6865785900915707
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.748596379612073,21,225,0.0,26.65,94807171.5559233,1.0,654.15,1445.0192141603204,11210.616829439885,2545018854.480251,2354824231.218898,368.40859138914254,1179081600.81262,26281165.364850935,1152800435.447769,0.32854482423340986,15.258478854252436,1637528485.453244,51356602.06503312,0.6825807415599513
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6647951728160975,22,225,0.0,26.53,94807171.5559233,1.0,654.15,1445.0192143024603,11210.616829320361,2545018854.453117,2354824231.1947045,368.40859138920825,1179081600.837192,26281165.365229733,1152800435.4719622,0.3285448242403049,15.258478854475612,1638239548.1008277,51373993.88737772,0.6822864559403546
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5809939660201219,23,225,0.0,25.79,94807171.5559233,1.0,654.15,1445.0192143042293,11210.616829206028,2545018854.427161,2354824231.171562,368.4085913892709,1179081600.8609731,26281165.365868274,1152800435.4951048,0.32854482424690046,15.258478854689091,1642624434.427594,51481243.458502665,0.6804772869503442
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.49719275922414635,0,226,0.0,25.02,94807171.5559233,1.0,654.15,1445.0192142005446,11210.616829733266,2545018854.546854,2354824231.2782793,368.40859138898156,1179081600.8363729,26281165.44798653,1152800435.3883862,0.328544824216486,15.258478853704688,1647187086.4162567,51592840.98521376,0.6786049309822969
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.41339155242817077,1,226,0.0,24.26,94807171.5559233,1.0,654.15,1445.0192142054814,11210.616829643113,2545018854.5263877,2354824231.260033,368.408591389031,1179081600.8545747,26281165.44794085,1152800435.4066339,0.3285448242216865,15.258478853873001,1651690483.184287,51702989.19339612,0.6767669678794157
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3295903456321952,2,226,0.0,23.55,94807171.5559233,1.0,654.15,1445.0192142993005,11210.616829296263,2545018854.447646,2354824231.1898293,368.40859138922144,1179081600.8427722,26281165.36593648,1152800435.4768357,0.32854482424169384,15.258478854520536,1655897603.8491573,51805890.80893492,0.6750588958112097
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.24578913883621967,3,226,0.0,22.88,94807171.5559233,1.0,654.15,1445.019214351313,11210.616829606533,2545018854.518083,2354824231.2526274,368.4085913890511,1179081600.86244,26281165.44839892,1152800435.4140413,0.3285448242237976,15.258478853941343,1659867703.6315002,51902995.15035886,0.673454941268947
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.16198793204024414,4,226,0.0,22.43,94807171.5559233,1.0,654.15,1445.0192143024658,11210.61682923433,2545018854.433586,2354824231.1772923,368.40859138925543,1179081600.85454,26281165.365164984,1152800435.489375,0.32854482424526754,15.25847885463622,1662534188.5599391,51968214.484151065,0.6723819304321673
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07818672524426862,5,226,0.0,22.02,94807171.5559233,1.0,654.15,1445.0192141973873,11210.61682970917,2545018854.5413837,2354824231.273406,368.40859138899475,1179081600.8419528,26281165.448690858,1152800435.393262,0.3285448242178755,15.258478853749628,1664963652.6058505,52027636.543828405,0.6714072707754817
68319115.99183398,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,25305550.674832687,0.0,179.31562737457963,0.0,0.05553633020747961,6,226,273.9574830006258,21.28,94694855.64451884,285.482058392701,662.582011664153,1445.019214311082,11210.61682922711,2545018854.431947,2354722659.97638,368.4013000151318,1179070856.1440778,26168849.453790843,1152902006.6902869,0.3285842896356708,15.277535818562047,1669348538.9326172,52615526.81186727,0.6695273319724208
166566421.51986408,93624666.66666667,charging,93624666.66666667,72941754.85319741,0.0,516.8667025417483,0.0,0.0,0.12082475579170045,7,226,561.1851679736993,22.34,95458978.03832029,696.0237143624754,665.9134047880337,1445.0192143061463,11210.616829317281,2545018854.452418,2355413689.867643,368.45090754583805,1179143948.646664,26932971.847555056,1152210976.7991087,0.3283158412762412,15.148770092574171,1663067485.545627,53100357.20604878,0.6713859496118236
215728876.29290324,93624666.66666667,charging,93624666.66666667,122104209.62623657,0.0,865.2328192953091,0.0,0.0,0.23011732243952898,8,226,719.2907003342848,26.12,95999602.441584,901.4566825806658,665.9147340400754,1445.019214193712,11210.616829712364,2545018854.542109,2355902611.0046577,368.4860080597047,1179195651.996378,27473596.334368955,1151722055.662009,0.328125978949075,15.058905006126798,1640669012.1467385,52856239.55428099,0.680073742334335
224926105.24906868,93624666.66666667,charging,93624666.66666667,131301438.582402,0.0,930.4045636913974,0.0,0.0,0.34764210943212653,9,226,780.6413912480513,28.63,96100741.54132928,939.8887351006294,665.9149810575581,1445.0192143513204,11210.616829520584,2545018854.4985714,2355994078.4436626,368.4925748507631,1179205323.656766,27574735.43375975,1151630588.2230062,0.32809046606374914,15.042205448020583,1625795951.7681117,52549713.84664579,0.6861700851124598
220930669.0464534,93624666.66666667,charging,93624666.66666667,127306002.37978671,0.0,902.092824559018,0.0,0.0,0.46159067674484455,10,226,810.0381367570728,30.73,96056804.95754603,923.1931831348186,665.9148738126205,1445.0192142042374,11210.6168297302,2545018854.546158,2355954343.3861833,368.4897221129356,1179201122.1301126,27530798.849625014,1151670323.2804875,0.32810589323052763,15.049455706856362,1613352355.435396,52222760.94021313,0.6914550487441185
219059927.64658085,93624666.66666667,charging,93624666.66666667,125435260.97991417,0.0,888.8367143844481,0.0,0.0,0.5738647880355117,11,226,836.1417860197088,32.43,96036232.9894074,915.3759990597179,665.9148235647925,1445.019214304249,11210.616829206208,2545018854.427202,2355935738.548411,368.48838641064515,1179199154.9176579,27510226.799401373,1151688928.1182566,0.3281131166949216,15.052852700898974,1603278967.9279594,51966404.47920348,0.6957813912769908
215954641.86316925,93624666.66666667,charging,93624666.66666667,122329975.19650258,0.0,866.8325985450091,0.0,0.0,0.6833594320622497,12,226,829.6831732105509,33.45,96002085.11616337,902.400079150982,665.9147401098621,1445.019214307399,11210.616829316234,2545018854.45218,2355904856.184912,368.486169254865,1179195889.407244,27476078.925490268,1151719810.4817536,0.3281251072087718,15.058494659447613,1597234935.4234974,51800872.072343916,0.6984201345092127
231844327.29299992,93624666.66666667,charging,93624666.66666667,138219660.62633324,0.0,979.4272205015471,0.0,0.0,0.8070765546519187,13,226,857.1960895966633,34.16,96176819.10258712,968.7976025654065,665.915166524325,1445.0192141652503,11210.616829435774,2545018854.4793177,2356062881.1217313,368.49751448946154,1179212598.456471,27650812.911537178,1151561785.5449338,0.328063754303791,15.029667061620605,1593027814.7586272,51792639.609152496,0.700113974438359
249417846.9452652,93624666.66666667,charging,93624666.66666667,155793180.27859855,0.0,1103.9535247150907,0.0,0.0,0.9465233156685617,14,226,865.7588440777492,34.41,96370069.69637161,1042.231289326414,665.9156363294816,1445.0192141620935,11210.616829325665,2545018854.454321,2356237652.997798,368.51006225103663,1179231077.1748366,27844063.50596687,1151387013.6688697,0.327995906644811,14.997906316016564,1591546434.2428277,51860559.75425789,0.7006097807022669
248197399.33529735,93624666.66666667,charging,93624666.66666667,59745401.48519509,0.0,423.357084290549,0.0,94827331.18343556,0.9999999999999994,15,226,812.0476342772633,34.26,95313861.79660632,640.8806981205053,665.913045424737,1445.019214342687,11210.616829613715,2545018854.5197134,2355282453.535124,368.441486123923,1179130068.8205826,26787855.689039327,1152342213.1315434,0.32836681428705194,15.173065499659174,1592435262.5523074,51313470.970494546,0.7010452325410466
228817885.22712928,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,135193218.5604626,0.9999999999999994,16,226,731.8162020293619,33.87,94656859.98129822,391.2252400854434,665.9107947354955,1445.0192143463833,11210.616829524653,2545018854.499495,2354688299.3159323,368.39883341740483,1179067221.2244332,26130853.873697735,1152936367.3507354,0.3285976410234886,15.283992887087047,1594746216.1569543,51015054.830802605,0.7005489724878282
185089590.11027348,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,91464923.44360681,0.9999999999999994,17,226,601.0778335995009,32.92,94656859.98129839,391.2252400854433,665.9107947354955,1445.019214295621,11210.61682929936,2545018854.4483495,2354688299.270327,368.3988334175282,1179067221.187641,26130853.79130194,1152936367.396339,0.32859764103648603,15.283992887508395,1600375462.1169925,51150093.96471244,0.6981038610941728
105282473.41716293,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,11657806.750496253,0.9999999999999994,18,226,378.58003173303143,31.72,94656859.98129839,391.2252400854433,665.9107947354955,1445.0192142005467,11210.61682973325,2545018854.54685,2354688299.3581524,368.3988334172904,1179067221.1818724,26130853.8733568,1152936367.3085155,0.32859764101145555,15.28399288669698,1607486088.5928297,51320669.71280897,0.6950395888705949
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.9161987932040239,19,226,0.0,30.08,94807171.5559229,1.0,654.15,1445.0192143427037,11210.616829527778,2545018854.5002046,2354824231.236686,368.4085913890942,1179081600.8783002,26281165.44832044,1152800435.4299798,0.3285448242283401,15.258478854088427,1617203944.7764747,50859485.80968351,0.6911010782275139
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8323975864080484,20,226,0.0,28.58,94807171.5559233,1.0,654.15,1445.01921434078,11210.616829588625,2545018854.514018,2354824231.249005,368.408591389061,1179081600.866747,26281165.44908346,1152800435.4176633,0.3285448242248299,15.258478853974735,1626092227.8712716,51076883.588991046,0.6873489545809446
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7485963796120728,21,226,0.0,26.91,94807171.5559233,1.0,654.15,1445.0192141652353,11210.616829349627,2545018854.4597607,2354824231.2006307,368.40859138919217,1179081600.83081,26281165.364775006,1152800435.4660351,0.3285448242386157,15.258478854420911,1635987849.7168124,51318919.78328653,0.6832192321539593
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6647951728160972,22,226,0.0,26.67,94807171.5559233,1.0,654.15,1445.019214307396,11210.616829316255,2545018854.4521847,2354824231.193873,368.4085913892104,1179081600.8380468,26281165.36525388,1152800435.4727929,0.3285448242405416,15.258478854483283,1637409975.0119796,51353703.4279757,0.6826298138634329
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5809939660201217,23,226,0.0,25.96,94807171.5559233,1.0,654.15,1445.0192141571617,11210.616829415809,2545018854.4747853,2354824231.214024,368.4085913891558,1179081600.8182056,26281165.365563203,1152800435.4526424,0.3285448242347988,15.2584788542974,1641617095.6768503,51456605.043514505,0.6808920574232249
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4971927592241461,0,227,0.0,25.0,94807171.5559233,1.0,654.15,1445.0192143073841,11210.616829230123,2545018854.432631,2354824231.176435,368.40859138925777,1179081600.8553927,26281165.365160424,1152800435.4902322,0.3285448242455118,15.258478854644192,1647305596.8575206,51595739.62227118,0.6785564357014942
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4133915524281705,1,227,0.0,24.02,94807171.5559233,1.0,654.15,1445.0192143463862,11210.616829610692,2545018854.519027,2354824231.2534695,368.40859138904887,1179081600.8615878,26281165.44838913,1152800435.4131987,0.32854482422355746,15.258478853933573,1653112608.4794548,51737772.83808531,0.6761886251404027
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.32959034563219497,2,227,0.0,23.35,94807171.5559233,1.0,654.15,1445.0192141534753,11210.61682933289,2545018854.455961,2354824231.1972427,368.4085913892013,1179081600.8349135,26281165.36549033,1152800435.469423,0.32854482423958126,15.258478854452157,1657082708.261797,51834877.17950923,0.6745793040521185
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.24578913883621942,3,227,0.0,22.96,94807171.5559233,1.0,654.15,1445.019214163993,11210.616829436744,2545018854.479538,2354824231.2182617,368.40859138914425,1179081600.813252,26281165.36484758,1152800435.4484043,0.32854482423359094,15.258478854258305,1659393661.8664443,51891400.602129154,0.6736460574169095
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.1619879320402439,4,227,0.0,22.73,94807171.5559233,1.0,654.15,1445.0192143110648,11210.616829313032,2545018854.451453,2354824231.1932187,368.4085913892121,1179081600.838678,26281165.365231093,1152800435.4734468,0.328544824240728,15.258478854489335,1660756531.9409797,51924734.92828959,0.6730968906904271
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07818672524426835,5,227,0.0,22.43,94807171.5559233,1.0,654.15,1445.0192143358515,11210.616829506731,2545018854.495426,2354824231.232428,368.40859138910594,1179081600.8832397,26281165.449001852,1152800435.434238,0.3285448242295536,15.258478854127622,1662534188.5599391,51968214.484151065,0.672381930400008
44316178.79813874,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,49308487.868527934,0.0,349.400910126426,0.0,0.03405187343882506,6,227,199.74420760721517,21.37,94733391.63523206,185.18204985122787,659.4281848145508,1445.0192143513145,11210.616829606535,2545018854.5180836,2354757509.453026,368.40380170062815,1179074542.7413507,26207385.527708285,1152867157.2136424,0.32857074862457786,15.270992213990654,1668815241.9469292,52422675.8561438,0.6697895423342295
139674837.35602173,93624666.66666667,charging,93624666.66666667,46050170.68935506,0.0,326.3124108214167,0.0,0.0,0.07527028322679348,7,227,479.16234393412975,22.9,95163259.55325188,583.6530449080889,665.9126713198275,1445.0192141652485,11210.616829349688,2545018854.4597745,2355146256.458063,368.4317087023162,1179115663.5707262,26637253.362117868,1152478410.2086084,0.3284197185956316,15.198357713952133,1659749193.1902366,52855785.609406285,0.6729388413995943
192108058.81733632,93624666.66666667,charging,93624666.66666667,98483392.15066965,0.0,697.8552443451555,0.0,0.0,0.1634204193546026,8,227,646.3029270298064,26.53,95739851.57248501,802.7534207490996,665.9140972507839,1445.019214299304,11210.616829296278,2545018854.4476495,2355667700.6061087,368.46914322994337,1179170811.4430583,27213845.382501733,1151956966.0605564,0.32821719408760164,15.101955349620505,1638239548.1008277,52654236.118939325,0.6812710395006311
209777472.38874894,93624666.66666667,charging,93624666.66666667,116152805.72208227,0.0,823.06105474666,0.0,0.0,0.26738602626997016,9,227,732.6392208858144,29.0,95934156.68222086,876.5878151748374,665.9145739214621,1445.0192143426968,11210.616829613798,2545018854.5197325,2355843423.7625875,368.4817588184345,1179189393.4787598,27408150.574678533,1151781242.9040813,0.32814895992032145,15.069729828187512,1623603508.6047287,52405291.90481219,0.6872167034886192
219353337.94925135,93624666.66666667,charging,93624666.66666667,125728671.28258468,0.0,890.9158255319425,0.0,0.0,0.3799227621266366,10,227,807.0450944117049,30.95,96039459.53231499,916.6020596716605,665.9148314471685,1445.0192142054675,11210.616829643035,2545018854.5263696,2355938656.6341662,368.48859590408324,1179199463.45681,27513453.424307745,1151686010.0325022,0.3281119837285121,15.052319813641372,1612048740.5814924,52181599.24062082,0.6920232028431857
225857860.29978666,93624666.66666667,charging,93624666.66666667,132233193.63311999,0.0,937.0069982175543,0.0,0.0,0.498281540848854,11,227,863.9786626640154,32.45,96110987.7652096,943.782218585222,665.9150060535301,1445.019214339547,11210.616829589791,2545018854.5142827,2356003344.8833346,368.4932401250618,1179206303.44173,27584981.658401415,1151621321.7833285,0.32808686842023016,15.040515605390159,1603160457.4866955,52003980.72370287,0.6957745678903589
129211089.13347593,93624666.66666667,charging,93624666.66666667,35586422.46680926,0.0,252.16608611481752,0.0,0.0,0.5301340990949363,12,227,524.6023195214152,33.56,95048192.93039344,539.92864453042,665.9123846904762,1445.0192141603052,11210.616829353734,2545018854.4606934,2355042196.495544,368.42423844571624,1179104656.910345,26522186.739271753,1152582470.1710734,0.3284601426942946,15.217736062360443,1596583127.9965458,51270314.75317457,0.6994447687336781
16585844.428419784,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,77038822.23824689,0.0,545.8986022220319,0.0,0.46117848618267954,13,227,123.5619927125635,34.19,94777911.84953453,69.30653213036815,656.0353054788173,1445.0192143426812,11210.616829613675,2545018854.5197043,2354797770.644462,368.4066918852053,1179078801.764163,26251905.741956964,1152826896.022206,0.32855510522024806,15.263439082686624,1592850049.0967312,50376271.90033139,0.7015630660800903
