Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07502820356244982,5,232,0.0,21.07,94807171.5559233,1.0,654.15,1445.0192143395475,11210.616829503728,2545018854.4947443,2354824231.23182,368.4085913891075,1179081600.8838837,26281165.449038673,1152800435.434845,0.3285448242297266,15.258478854133225,1670592898.5658886,52165321.80405636,0.6691597357099203
75916806.08470178,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,17707860.581964895,0.0,125.47824667078177,0.0,0.05917831977245634,6,232,293.76126970645504,20.69,94682657.7825447,317.23018884276394,663.6258575939273,1445.0192143463732,11210.616829610648,2545018854.519017,2354711629.1239457,368.400508154493,1179069689.2177188,26156651.674996715,1152913037.5427222,0.3285885758250228,15.279608185435587,1672844596.949904,52759107.269166514,0.6681215592687187
167512225.30558953,93624666.66666667,charging,93624666.66666667,73887558.63892286,0.0,523.5686866791368,0.0,0.0,0.12531331177403152,7,232,560.523021031659,23.68,95469378.75174175,699.9759026726518,665.9134305023182,1445.019214204237,11210.616829644196,2545018854.5266333,2355423095.8799644,368.4515828001836,1179144943.4304676,26943372.64376296,1152201570.7867045,0.32831218809395135,15.147031637213699,1655127285.980942,52914033.87229822,0.6745747643187607
207979808.04282704,93624666.66666667,charging,93624666.66666667,114355141.37616037,0.0,810.3227700066846,0.0,0.0,0.2276698721959285,8,232,695.7974576250384,27.6,95914388.3199884,869.0759949423549,665.9145255136158,1445.0192143395427,11210.616829589755,2545018854.514274,2355825545.8563943,368.4804753109341,1179187503.0234396,27388382.213161953,1151799120.8102777,0.3281559016490951,15.073002447949431,1631899239.4932055,52596137.73071408,0.6837650826376648
208657408.63377246,93624666.66666667,charging,93624666.66666667,115032741.96710579,0.0,815.1242610564566,0.0,0.0,0.33063293675042826,9,232,734.8611297828256,29.84,95921839.68539727,871.9074544637893,665.9145437625104,1445.0192142091587,11210.61682972598,2545018854.5451994,2355832284.669268,368.4809591079732,1179188215.5748699,27395833.577472642,1151792381.9973972,0.3281532850602266,15.071768728092206,1618626070.0716424,52277563.58644548,0.689323045803541
204091640.1819064,93624666.66666667,charging,93624666.66666667,110466973.51523973,0.0,782.7711364430623,0.0,0.0,0.42950929082744665,10,232,767.0117938921255,31.58,95871631.33318365,852.8286804360487,665.9144207441714,1445.0192143427048,11210.616829527808,2545018854.5002112,2355786877.7738056,368.4776992229523,1179183414.1184483,27345625.225585025,1151837788.8928633,0.32817091616976063,15.08008541213383,1608315661.6816776,51999684.269005634,0.6937463968529004
196569812.45429802,93624666.66666667,charging,93624666.66666667,102945145.78763135,0.0,729.4713179443082,0.0,0.0,0.5216530362519909,11,232,777.2858159234362,32.92,95788916.10575545,821.3975526853675,665.9142177983201,1445.0192143042375,11210.616829292127,2545018854.4467072,2355712072.836091,368.47232880092884,1179175503.7463613,27262909.915784523,1151912593.8305767,0.3281999634065366,15.093805656001722,1600375462.1169925,51762053.832981594,0.6972256139152136
188578500.08612818,93624666.66666667,charging,93624666.66666667,94953833.4194615,0.0,672.8447220935508,0.0,0.0,0.6066439485164394,12,232,755.9468586437627,34.01,95701038.10005021,788.0046103001519,665.9140018019046,1445.0192141640093,11210.616829350825,2545018854.460033,2355632599.1337237,368.46662323372584,1179167099.441883,27175031.908941608,1151992067.5329416,0.32823082508376944,15.108408245270287,1593916643.068107,51557904.32711601,0.7000971661072112
207193539.80651796,93624666.66666667,charging,93624666.66666667,113568873.13985129,0.0,804.7512578949687,0.0,0.0,0.7082967389873829,13,232,796.886204239428,34.73,95905741.96987478,865.7904507532684,665.9145043345773,1445.0192141689379,11210.616829432696,2545018854.478619,2355817726.333988,368.47991392729125,1179186676.111519,27379735.778840758,1151806940.3326783,0.3281589378768463,15.074434261233213,1589650267.1826038,51564524.523063496,0.7018014620351054
224516912.76192573,93624666.66666667,charging,93624666.66666667,130892246.09525906,0.0,927.5050177185853,0.0,0.0,0.8254552675413095,14,232,805.6588998581835,35.1,96096241.77732575,938.1788606121634,665.9149700785676,1445.0192143005452,11210.6168292952,2545018854.447405,2355990008.9262886,368.49228268716325,1179204893.327715,27570235.58733741,1151634657.7403774,0.32809204603382924,15.042947678857997,1587457824.0192208,51613585.79443688,0.7026140843194282
232697990.78415674,93624666.66666667,charging,93624666.66666667,139073324.11749005,0.0,985.4762967082071,0.0,0.0,0.9499364839676093,15,232,778.4868831083304,35.08,96186206.57759705,972.3647683153157,665.915189389428,1445.0192143463742,11210.616829524588,2545018854.4994802,2356071370.9554553,368.49812401165207,1179213496.181189,27660200.469977688,1151553295.7112114,0.32806045831795533,15.028121280770707,1587576334.460485,51664809.670287795,0.7024916985730225
223254240.11238116,93624666.66666667,charging,93624666.66666667,55932130.09575573,0.0,396.3361685897538,0.0,73697443.34995875,0.9999999999999992,16,232,718.5157659297184,34.61,95271928.4232776,624.9463501761134,665.9129413782781,1445.0192143073916,11210.616829316179,2545018854.4521675,2355244530.993859,368.43876370192913,1179126057.9053957,26745922.232587386,1152380135.6728084,0.32838154442781387,15.180099780088359,1590361329.8301876,51240814.33971467,0.701985033197873
184383942.35829353,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,90759275.69162686,0.9999999999999992,17,232,599.0854187556287,33.87,94656859.98129831,391.2252400854433,665.9107947354955,1445.0192141584105,11210.616829328736,2545018854.455018,2354688299.2762756,368.39883341751215,1179067221.181268,26130853.790877454,1152936367.3903906,0.3285976410347907,15.283992887453415,1594746216.1569543,51015054.83080266,0.7005489725119236
91064597.98942238,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,2560068.6772442907,0.0,18.14069675387949,0.0,0.9977085435679303,18,232,332.4509218993097,32.29,94658338.46014406,380.5275947047019,665.7769149065414,1445.0192143073932,11210.616829316215,2545018854.4521756,2354689636.3097124,368.39892939701247,1179067362.6264186,26132332.269464012,1152935030.3569546,0.32859712150341397,15.283741534520022,1604108541.0168068,51231715.74024247,0.6964942860845125
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.9139073367719547,19,232,0.0,29.7,94807171.5559232,1.0,654.15,1445.0192143426866,11210.616829613726,2545018854.519716,2354824231.2540817,368.40859138904705,1179081600.8609457,26281165.448359374,1152800435.4125862,0.32854482422338294,15.258478853927954,1619455643.16049,50914559.913774855,0.6901466712534099
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8301061299759791,20,232,0.0,27.83,94807171.55592336,1.0,654.15,1445.0192141973878,11210.616829623166,2545018854.521859,2354824231.255994,368.40859138904193,1179081600.8593063,26281165.44863405,1152800435.4106722,0.32854482422283743,15.258478853910258,1630536369.4186702,51185582.47864474,0.6854881296578695
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7463049231800035,21,232,0.0,26.63,94807171.55592336,1.0,654.15,1445.019214351299,11210.61682960646,2545018854.518067,2354824231.252612,368.40859138905114,1179081600.8624334,26281165.448378388,1152800435.414055,0.32854482422380155,15.258478853941467,1637646995.894508,51359500.7020906,0.6825316763061507
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.662503716384028,22,232,0.0,25.75,94807171.55592336,1.0,654.15,1445.0192141689301,11210.616829346567,2545018854.4590664,2354824231.200009,368.4085913891939,1179081600.8314543,26281165.3647977,1152800435.4666567,0.32854482423879283,15.25847885442666,1642861455.3101223,51487040.73261755,0.6803797673023563
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5787025095880525,23,232,0.0,24.92,94807171.55592336,1.0,654.15,1445.0192143444572,11210.616829585475,2545018854.5133023,2354824231.248366,368.4085913890626,1179081600.867378,26281165.449077457,1152800435.4183006,0.3285448242250115,15.25847885398062,1647779638.6225762,51607334.17050094,0.6783625235890691
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4949013027920769,0,233,0.0,24.49,94807171.55592336,1.0,654.15,1445.0192143427046,11210.616829613802,2545018854.5197334,2354824231.254098,368.40859138904705,1179081600.8609524,26281165.448384307,1152800435.412568,0.3285448242233777,15.258478853927759,1650327613.1097515,51669654.867235705,0.6773221421106037
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4111000959961013,1,233,0.0,24.36,94807171.55592336,1.0,654.15,1445.0192141639907,11210.616829350696,2545018854.4600034,2354824231.200843,368.40859138919154,1179081600.830602,26281165.364776436,1152800435.4658256,0.32854482423855597,15.25847885441902,1651097930.9779673,51688496.008109,0.6770082361451968
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.32729888920012573,2,233,0.0,23.87,94807171.55592336,1.0,654.15,1445.0192142023136,11210.616829705014,2545018854.54044,2354824231.272559,368.408591388997,1179081600.8428104,26281165.448701974,1152800435.3941085,0.3285448242181168,15.258478853757488,1654001436.788934,51759512.61601606,0.6758276626019957
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.2434976824041502,3,233,0.0,23.41,94807171.55592336,1.0,654.15,1445.0192143073928,11210.616829230175,2545018854.432643,2354824231.176446,368.40859138925777,1179081600.8553982,26281165.365175657,1152800435.4902225,0.328544824245509,15.258478854644098,1656727176.938005,51826181.268336974,0.6747231100235845
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.15969647560817468,4,233,0.0,23.02,94807171.55592336,1.0,654.15,1445.019214311066,11210.61682931303,2545018854.4514527,2354824231.193218,368.4085913892121,1179081600.8386786,26281165.36522867,1152800435.47345,0.3285448242407289,15.258478854489358,1659038130.5426528,51882704.69095689,0.673789465727119
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07589526881219914,5,233,0.0,22.76,94807171.55592336,1.0,654.15,1445.0192143042423,11210.616829292167,2545018854.4467163,2354824231.1890006,368.4085913892236,1179081600.8436298,26281165.365964375,1152800435.4776654,0.32854482424193027,15.258478854528171,1660578766.279084,51920386.97270349,0.6731684703543734
51552259.130136415,93624666.66666667,direct_plus_discharge,93624666.66666666,0.0,42072407.53653025,0.0,298.1259032657583,0.0,0.038237259978629666,6,233,218.7100803875962,22.6,94721774.32680751,215.41913763966696,660.3567190516599,1445.0192141689347,11210.61682934661,2545018854.459076,2354747003.4708643,368.4030475252648,1179073431.331496,26195768.13569287,1152877663.1958032,0.328574830763547,15.27296433100929,1661526849.8091955,52299301.82227351,0.6726923043497303
161652248.81744415,93624666.66666667,charging,93624666.66666667,68027582.15077747,0.0,482.0447785897894,0.0,0.0,0.09912712674786622,7,233,542.5260267034276,23.56,95404938.39155328,675.4890789530256,665.9132710926533,1445.0192143073916,11210.616829316194,2545018854.452171,2355364818.847194,368.4473990962669,1179138780.020341,26878932.200882565,1152259847.8194582,0.32833482258321756,15.157808792174826,1655838348.6285257,52895499.85204244,0.6743354729257953
202992852.00994503,93624666.66666667,charging,93624666.66666667,109368185.34327836,0.0,774.9851019505202,0.0,0.0,0.19701998173108984,8,233,680.9709721615098,26.86,95859548.29740447,848.2372230596595,665.9143911196455,1445.019214299292,11210.616829210174,2545018854.4281025,2355775950.202853,368.4769147089258,1179182258.571148,27333542.10733441,1151848716.4638135,0.32817515932298863,15.082088188578771,1636284125.8199723,52672580.92108719,0.6819883019301145
204241688.26779673,93624666.66666667,charging,93624666.66666667,110617021.60113005,0.0,783.8343801164963,0.0,0.0,0.29603064027212095,9,233,722.2622662162811,29.0,95873281.36585766,853.4556797143058,665.9144247890531,1445.0192142054725,11210.6168297291,2545018854.545908,2355788370.0510516,368.4778063544529,1179183571.8735423,27347275.257928163,1151836296.6156142,0.3281703367271938,15.079811956284093,1623603508.6047287,52372028.222301945,0.6872631916789664
204168295.11429292,93624666.66666667,charging,93624666.66666667,110543628.44762625,0.0,783.3143147942814,0.0,0.0,0.3949756063513986,10,233,770.3347972935937,30.65,95872474.28390948,853.148995000515,665.9144228105938,1445.0192143073928,11210.616829316232,2545018854.4521794,2355787640.068507,368.4777539532988,1179183494.6913939,27346468.09323456,1151837026.5981593,0.32817062016851745,15.079945711391543,1613826397.2004519,52134034.79416137,0.6913951883113414
200643025.94081917,93624666.66666667,charging,93624666.66666667,107018359.2741525,0.0,758.3341884327399,0.0,0.0,0.49076518804816577,11,233,796.4030261287461,31.88,95833707.98242281,838.4181091361266,665.9143277407642,1445.0192142023275,11210.616829619044,2545018854.5209236,2355752581.1550865,368.47523698055306,1179179787.3867352,27307701.875154,1151872085.5115812,0.32818423359826876,15.086372941738325,1606538005.0627182,51935935.05860865,0.6945373440280377
192584016.73456287,93624666.66666667,charging,93624666.66666667,98959350.0678962,0.0,701.2278914623059,0.0,0.0,0.5793413427591939,12,233,775.5953178024838,32.81,95745085.53539841,804.7422849775884,665.9141101160748,1445.019214351308,11210.616829606519,2545018854.51808,2355672434.0767155,368.4694830499342,1179171312.01782,27219079.42786953,1151952232.5899503,0.32821535596344437,15.101085581930809,1601027269.5439441,51754177.51078205,0.6969779547336651
206718204.16459745,93624666.66666667,charging,93624666.66666667,113093537.49793078,0.0,801.3830202328164,0.0,0.0,0.6805686716307074,13,233,800.3672827115373,33.37,95900514.84993261,863.8041867989881,665.9144915290178,1445.0192143073953,11210.616829230159,2545018854.432639,2355812999.049059,368.4795745451586,1179186176.2767887,27374508.65918155,1151811667.617607,0.32816077343059774,15.075299984215516,1597708977.1885533,51757571.29526391,0.698293438370331
223985180.33370307,93624666.66666667,charging,93624666.66666667,130360513.6670364,0.0,923.7371513248703,0.0,0.0,0.7972512591664805,14,233,808.6004068130735,33.51,96090394.47925869,935.9569339095214,665.9149558101914,1445.0192141973853,11210.616829709188,2545018854.5413876,2355984720.863793,368.491903029832,1179204334.1749043,27564388.372031353,1151639945.802873,0.3280940991189844,15.043912286409254,1596879404.0997057,51839878.532882206,0.6985057783542115
227217305.11096925,93624666.66666667,charging,93624666.66666667,133592638.44430257,0.0,946.6400507573182,0.0,0.0,0.9168268445252997,15,233,764.7989504338382,33.2,96125937.16192737,949.4628702935091,665.9150425134973,1445.0192141652376,11210.616829435674,2545018854.479295,2356016864.7138567,368.4942107719661,1179207732.923659,27599930.970850147,1151607801.9528089,0.32808161945435166,15.038050745841812,1598716315.939297,51903808.25730877,0.6976819106172734
218079444.26086086,93624666.66666667,charging,93624666.66666667,92922993.05297765,0.0,658.4541475080372,0.0,31531784.541216537,0.9999999999999991,16,233,704.5092832644384,32.25,95678705.57278915,779.5184277775311,665.9139468474363,1445.0192143476227,11210.616829523562,2545018854.499247,2355612402.468721,368.4651732813596,1179164963.663124,27152699.46517896,1152012264.197945,0.32823866822018216,15.112123489733268,1604345561.8993351,51798746.57769049,0.6955989633882355
170799938.95688468,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,77175272.29021801,0.9999999999999991,17,233,559.7097084376079,31.37,94656859.9812981,391.2252400854433,665.9107947354955,1445.0192143358543,11210.616829592796,2545018854.5149646,2354688299.3297234,368.39883341736754,1179067221.2113938,26130853.874451004,1152936367.336943,0.32859764101955763,15.28399288695965,1609560021.3149493,51370420.9726703,0.6941509036037594
80538193.91942361,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,13086472.747243062,0.0,92.7310020218615,0.0,0.9882866102709219,18,233,301.19857476258244,29.84,94675238.28395382,336.54137711758113,664.2720707527144,1445.0192143426866,11210.616829527638,2545018854.5001726,2354704919.411283,368.4000264963114,1179068979.4316957,26149232.17631148,1152919747.2553842,0.3285911829842827,15.280868989647841,1618626070.0716424,51491651.7526847,0.6903224438550417
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.9044854034749463,19,233,0.0,27.6,94807171.55592321,1.0,654.15,1445.01921416032,11210.61682943989,2545018854.4802523,2354824231.2188993,368.40859138914254,1179081600.8126197,26281165.36485336,1152800435.4477663,0.3285448242334092,15.258478854252425,1631899239.4932055,51218916.80480511,0.6849194936993199
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8206841966789707,20,233,0.0,26.29,94807171.5559233,1.0,654.15,1445.0192143005504,11210.61682929523,2545018854.4474115,2354824231.18962,368.408591389222,1179081600.8429904,26281165.365942787,1152800435.4770477,0.32854482424175424,15.258478854522497,1639661673.395995,51408777.53206688,0.6816986452837546
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7368829898829952,21,233,0.0,25.25,94807171.5559233,1.0,654.15,1445.0192143463782,11210.61682952464,2545018854.499492,2354824231.236055,368.40859138909605,1179081600.878929,26281165.448317748,1152800435.4306111,0.32854482422851994,15.258478854094141,1645824216.341721,51559506.659053296,0.6791631260564911
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6530817830870196,22,233,0.0,23.94,94807171.5559233,1.0,654.15,1445.0192141640034,11210.616829436824,2545018854.479556,2354824231.218277,368.4085913891442,1179081600.8132608,26281165.364871204,1152800435.4483895,0.3285448242335867,15.258478854258172,1653586650.2445104,51749367.38631502,0.6759960638431494
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.569280576291044,23,233,0.0,22.64,94807171.5559233,1.0,654.15,1445.0192143444553,11210.61682949944,2545018854.493771,2354824231.230947,368.40859138910986,1179081600.8847299,26281165.449010283,1152800435.4357195,0.32854482422997583,15.258478854141353,1661289828.9266677,51937778.79504805,0.6728822429897313
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4854793694950685,0,234,0.0,21.96,94807171.5559233,1.0,654.15,1445.0192141652467,11210.616829435707,2545018854.4793024,2354824231.2180495,368.4085913891448,1179081600.813472,26281165.36485433,1152800435.4486177,0.3285448242336518,15.258478854260302,1665319183.9296424,52036332.4550007,0.6712648746576829
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4016781626990929,1,234,0.0,21.31,94807171.5559233,1.0,654.15,1445.0192143476163,11210.616829609557,2545018854.5187697,2354824231.25324,368.40859138904943,1179081600.8617954,26281165.448368277,1152800435.413427,0.3285448242236226,15.258478853935667,1669170773.2707212,52130538.1593672,0.6697261123072401
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3178769559031173,2,234,0.0,20.76,94807171.5559233,1.0,654.15,1445.0192142956223,11210.61682921333,2545018854.4288187,2354824231.1730413,368.40859138926703,1179081600.859486,26281165.365862053,1152800435.493624,0.3285448242464784,15.258478854675415,1672429810.4054801,52210250.67844655,0.6684295822103862
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.2340757491071418,3,234,0.0,20.26,94807171.5559233,1.0,654.15,1445.0192142091737,11210.616829726132,2545018854.545234,2354824231.2768335,368.4085913889855,1179081600.8378725,26281165.448039334,1152800435.3898332,0.32854482421689835,15.258478853718055,1675392571.4370792,52282716.60488233,0.6672552668715571
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.15027454231116627,4,234,0.0,19.81,94807171.5559233,1.0,654.15,1445.0192142054746,11210.616829643064,2545018854.5263762,2354824231.2600226,368.408591389031,1179081600.8545716,26281165.447926722,1152800435.4066448,0.3285448242216896,15.258478853873102,1678059056.365518,52347935.93867452,0.6662019054093091
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.06647333551519073,5,234,0.0,19.37,94807171.5559233,1.0,654.15,1445.01921434078,11210.616829588615,2545018854.514015,2354824231.2490025,368.408591389061,1179081600.8667455,26281165.449080586,1152800435.417665,0.32854482422483033,15.258478853974749,1680666286.0733252,52411705.953938,0.6651751627572051
56156412.62495826,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,37468254.04170841,0.0,265.50078148668837,0.0,0.03293639469581957,6,234,233.3575153334577,18.96,94714382.49742931,234.65830954310312,660.9573456128566,1445.0192143110783,11210.616829313121,2545018854.451473,2354740318.7818995,368.4025676610802,1179072724.1915278,26188376.30676098,1152884347.8847668,0.328577428141691,15.274219395807483,1683095750.1192365,52855375.32402313,0.6641225844364645
157451987.5141191,93624666.66666667,charging,93624666.66666667,63827320.84745242,0.0,452.2816447848428,0.0,0.0,0.0900667077212734,7,234,530.4302320195299,20.93,95358749.40911768,657.9376334278871,665.9131567001893,1445.0192143073846,11210.61682923009,2545018854.4326234,2355323047.664409,368.4444003578838,1179134362.2206044,26832743.218340673,1152301619.0022638,0.32835104681055494,15.165542504415958,1671422471.654736,53246499.87016011,0.6681291529141596
204259581.57413572,93624666.66666667,charging,93624666.66666667,110634914.90746905,0.0,783.9611724354311,0.0,0.0,0.18909338213416996,8,234,685.8668827606504,24.91,95873478.13304758,853.5304496795015,665.9144252713968,1445.0192141534758,11210.616829418896,2545018854.475486,2355788547.9381866,368.47781913012284,1179183590.6711543,27347471.94267349,1151836118.7284808,0.3281702676476985,15.079779347787687,1647838893.8432083,52960983.96280965,0.6772320093380508
208475515.58344233,93624666.66666667,charging,93624666.66666667,114850848.91677566,0.0,813.8353633417169,0.0,0.0,0.2918936385562816,9,234,738.1251059107104,27.27,95919839.46343356,871.147386045723,665.9145388641102,1445.019214302473,11210.616829234401,2545018854.4336023,2355830475.630493,368.48082923917264,1179188024.3088672,27393833.272696108,1151794191.0361712,0.32815398747461066,15.072099886136472,1633854661.7740612,52646661.76594964,0.682948880596503
203092862.4724939,93624666.66666667,charging,93624666.66666667,109468195.80582722,0.0,775.6937780455954,0.0,0.0,0.3898760105199357,10,234,769.8863707127,29.23,95860648.08171932,848.6551323416337,665.9143938163447,1445.0192143024697,11210.61682932043,2545018854.4531326,2355776944.834347,368.47698611441837,1179182363.723366,27334641.891045116,1151847721.832321,0.32817477311010973,15.081905877088817,1622240638.530193,52332015.81889944,0.6878457729742666
194966695.24937806,93624666.66666667,charging,93624666.66666667,101342028.58271138,0.0,718.1115980532451,0.0,0.0,0.4805848439582403,11,234,780.1483849493192,30.82,95771287.11862673,814.6986779581241,665.9141744995271,1445.0192141986217,11210.616829708066,2545018854.541133,2355696129.8788786,368.4711842164283,1179173817.799169,27245281.011381105,1151928536.787788,0.3282061543484426,15.09673289584693,1612819058.4497082,52054545.14158741,0.6919014958871142
190886757.06201142,93624666.66666667,charging,93624666.66666667,97262090.39534475,0.0,689.2010762030031,0.0,0.0,0.5676418220049355,12,234,774.3886771357901,31.87,95726421.29249318,797.6500212983449,665.9140642321956,1445.0192143513113,11210.616829520519,2545018854.498556,2355655554.7929735,368.4682712567013,1179169527.058601,27200415.184904773,1151969111.873696,0.3282219106552104,15.104187595256038,1606597260.2833505,51879212.48439818,0.694594786714841
204970708.81811562,93624666.66666667,charging,93624666.66666667,111346042.15144895,0.0,789.0002340048056,0.0,0.0,0.6673050094581741,13,234,799.5025129027582,32.37,95881298.18076056,856.5020055382568,665.9144444394555,1445.0192142054748,11210.616829729071,2545018854.5459013,2355795620.201845,368.47832686220124,1179184338.537645,27355292.07282357,1151829046.4648216,0.32816752152325973,15.078483485035472,1603634499.2517514,51891181.33497809,0.6957482206235578
218012922.9707142,93624666.66666667,charging,93624666.66666667,124388256.30404754,0.0,881.4176187587653,0.0,0.0,0.7786419718277023,14,234,792.9984383754448,32.42,96024719.40081891,911.0009270806154,665.9147954330324,1445.0192143042395,11210.616829206143,2545018854.4271874,2355925325.9756336,368.48763885449966,1179198053.9018307,27498713.21079607,1151699340.6910346,0.32811715949614056,15.054754543582543,1603338223.1485915,51961614.468261465,0.6957647880574581
221812576.2983037,93624666.66666667,charging,93624666.66666667,128187909.63163702,0.0,908.3420366067529,0.0,0.0,0.8933799132938185,15,234,751.1346837734047,32.06,96066503.02050677,926.8783698342494,665.9148974930679,1445.019214351319,11210.61682960656,2545018854.5180893,2355963114.0313687,368.49035179269913,1179202049.548289,27540496.912991058,1151661552.635298,0.3281024879854163,15.047854796864703,1605471411.0913424,52036165.965021245,0.6948152567004137
219339826.45090282,93624666.66666667,charging,93624666.66666667,119118452.57957125,0.0,844.0756864239295,0.0,6596707.204664901,0.9999999999999991,16,234,709.43923060597,31.17,95966768.98911674,888.9802321001757,665.9146537374774,1445.0192142054843,11210.616829729184,2545018854.545927,2355872917.38251,368.4838762557404,1179192512.1653674,27440762.881212175,1151751749.2841551,0.3281375081553447,15.064333860748807,1610745125.727589,52110387.43202715,0.6926348923098525
176671478.76318336,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,83046812.09651668,0.9999999999999991,17,234,577.805123496345,29.96,94656859.9813005,391.2252400854433,665.9107947354983,1445.0192141937184,11210.61682962636,2545018854.5225844,2354688299.3365183,368.3988334173491,1179067221.2041774,26130853.874026883,1152936367.3301506,0.32859764101762157,15.283992886896522,1617915007.4240587,51570847.4766852,0.690593672264864
92935775.54861636,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,688891.118050307,0.0,4.88149594582111,0.0,0.9993833899857901,18,234,338.58818241850145,28.33,94655334.34108756,388.34660133940105,666.0493279886547,1445.019214346377,11210.616829610664,2545018854.519021,2354686919.6478953,368.39873437627284,1179067075.2523167,26129328.23354528,1152937747.0187714,0.328598177123399,15.284252265913972,1627573608.3870711,51810624.50056181,0.6865240987980111
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.9155821831898145,19,234,0.0,26.87,94807171.55591954,1.0,654.1499999999967,1445.0192143110783,11210.61682922708,2545018854.43194,2354824231.1758204,368.4085913892591,1179081600.8560295,26281165.36518753,1152800435.4908419,0.3285448242456859,15.25847885465036,1636224870.59934,51324717.05739914,0.6831209251110496
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.831780976393839,20,234,0.0,25.54,94807171.5559233,1.0,654.15,1445.0192142956244,11210.616829299395,2545018854.448357,2354824231.1904597,368.40859138921985,1179081600.8421433,26281165.365935642,1152800435.4762077,0.3285448242415149,15.25847885451479,1644105814.9433935,51517476.42172055,0.6798682474738301
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7479797695978634,21,234,0.0,24.43,94807171.5559233,1.0,654.15,1445.0192141640066,11210.616829436809,2545018854.4795527,2354824231.218274,368.4085913891442,1179081600.8132598,26281165.36486789,1152800435.448392,0.32854482423358744,15.258478854258192,1650683144.4335434,51678350.77840797,0.6771772262769977
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6641785628018878,22,234,0.0,23.17,94807171.5559233,1.0,654.15,1445.019214311081,11210.6168292271,2545018854.431945,2354824231.175825,368.40859138925936,1179081600.8560348,26281165.36519261,1152800435.490842,0.3285448242456856,15.258478854649798,1658149302.2331727,51860964.91302612,0.6741482537498019
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5803773560059123,23,234,0.0,21.69,94807171.5559233,1.0,654.15,1445.019214300549,11210.616829295239,2545018854.4474134,2354824231.189622,368.408591389222,1179081600.842991,26281165.365944996,1152800435.477046,0.32854482424175374,15.258478854522481,1666919074.8867059,52075464.05527601,0.6706248387424077
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4965761492099367,0,235,0.0,20.98,94807171.5559233,1.0,654.15,1445.0192141603143,11210.616829353843,2545018854.4607177,2354824231.201481,368.4085913891897,1179081600.8299677,26281165.364782207,1152800435.4651856,0.3285448242383736,15.25847885441311,1671126195.5515761,52178365.670814805,0.6689475913923597
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4127749424139612,1,235,0.0,20.37,94807171.5559233,1.0,654.15,1445.019214307386,11210.616829316186,2545018854.452169,2354824231.193858,368.4085913892105,1179081600.8380432,26281165.36523423,1152800435.472809,0.32854482424054626,15.258478854483446,1674740764.010127,52266774.101066455,0.6675132621213758
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3289737356179856,2,235,0.0,19.77,94807171.5559233,1.0,654.15,1445.0192142023222,11210.616829705037,2545018854.5404453,2354824231.272564,368.408591388997,1179081600.8428144,26281165.44871014,1152800435.3941042,0.3285448242181156,15.258478853757458,1678296077.248046,52353733.212789394,0.6661084341997172
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.24517252882201004,3,235,0.0,19.21,94807171.5559233,1.0,654.15,1445.0192143110683,11210.616829227025,2545018854.4319277,2354824231.1758094,368.40859138925936,1179081600.8560271,26281165.365170315,1152800435.490857,0.3285448242456898,15.258478854649933,1681614369.603437,52434895.05039745,0.6648025860562783
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.16137132202603452,4,235,0.0,18.69,94807171.5559233,1.0,654.15,1445.0192143513107,11210.616829606499,2545018854.5180755,2354824231.2526197,368.40859138905114,1179081600.8624372,26281165.44839097,1152800435.4140463,0.32854482422379905,15.258478853941394,1684695641.0763,52510259.613890655,0.6635945888487021
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.077570115230059,5,235,0.0,18.25,94807171.5559233,1.0,654.15,1445.0192141583952,11210.616829328665,2545018854.455002,2354824231.1963854,368.4085913892037,1179081600.835763,26281165.36548114,1152800435.4702818,0.328544824239826,15.258478854460115,1687302870.784107,52574029.629154146,0.6625758610833128
67473864.344128,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,26150802.322538674,0.0,185.30509709390628,0.0,0.05416315559714451,6,235,267.4255478091548,17.87,94696212.67051037,281.95004283975135,662.4672816626236,1445.019214205481,11210.616829729159,2545018854.5459213,2354723887.281761,368.40138811029817,1179070985.9475012,26170206.562596533,1152900779.3849046,0.32858381276258114,15.277305297372447,1689554569.168122,53096434.727957256,0.6615786963696928
166364956.6126721,93624666.66666667,charging,93624666.66666667,72740289.94600542,0.0,515.4391182662152,0.0,0.0,0.11927125474656118,7,235,557.2604284314634,19.82,95456762.5905806,695.1818618946254,665.913399309932,1445.0192143024506,11210.616829320288,2545018854.4531,2355411686.315506,368.45076371050993,1179143736.7510266,26930756.399863485,1152212980.3511631,0.32831661943617524,15.14914044837336,1677999801.144886,53460359.20668297,0.6654574022177958
201115181.93058202,93624666.66666667,charging,93624666.66666667,107490515.26391535,0.0,761.6798950174692,0.0,0.0,0.21548345201192573,8,235,676.9170913705867,23.79,95838900.13670862,840.3910864190302,665.9143404783666,1445.0192143005513,11210.616829209192,2545018854.4278793,2355757276.684029,368.4755740901728,1179180283.9292982,27312893.94666147,1151867389.9826367,0.32818241029175765,15.085511811521087,1654475478.5539901,53103068.69906326,0.6745618770132842
203581923.17133138,93624666.66666667,charging,93624666.66666667,109957256.5046647,0.0,779.1592717296951,0.0,0.0,0.313903570546203,9,235,723.9529873996906,26.43,95866026.13189425,850.6987485822153,665.914407002572,1445.019214311084,11210.616829313145,2545018854.4514785,2355781808.567107,368.47733529452205,1179182878.0407932,27340019.94123326,1151842858.09956,0.32817288452715315,15.081014417757558,1638832100.3071475,52738044.80788911,0.6809311818524841
202118789.30775934,93624666.66666667,charging,93624666.66666667,108494122.64109267,0.0,768.7914765352463,0.0,0.0,0.411014072845392,10,235,769.4449120443181,28.66,95849936.49854186,844.5848160318216,665.9143675486417,1445.0192142005685,11210.616829647364,2545018854.5273523,2355767257.69446,368.47629064505315,1179181339.362783,27323930.39057529,1151857408.9722075,0.3281785346416579,15.083681714054055,1625618186.1062157,52408210.7386425,0.6864358100313618
189389009.51567882,93624666.66666667,charging,93624666.66666667,95764342.84901215,0.0,678.5880077750369,0.0,0.0,0.4967304527748704,11,235,763.8247392109937,30.45,95709951.02310961,791.391450087752,665.9140237271182,1445.0192143395257,11210.616829589604,2545018854.5142403,2355640659.6994333,368.4672019113434,1179167951.8834784,27183944.91624633,1151984006.967232,0.3282276948929695,15.106925972709401,1615011501.6130915,52074376.31636124,0.6910165950166974
193124853.36994016,93624666.66666667,charging,93624666.66666667,99500186.70327349,0.0,705.0602704461107,0.0,0.0,0.5857906974628002,12,235,787.7094514294117,31.69,95751032.9496334,807.002255026679,665.9141247333542,1445.0192143110712,11210.61682931309,2545018854.451466,2355677812.6458364,368.4698691920373,1179171880.7797863,27225026.75895478,1151946854.0208316,0.3282132673247546,15.100097371158695,1607663854.2547262,51918436.823137335,0.6941185503206753
203363318.6293969,93624666.66666667,charging,93624666.66666667,109738651.96273021,0.0,777.6102356669114,0.0,0.0,0.6840151482838837,13,235,798.5843709685672,32.38,95863622.20494263,849.7852754832235,665.9144011086615,1445.0192141603052,11210.61682935378,2545018854.4607034,2355779634.5416265,368.4771792149594,1179182648.1388223,27337616.013782546,1151845032.1250398,0.32817372869930356,15.08141287745899,1603575244.0311193,51880172.615155466,0.6957874072250883
225734313.8056222,93624666.66666667,charging,93624666.66666667,132109647.13895552,0.0,936.1315453417919,0.0,0.0,0.8022633434849521,14,235,823.435808745144,32.59,96109629.1623916,943.2659603323269,665.9150027394829,1445.0192143395386,11210.616829589728,2545018854.514268,2356002116.197124,368.4931519126561,1179206173.525105,27583623.05556372,1151622550.4695413,0.3280873454497631,15.04073965012599,1602330884.3978474,51983039.583803385,0.696133021535467
230419039.76314706,93624666.66666667,charging,93624666.66666667,136794373.09648037,0.0,969.3276051685793,0.0,0.0,0.9247047251904569,15,235,781.2401627605892,32.34,96161145.6537333,962.8418168103261,665.9151283385295,1445.0192141652485,11210.61682934968,2545018854.4597726,2356048706.404648,368.49649682483596,1179211099.7246194,27635139.462601963,1151575960.2620175,0.3280692573581398,15.032248589554714,1603812264.913647,52047012.88270988,0.6954552090891157
219694774.88891557,93624666.66666667,charging,93624666.66666667,84121640.66779277,0.0,596.0875922422085,0.0,41948467.55445613,0.999999999999999,16,235,710.8431502906145,31.74,95581919.8060093,742.740607118048,665.9137083870451,1445.0192143463785,11210.616829610675,2545018854.5190234,2355524873.238554,368.45888945307496,1179155707.126582,27055913.698471326,1152099793.4281106,0.32827266032068925,15.128244856369868,1607367578.1515658,51819535.6372843,0.6943760494843911
178063659.17146933,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,84438992.50480266,0.999999999999999,17,235,581.8526358046223,30.68,94656859.98129974,391.2252400854433,665.9107947354971,1445.0192143407835,11210.616829588605,2545018854.5140133,2354688299.3288765,368.3988334173698,1179067221.212244,26130853.87445395,1152936367.33779,0.3285976410197989,15.283992886967209,1613648631.5385559,51468502.027826786,0.6924055636064514
87019822.4389763,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,6604844.227690369,0.0,46.80205547068183,0.0,0.9940881614142286,18,235,320.1291085650519,29.21,94664832.22512674,363.6258705955106,665.1931756554889,1445.019214204228,11210.616829644137,2545018854.52662,2354695508.8973756,368.39935095752435,1179067983.886425,26138826.11713326,1152929157.7692919,0.328594839604023,15.282637636073623,1622359148.9714572,51635439.08172291,0.6887293220643704
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.910286954618253,19,235,0.0,27.41,94807171.55591913,1.0,654.1499999999977,1445.0192142054702,11210.616829729073,2545018854.545902,2354824231.2774253,368.40859138898355,1179081600.8372233,26281165.44798618,1152800435.3892372,0.32854482421672887,15.258478853713225,1633025088.6852133,51246453.85684834,0.6844504619779551
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8264857478222775,20,235,0.0,26.07,94807171.5559233,1.0,654.15,1445.0192143358545,11210.616829506767,2545018854.4954348,2354824231.2324324,368.4085913891059,1179081600.8832457,26281165.449011784,1152800435.434234,0.32854482422955245,15.258478854127617,1640965288.249899,51440662.53969862,0.681160707864677
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.742684541026302,21,235,0.0,24.7,94807171.5559233,1.0,654.15,1445.0192143513166,11210.616829606564,2545018854.5180902,2354824231.2526336,368.4085913890511,1179081600.8624403,26281165.44840819,1152800435.4140322,0.328544824223795,15.258478853941257,1649083253.47648,51639219.17813265,0.6778298364074984
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6588833342303264,22,235,0.0,23.06,94807171.5559233,1.0,654.15,1445.0192143476281,11210.616829609606,2545018854.5187807,2354824231.2532506,368.40859138904943,1179081600.8618004,26281165.448382407,1152800435.413418,0.32854482422361997,15.258478853935584,1658801109.6601245,51876907.41684199,0.6738851051486631
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5750821274343508,23,235,0.0,22.16,94807171.5559233,1.0,654.15,1445.0192141571652,11210.6168293298,2545018854.4552593,2354824231.1966147,368.408591389203,1179081600.835556,26281165.36550243,1152800435.4700537,0.32854482423976095,15.258478854458016,1664134079.5170026,52007346.08442637,0.6717397635605993
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.49128092063837525,0,236,0.0,21.34,94807171.5559233,1.0,654.15,1445.0192143061547,11210.61682931732,2545018854.4524264,2354824231.1940885,368.4085913892099,1179081600.8378344,26281165.36525684,1152800435.4725776,0.32854482424048026,15.25847885448129,1668993007.6088252,52126190.20378105,0.669796976837913
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.40747971384239967,1,236,0.0,20.89,94807171.5559233,1.0,654.15,1445.0192143476158,11210.616829523518,2545018854.4992375,2354824231.235824,368.4085913890966,1179081600.8791437,26281165.448300436,1152800435.4308434,0.32854482422858616,15.258478854096344,1671659492.5372643,52191409.537573256,0.668735581507267
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3236785070464241,2,236,0.0,20.36,94807171.5559233,1.0,654.15,1445.0192141986324,11210.616829708142,2545018854.5411506,2354824231.273194,368.40859138899526,1179081600.8421736,26281165.44870003,1152800435.3934736,0.32854482421793585,15.258478853751624,1674800019.230759,52268223.41959517,0.6674897997223256
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.2398773002504486,3,236,0.0,19.84,94807171.5559233,1.0,654.15,1445.0192143073928,11210.616829316232,2545018854.4521794,2354824231.1938677,368.4085913892104,1179081600.8380477,26281165.365247693,1152800435.4728,0.32854482424054365,15.25847885448335,1677881290.703622,52343587.983088374,0.6662720260662349
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.15607609345447304,4,236,0.0,19.32,94807171.5559233,1.0,654.15,1445.0192141652515,11210.6168293497,2545018854.4597774,2354824231.2006407,368.4085913891921,1179081600.8308213,26281165.364796642,1152800435.4660246,0.3285448242386127,15.258478854420868,1680962562.176485,52418952.54658158,0.6650586877004983
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07227488665849752,5,236,0.0,18.78,94807171.5559233,1.0,654.15,1445.0192143358524,11210.61682959279,2545018854.514963,2354824231.249846,368.40859138905864,1179081600.8658957,26281165.44907411,1152800435.4168217,0.32854482422459,15.258478853966984,1684162344.0906122,52497215.74713222,0.6638033510289878
56951456.672036424,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,36673209.99463025,0.0,259.8670838080984,0.0,0.0394495708090535,6,236,235.06808764107137,18.31,94713106.07822388,237.98052482322862,661.0618487732075,1445.019214351313,11210.616829520475,2545018854.4985466,2354739164.5148225,368.402484798181,1179072602.1224732,26187099.970627956,1152885502.1518452,0.3285778766450512,15.274436139508763,1686947339.4603148,52954408.38785136,0.6626152905344703
161644668.08196712,93624666.66666667,charging,93624666.66666667,68020001.41530044,0.0,481.99106134982526,0.0,0.0,0.10033265224271565,7,236,542.1112263715934,21.56,95404855.0285526,675.4574016701373,665.9132708862971,1445.0192142005574,11210.61682973336,2545018854.5468755,2355364743.541955,368.4473936838256,1179138772.045353,26878848.92063905,1152259923.124714,0.328334851840666,15.15782274264885,1667689392.7549217,53181992.00009436,0.6695793383122296
204174115.41011724,93624666.66666667,charging,93624666.66666667,110549448.74345057,0.0,783.3555575244102,0.0,0.0,0.19928282793000954,8,236,686.1047987963738,25.51,95872538.28793007,853.1733160124055,665.9144229674928,1445.019214197387,11210.616829709192,2545018854.5413885,2355787698.031224,368.47775810866744,1179183500.8161478,27346532.18068802,1151836968.63546,0.3281705976699971,15.079935103463034,1644283580.6052895,52874081.883463584,0.6786858958915922
206851683.8081605,93624666.66666667,charging,93624666.66666667,113227017.14149384,0.0,802.3288595996337,0.0,0.0,0.300629631247858,9,236,735.3790073772941,28.09,95901982.68453969,864.3619522624999,665.9144951251048,1445.019214347627,11210.61682952359,2545018854.4992533,2355814326.572125,368.47966984736115,1179186316.6714787,27375976.576941054,1151810340.0945377,0.32816025797209825,15.07505686941163,1628995733.682239,52518765.3565203,0.6849838884844418
204980443.1509649,93624666.66666667,charging,93624666.66666667,111355776.48429821,0.0,789.0692116779007,0.0,0.0,0.40030153167032967,10,236,781.8499459974581,30.0,95881405.22622716,856.5426819629813,665.9144447018177,1445.0192143513113,11210.616829606508,2545018854.5180774,2355795716.9855433,368.4783338124137,1179184348.7998214,27355399.118696734,1151828949.6811247,0.328167483940069,15.078465748195411,1617677986.5415306,52232482.71735127,0.6897549125446915
196151648.35382563,93624666.66666667,charging,93624666.66666667,102526981.68715896,0.0,726.508198943847,0.0,0.0,0.49207098837902613,11,236,792.4139400616567,31.54,95784317.68368,819.6501889143981,665.9142065056064,1445.0192143358506,11210.616829506705,2545018854.4954205,2355707914.2260213,368.47203024221756,1179175064.0173965,27258311.576752327,1151916752.440644,0.32820157826702695,15.094569105988557,1608552682.5642054,51958065.788279496,0.6937123132647864
191353695.06464905,93624666.66666667,charging,93624666.66666667,97729028.39798237,0.0,692.5098080288342,0.0,0.0,0.5795459114984578,12,236,785.4683681706401,32.78,95731556.06617533,799.6011944099879,665.9140768572216,1445.0192141652512,11210.616829435745,2545018854.479311,2355660198.478428,368.4686046364284,1179170018.0633564,27205549.875117816,1151964468.1882386,0.3282201073746503,15.103334071038391,1601205035.2058403,51751174.86512668,0.6969116672115475
205656753.76039174,93624666.66666667,charging,93624666.66666667,112032087.09372506,0.0,793.8615618933841,0.0,1.4901161193847656e-08,0.6798231614218326,13,236,811.4789927831578,33.7,95888842.40611206,859.3687510958923,665.9144629284771,1445.0192143513104,11210.616829606519,2545018854.5180798,2355802442.9346995,368.47881668664036,1179185060.0305498,27362836.298582803,1151822223.731967,0.3281648722933247,15.077233529955834,1595753554.907698,51703751.18145168,0.6991514860353159
219347959.97733396,93624666.66666667,charging,93624666.66666667,125723293.31066729,0.0,890.8777171176755,0.0,0.0,0.7923550835840654,14,236,805.5260770360107,34.33,96039400.39240906,916.5795869790513,665.9148313026956,1445.0192143005513,11210.616829209213,2545018854.427884,2355938603.0618396,368.48859206447514,1179199457.8071945,27513394.202368896,1151686063.6048255,0.3281120045193998,15.052329581493858,1592020476.0078835,51694097.59311638,0.700660614745142
224036051.64747053,93624666.66666667,charging,93624666.66666667,130411384.98080386,0.0,924.097626449905,0.0,0.0,0.909083204819843,15,236,763.1440023811776,34.51,96090953.89545906,936.1695076109903,665.9149571753344,1445.0192141603059,11210.616829439827,2545018854.4802375,2355985226.730881,368.4919393521028,1179204387.6401558,27564947.704369124,1151639439.9357867,0.3280939027114697,15.043819996893685,1590953882.0365078,51695881.28607036,0.7010864188153976
222539365.44729838,93624666.66666667,charging,93624666.66666667,101574368.3007739,0.0,719.7579618429036,0.0,27340330.479857802,0.9999999999999992,16,236,719.7563674115456,34.14,95773842.0870884,815.6695456281155,665.9141807758049,1445.0192143110742,11210.616829227078,2545018854.43194,2355698440.4053645,368.47135010110554,1179174062.1576529,27247835.89635208,1151926226.2613008,0.32820525711602755,15.096308585099642,1593146325.1998909,51578441.56167178,0.7003762875957815
176818919.00647068,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,83194252.33980401,0.9999999999999992,17,236,577.3251001254671,33.51,94656859.98129815,391.2252400854433,665.9107947354955,1445.0192141584116,11210.616829414781,2545018854.4745517,2354688299.2936897,368.39883341746497,1179067221.1639214,26130853.790945746,1152936367.3729756,0.3285976410298273,15.283992887292568,1596879404.0997057,51066227.55523153,0.6996203911261003
