Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
88592329.9324341,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,5032336.734232575,0.0,35.659236594147885,0.0,0.9954956753775805,18,236,323.433857947968,32.4,94662307.61184014,370.1968378797468,665.4192932563317,1445.0192143476295,11210.616829609651,2545018854.5187907,2354693225.800961,368.39918706525975,1179067742.3700168,26136301.50431229,1152931440.8657045,0.3285957267430628,15.283066785993364,1603456733.5898554,51194875.296715386,0.6967819900417115
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.911694468581605,19,236,0.0,30.85,94807171.55592336,1.0,654.15,1445.0192143513093,11210.61682952045,2545018854.498541,2354824231.2352047,368.4085913890983,1179081600.8797808,26281165.44832026,1152800435.4314606,0.3285448242287621,15.258478854101995,1612641292.7878122,50747888.282972656,0.6930431245737456
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8278932617856294,20,236,0.0,29.04,94807171.55592336,1.0,654.15,1445.0192141534835,11210.616829418988,2545018854.4755073,2354824231.214665,368.408591389154,1179081600.817576,26281165.365575172,1152800435.4520009,0.32854482423461595,15.2584788542915,1623366487.7222004,51010214.93667016,0.6884952672964101
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7440920549896538,21,236,0.0,28.48,94807171.55592336,1.0,654.15,1445.0192142091566,11210.616829639957,2545018854.525671,2354824231.259392,368.4085913890327,1179081600.8552082,26281165.44793374,1152800435.4072745,0.3285448242218691,15.258478853878925,1626684780.0775914,51091376.774278216,0.6871002610803313
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6602908481936783,22,236,0.0,27.63,94807171.55592336,1.0,654.15,1445.019214346376,11210.616829610653,2545018854.5190187,2354824231.2534614,368.40859138904887,1179081600.8615832,26281165.448378094,1152800435.4132051,0.3285448242235593,15.258478853933621,1631721473.8313098,51214568.84921905,0.6849936100822108
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5764896413977028,23,236,0.0,26.57,94807171.55592336,1.0,654.15,1445.0192143395375,11210.616829589691,2545018854.51426,2354824231.2492175,368.40859138906035,1179081600.8665335,26281165.44908598,1152800435.4174476,0.3285448242247684,15.258478853972758,1638002527.2182999,51368196.61326289,0.6823845229203739
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4926884346017272,0,237,0.0,25.63,94807171.55592336,1.0,654.15,1445.0192143110683,11210.61682922699,2545018854.43192,2354824231.175803,368.4085913892594,1179081600.8560255,26281165.365161482,1152800435.490864,0.32854482424569187,15.25847885464999,1643572517.9577057,51504432.55496214,0.6800873760581814
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4088872278057516,1,237,0.0,24.6,94807171.55592336,1.0,654.15,1445.0192142042522,11210.616829730307,2545018854.546182,2354824231.2776785,368.4085913889831,1179081600.8370245,26281165.448035937,1152800435.3889885,0.3285448242166576,15.258478853710262,1649675805.6827996,51653712.36341983,0.6775879823168217
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.325086021009776,2,237,0.0,24.28,94807171.55592336,1.0,654.15,1445.0192142956219,11210.61682921335,2545018854.4288235,2354824231.173045,368.40859138926703,1179081600.859487,26281165.365867574,1152800435.4936194,0.32854482424647713,15.258478854675365,1651571972.7430232,51700090.556338735,0.6768152078186271
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.2412848142138005,3,237,0.0,24.43,94807171.55592336,1.0,654.15,1445.019214346379,11210.616829610684,2545018854.519026,2354824231.253468,368.40859138904887,1179081600.8615847,26281165.448386915,1152800435.4131978,0.3285448242235572,15.25847885393355,1650683144.4335434,51678350.778408,0.677177226256324
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.15748360741782497,4,237,0.0,24.6,94807171.55592336,1.0,654.15,1445.01921420917,11210.616829726101,2545018854.5452275,2354824231.276829,368.4085913889854,1179081600.837869,26281165.44803139,1152800435.3898375,0.32854482421689957,15.258478853718074,1649675805.6827996,51653712.36341983,0.6775879823173208
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07368240062184943,5,237,0.0,24.4,94807171.55592336,1.0,654.15,1445.01921434446,11210.61682949947,2545018854.4937778,2354824231.230953,368.40859138910986,1179081600.8847322,26281165.449019328,1152800435.4357128,0.32854482422997394,15.25847885414128,1650860910.0954394,51682698.73399415,0.677104791593743
39671198.7209009,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,53953467.94576577,0.0,382.3153298675737,0.0,0.025389937901734848,6,237,180.9164900308863,24.21,94740849.01045565,165.77227771949472,658.8418579478648,1445.0192141689402,11210.616829432682,2545018854.4786158,2354764253.3795257,368.4042858211253,1179075256.1065595,26214842.81941764,1152860413.2871418,0.3285681282538363,15.269726529361376,1651986759.287447,51980756.3996149,0.6765741733182593
144820868.68771267,93624666.66666667,charging,93624666.66666667,51196202.021046,0.0,362.7772895584412,0.0,0.0,0.07121443763543268,7,237,490.0059543930489,25.22,95219848.87799299,605.156537683084,665.9128120295267,1445.0192143426984,11210.616829527762,2545018854.5002007,2355197432.928517,368.4353825827496,1179121076.508535,26693842.77038199,1152427233.738153,0.32839983910002674,15.188844693437167,1646001982.0036168,52555485.320940666,0.6784740910493723
197524203.47408423,93624666.66666667,charging,93624666.66666667,103899536.80741756,0.0,736.234151390325,0.0,0.0,0.16421243570578956,8,237,664.8830487569558,28.16,95799411.25043441,825.3856240894625,665.9142435680362,1445.0192143005534,11210.616829295222,2545018854.44741,2355721564.284031,368.47301021257897,1179176507.4430895,27273405.06045373,1151903102.3826358,0.32819627773891724,15.092063480111142,1628580947.1378148,52452507.52720862,0.685235085111482
205552184.11169818,93624666.66666667,charging,93624666.66666667,111927517.44503151,0.0,793.1205793160528,0.0,0.0,0.2643960878299225,9,237,731.7884191666603,30.26,95887692.48582788,858.9317905450827,665.9144601104957,1445.0192142042415,11210.616829730263,2545018854.546172,2355801403.008272,368.4787420256008,1179184950.036322,27361686.377926536,1151823263.6583955,0.32816527609253304,15.077424040092787,1616137350.805099,52198470.341143474,0.6904025251145341
207897559.04248536,93624666.66666667,charging,93624666.66666667,114272892.37581868,0.0,809.7399519804453,0.0,0.0,0.36667902913271566,10,237,794.3374078886035,31.87,95913483.85300855,868.7323046943536,665.9145232983228,1445.0192142091687,11210.61682964005,2545018854.525692,2355824727.894614,368.48041658632644,1179187416.5170972,27387477.745045193,1151799938.772052,0.3281562192546305,15.073152213138396,1606597260.2833505,51980621.86955172,0.6944503186530913
203224905.33420593,93624666.66666667,charging,93624666.66666667,109600238.66753925,0.0,776.6294363480949,0.0,0.0,0.46477958951352766,11,237,822.4160734238087,33.19,95862100.1164828,849.2068939885806,665.9143973766766,1445.0192143395327,11210.616829589673,2545018854.5142555,2355778258.0619307,368.47708039035604,1179182502.6143734,27336094.00963694,1151846408.6047366,0.32817426319014353,15.081665179141721,1598775571.159929,51762744.60566908,0.6978610539377
194021387.77932423,93624666.66666667,charging,93624666.66666667,100396721.11265756,0.0,711.4131308184197,0.0,0.0,0.5546423007748017,12,237,800.0698495007701,34.1,95760891.86295168,810.7485635802212,665.9141489601453,1445.0192143513104,11210.616829520475,2545018854.4985466,2355686728.7383375,368.4705092925244,1179172823.6836834,27234885.755354963,1151937937.9283285,0.32820980500380736,15.098459502374563,1593383346.0824187,51577217.3294754,0.7002830119763097
168013884.1734713,93624666.66666667,charging,93624666.66666667,74389217.50680463,0.0,527.1234512356617,0.0,0.0,0.6212263156677275,13,237,678.8566215031735,34.33,95474895.34010883,702.0721623231859,665.9134441390302,1445.0192143513218,11210.616829606593,2545018854.518097,2355428084.8326755,368.4519409587826,1179145471.066594,26948889.232599556,1152196581.8339944,0.32831025044911544,15.146109706230352,1592020476.0078835,51390155.682791516,0.7011008445580401
128297113.87041348,93624666.66666667,charging,93624666.66666667,34672447.20374681,0.0,245.68963951198253,0.0,0.0,0.6522607964481884,14,237,499.00704567382553,34.18,95038142.225416,536.1094566555321,665.9123596214291,1445.0192141937146,11210.616829712335,2545018854.5421023,2355033107.2784677,368.4235859470523,1179103695.5063946,26512136.11819522,1152591559.3881993,0.3284636737112327,15.219430926998283,1592909304.3173628,51176406.02526216,0.7010532067382308
99192653.06047145,93624666.66666667,charging,93624666.66666667,5567986.393804774,0.0,39.454860565875734,0.0,0.0,0.6572445683091411,15,237,371.0325803727491,34.34,94718089.41615729,414.4919377545984,665.9115585517841,1445.0192143427055,11210.616829527802,2545018854.50021,2354743671.11757,368.4028083073742,1179073078.857656,26192083.308560222,1152880995.5490959,0.32857612557323823,15.273589970171802,1591961220.787251,50981252.383451946,0.7017172021392564
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5734433615131656,16,237,0.0,33.03,94807171.5559212,1.0,654.1499999999974,1445.0192143073814,11210.61682931614,2545018854.452159,2354824231.193848,368.4085913892103,1179081600.8380387,26281165.36522319,1152800435.4728155,0.3285448242405483,15.258478854483819,1599723654.6900408,50431936.843711354,0.6986010539777856
4838460.318954952,93624666.66666667,direct_plus_discharge,93624666.66666666,0.0,88786206.34771171,0.0,629.1407959472937,0.0,0.49397294518298107,17,237,72.68654097338307,31.9,94796771.91992137,20.218259432276128,654.6722785148904,1445.0192141973807,11210.616829623124,2545018854.5218496,2354814826.4865355,368.407916256827,1179080605.9927506,26270765.81261894,1152809840.1801317,0.3285484783290383,15.260241493349843,1606419494.6214545,50625426.61754917,0.6957022259349216
94913110.76327711,93624666.66666667,charging,93624666.66666667,1288444.0966104418,0.0,9.129940086644742,0.0,0.0,0.495126200772873,18,237,342.5472571687302,30.79,94671028.6049807,396.6092042583439,665.9114403062149,1445.0192143024542,11210.616829320328,2545018854.4531093,2354701112.41931,368.3997532131158,1179068576.6616344,26145022.414277047,1152923554.2473574,0.32859266224960126,15.28158443355525,1612996824.111604,51460609.48233257,0.6926722972770395
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4113249939768974,19,237,0.0,30.2,94807171.55592327,1.0,654.15,1445.0192141603122,11210.616829439823,2545018854.480237,2354824231.218885,368.40859138914254,1179081600.8126152,26281165.364834603,1152800435.4477806,0.3285448242334132,15.258478854252548,1616492882.128891,50842093.98733912,0.6914030185662097
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3275237871809219,20,237,0.0,28.74,94807171.5559233,1.0,654.15,1445.019214340783,11210.616829502602,2545018854.4944887,2354824231.2315917,368.4085913891082,1179081600.884094,26281165.44902003,1152800435.4350739,0.3285448242297918,15.25847885413534,1625144144.3411598,51053694.49253158,0.6877472388564821
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.24372258038494635,21,237,0.0,28.44,94807171.5559233,1.0,654.15,1445.0192143073953,11210.616829316199,2545018854.452172,2354824231.1938634,368.4085913892104,1179081600.8380432,26281165.365239743,1152800435.4728034,0.3285448242405446,15.258478854483355,1626921800.9601192,51097174.04839306,0.6870008341037713
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.15992137358897082,22,237,0.0,27.47,94807171.5559233,1.0,654.15,1445.0192142091541,11210.616829639946,2545018854.5256686,2354824231.2593894,368.4085913890327,1179081600.8552074,26281165.447929993,1152800435.4072773,0.32854482422186987,15.258478853878962,1632669557.3614213,51237757.94567846,0.6845985078442618
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.07612016679299528,23,237,0.0,26.03,94807171.5559233,1.0,654.15,1445.0192142023195,11210.616829705055,2545018854.5404496,2354824231.2725677,368.408591388997,1179081600.8428128,26281165.448713016,1152800435.3940997,0.3285448242181143,15.258478853757415,1641202309.1324267,51446459.81381349,0.6810629922424937
0.0,93624666.66666667,discharging,85043229.26943228,0.0,85043229.26943228,0.0,602.6179871112126,0.0,0.0,0,238,0.0,24.42,86117589.49087515,1.0,654.15,1445.0192143463805,11210.616829610692,2545018854.519027,2346967038.0244637,367.8447640374528,1178249212.0255435,26173020.780574683,1152076191.2449687,0.32915356749844193,16.780039918977888,1650742399.6541753,46943071.253773995,0.6786158042742865
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,238,0.0,23.26,0.0,1.0,567.279923475184,1445.019214351318,11210.616829520537,2545018854.4985604,2259509895.633626,362.89907080586624,1179588764.9254608,25103923.827275675,1154484841.098185,0.3381619335378398,,1657616005.247485,0.0,0.6964730296060446
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,238,0.0,22.63,0.0,1.0,567.279923475184,1445.0192142993105,11210.616829296307,2545018854.447656,2259509895.588432,362.89907080586624,1179588764.888259,25103923.744882178,1154484841.1433768,0.338161933551077,,1661349084.1472998,0.0,0.6949080432038912
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,238,0.0,22.12,0.0,1.0,567.279923475184,1445.0192141640027,11210.616829350745,2545018854.460015,2259509895.5994043,362.89907080586624,1179588764.8761325,25103923.743725214,1154484841.1324072,0.33816193354786384,,1664371100.3995306,0.0,0.6936462912960182
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,238,0.0,21.74,0.0,1.0,567.279923475184,1445.019214346385,11210.616829610715,2545018854.5190325,2259509895.6518016,362.89907080586624,1179588764.907336,25103923.82732777,1154484841.0800083,0.3381619335325156,,1666622798.783546,0.0,0.6927091372580869
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,238,0.0,21.23,0.0,1.0,567.279923475184,1445.0192143042245,11210.61682929208,2545018854.4466963,2259509895.58758,362.89907080586624,1179588764.8891022,25103923.74486946,1154484841.1442327,0.3381619335513277,,1669644815.0357766,0.0,0.6914553507115193
23833205.67341499,93624666.66666667,direct_partial,23833205.67341499,0.0,0.0,0.0,0.0,0.0,0.0,6,238,134.41643620812755,20.58,24097923.744335923,99.59075896936913,665.2099591358826,1445.0192142005546,11210.616829647304,2545018854.527339,2290954873.908977,363.83900124382524,1172241710.3940654,25363378.62960485,1146878331.7644606,0.33357930960716425,59.50102770230801,1673496404.3768559,13457248.504568644,0.6798517136529028
139262985.09366757,93624666.66666667,charging,93624666.66666667,45638318.427000895,0.0,323.3940176293995,0.0,0.0,0.040849770647924145,7,238,474.05960796639613,22.59,95158730.54051627,581.9320561349816,665.9126600511902,1445.0192143073855,11210.616829316179,2545018854.4521675,2355142160.652425,368.4314146717512,1179115230.3640966,26632724.349826768,1152482506.0142698,0.3284213096387215,15.199119558358781,1661586105.0298276,52897568.29156771,0.6722038383612106
195672150.01566744,93624666.66666667,charging,93624666.66666667,102047483.34900077,0.0,723.1104643346802,0.0,0.0,0.13219003982704164,8,238,659.8102924825314,27.51,95779044.78784479,817.6465304860653,665.9141935552011,1445.0192141620953,11210.616829325641,2545018854.4543157,2355703145.5659533,368.4716878928285,1179174559.6981492,27253038.59743575,1151921521.1007135,0.32820343001687263,15.095444626033824,1632432536.4788935,52534843.23062677,0.6836461850669767
211879879.0132249,93624666.66666667,charging,93624666.66666667,118255212.34655823,0.0,837.9587492370358,0.0,0.0,0.2380374607832988,9,238,754.1861092741051,30.36,95957276.20162192,885.3730484440381,665.9146305102229,1445.0192143061483,11210.616829317292,2545018854.45242,2355864332.3023596,368.4832599116494,1179191604.3752542,27431270.01094757,1151760334.3643067,0.32814084153488887,15.065904140825861,1615544798.5987792,52221951.0329295,0.6906003699969728
205537250.73093265,93624666.66666667,charging,93624666.66666667,111912584.06426598,0.0,793.0147610876649,0.0,0.0,0.33820774639437223,10,238,789.1002322921354,32.17,95887528.26803403,858.8693890895321,665.9144597080601,1445.019214346379,11210.616829610637,2545018854.519015,2355801254.4706936,368.4787313634854,1179184934.3564577,27361522.160481278,1151823412.1959765,0.3281653337662212,15.077451247087001,1604819603.664391,51923352.83380326,0.6952336255169901
192108939.03044188,93624666.66666667,charging,93624666.66666667,98484272.36377521,0.0,697.8614815524495,0.0,0.0,0.4263586703799448,11,238,785.3290696938693,33.36,95739861.25192036,802.7570988565451,665.9140972745778,1445.0192141620882,11210.616829325634,2545018854.4543138,2355667709.3657765,368.4691438583737,1179170812.3623967,27213855.061504237,1151956957.3008926,0.3282171906866029,15.101953740973828,1597768232.4091852,51672278.07200439,0.6983925458244222
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3425574635839692,12,238,14.570854479358768,33.84,94807171.55592191,1.0,654.1499999999987,1445.0192141603168,11210.616829439894,2545018854.4802527,2354824231.2188935,368.40859138914243,1179081600.812624,26281165.36485292,1152800435.447771,0.32854482423341064,15.258478854252727,1594923981.81885,50314542.04288587,0.7006889388548327
72242937.12341464,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,21381729.543252036,0.0,151.51135403723725,0.0,0.32341918728452873,13,238,334.843175776336,30.87,94688556.06820154,301.87835563902826,663.1182595992892,1445.0192143513207,11210.616829520568,2545018854.4985676,2354716963.119988,368.40089105912773,1179070253.5073102,26162549.960629173,1152907703.546681,0.32858650322575705,15.278606023984509,1612522782.3465483,51276669.27556483,0.692936701248855
122451316.35136257,93624666.66666667,charging,93624666.66666667,28826649.684695896,0.0,204.26620387515632,0.0,3.725290298461914e-09,0.34922123408981165,14,238,483.5038569732454,30.45,94973857.78700976,511.6818819649364,665.9121991542861,1445.019214304243,11210.616829292188,2545018854.446721,2354974972.049962,368.41941257686557,1179097546.2137606,26447851.597054612,1152649694.616706,0.32848625875589815,15.230279791274283,1615011501.6130915,51673760.175409235,0.6915821007379707
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.2654200272938361,15,238,0.0,30.59,94807171.55592331,1.0,654.15,1445.0192143061438,11210.616829317223,2545018854.4524045,2354824231.1940694,368.40859138920985,1179081600.837827,26281165.365230124,1152800435.472597,0.32854482424048576,15.258478854481458,1614181928.5242438,50785570.56471924,0.6923861493412852
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.18161882049786057,16,238,0.0,30.76,94807171.5559233,1.0,654.15,1445.0192141689438,11210.616829346673,2545018854.45909,2354824231.200031,368.4085913891938,1179081600.8314629,26281165.3648264,1152800435.4666364,0.32854482423878706,15.258478854426478,1613174589.7735004,50760932.14973107,0.6928155690397135
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.09781761370188505,17,238,0.0,29.06,94807171.5559233,1.0,654.15,1445.0192143407746,11210.61682958857,2545018854.5140057,2354824231.248993,368.408591389061,1179081600.8667412,26281165.449067343,1152800435.4176738,0.32854482422483283,15.258478853974832,1623247977.2809365,51007316.2996127,0.6885451936976134
12199773.08417881,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,81424893.58248787,0.0,576.9783896136744,0.0,0.024936132908578806,18,238,96.81490390707636,28.33,94784953.55460845,50.97865043235526,655.5214452886119,1445.0192143110796,11210.616829227107,2545018854.4319468,2354804138.632226,368.40714902358,1179079475.3983202,26258947.363878064,1152820528.0344422,0.32855263098029597,15.262245064113998,1627573608.3870711,51192531.05947244,0.6867070409309688
0.0,93624666.66666667,discharging,27859230.442890313,0.0,27859230.442890313,0.0,197.41105219291555,0.0,0.0,19,238,0.0,26.57,28212948.62371724,1.0,654.15,1445.0192141652526,11210.616829435796,2545018854.4793224,2294667587.495029,364.1037021831784,1172644021.6043034,25452378.65644812,1147191642.9478552,0.3332715494567328,50.847817072986835,1638002527.2182999,15286272.843696557,0.6938846031648173
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,20,238,0.0,25.66,0.0,1.0,567.279923475184,1445.0192143005518,11210.616829295268,2545018854.44742,2259509895.5882225,362.89907080586624,1179588764.8884742,25103923.744886495,1154484841.1435878,0.33816193355113877,,1643394752.2958097,0.0,0.702500016828447
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,21,238,0.0,23.59,0.0,1.0,567.279923475184,1445.019214165255,11210.616829349727,2545018854.459783,2259509895.599199,362.89907080586624,1179588764.8763487,25103923.743737034,1154484841.1326118,0.3381619335479238,,1655660582.9666295,0.0,0.6972956009280562
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,238,0.0,21.82,0.0,1.0,567.279923475184,1445.01921434269,11210.616829613744,2545018854.51972,2259509895.652412,362.89907080586624,1179588764.9066973,25103923.827297784,1154484841.0793996,0.3381619335323373,,1666148757.01849,0.0,0.6929062223383381
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,238,0.0,20.91,0.0,1.0,567.279923475184,1445.019214339539,11210.616829503642,2545018854.494725,2259509895.630221,362.89907080586624,1179588764.9295385,25103923.827946626,1154484841.1015918,0.33816193353883767,,1671540982.096,0.0,0.6906709757447559
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,239,0.0,20.96,0.0,1.0,567.279923475184,1445.0192142042285,11210.616829730172,2545018854.5461516,2259509895.675878,362.89907080586624,1179588764.8828616,25103923.8269291,1154484841.0559325,0.33816193352546353,,1671244705.9928405,0.0,0.6907934169760525
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,239,0.0,20.85,0.0,1.0,567.279923475184,1445.01921420547,11210.616829729075,2545018854.5459027,2259509895.675657,362.89907080586624,1179588764.8830736,25103923.82691885,1154484841.0561547,0.33816193352552865,,1671896513.419792,0.0,0.6905241034893398
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,239,0.0,20.7,0.0,1.0,567.279923475184,1445.0192142993087,11210.616829210292,2545018854.428129,2259509895.571096,362.89907080586624,1179588764.9055333,25103923.744818315,1154484841.160715,0.3381619335561556,,1672785341.7292717,0.0,0.6901571961213181
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,239,0.0,20.56,0.0,1.0,567.279923475184,1445.0192143463735,11210.616829610626,2545018854.5190125,2259509895.6517835,362.89907080586624,1179588764.9073305,25103923.827303473,1154484841.080027,0.3381619335325211,,1673614914.8181198,0.0,0.6898151007488427
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,239,0.0,19.79,0.0,1.0,567.279923475184,1445.0192143110683,11210.616829226992,2545018854.4319205,2259509895.5744615,362.89907080586624,1179588764.901445,25103923.744095042,1154484841.1573498,0.3381619335551698,,1678177566.806782,0.0,0.6879396221188268
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,239,0.0,18.96,0.0,1.0,567.279923475184,1445.019214202324,11210.61682970506,2545018854.540451,2259509895.670817,362.89907080586624,1179588764.8886442,25103923.827647675,1154484841.0609965,0.33816193352694685,,1683095750.1192365,0.0,0.6859293899228305
74560080.91919844,93624666.66666667,direct_partial,74560080.91919844,0.0,0.0,0.0,0.0,0.0,0.0,6,239,286.9034524996441,17.57,75382626.8445285,311.5609015971947,665.8496211672192,1445.0192143513134,11210.616829606543,2545018854.5180855,2337263493.312323,367.1490429171796,1177217794.0914156,25921206.4844757,1151296587.60694,0.3299427751917436,19.14559930083777,1691332225.7870815,42469433.5655049,0.6640301567347918
168965931.55655268,93624666.66666667,charging,93624666.66666667,75341264.889886,0.0,533.8696776261172,0.0,0.0,0.06743616980540428,7,239,565.2602509334691,15.91,95485364.71253532,706.0504404765792,665.9134700144381,1445.0192143463885,11210.616829524712,2545018854.4995084,2355437552.8593454,368.45262067223035,1179146472.4122796,26959358.604949683,1152187113.80733,0.32830657320655515,15.144360359999304,1701168592.4119902,54037037.31467231,0.6564399602494209
200434717.02853686,93624666.66666667,charging,93624666.66666667,106810050.36187018,0.0,756.8581074031827,0.0,0.0,0.16303929916159576,8,239,679.3225543190275,16.39,95831417.27334566,837.5476579279024,665.9143221206665,1445.0192142023204,11210.616829705064,2545018854.5404515,2355750509.5315332,368.47508825241187,1179179568.3012736,27305411.166138943,1151874157.1351347,0.32818503802384386,15.08675289071644,1698324341.8216553,54163851.889015906,0.6572792679967717
207329730.86776197,93624666.66666667,charging,93624666.66666667,113705064.2010953,0.0,805.7163104205424,0.0,0.0,0.2648139910041906,9,239,746.1951761281468,17.61,95907239.62111333,866.3595462975269,665.9145080033129,1445.0192143110746,11210.616829227081,2545018854.4319406,2355819080.721499,368.4800111657403,1179186819.375543,27381233.43037656,1151805585.9451666,0.3281584119782896,15.074186235996947,1691095204.9045534,54031009.77916464,0.660012769422478
200114013.8699142,93624666.66666667,charging,93624666.66666667,106489347.20324753,0.0,754.5855985442222,0.0,0.0,0.3601300666097766,10,239,778.5801620129467,19.09,95827890.59928885,836.2075498698919,665.9143134676895,1445.019214204231,11210.616829730145,2545018854.5461454,2355747320.130404,368.47485927730224,1179179231.0276165,27301884.491356526,1151877346.53626,0.32818627648992255,15.08733787900723,1682325432.2510207,53773316.636305586,0.6634860760509754
152561700.49910057,93624666.66666667,charging,93624666.66666667,58937033.832433894,0.0,417.6289752813128,0.0,0.0,0.41288320032952136,11,239,646.8238828165563,20.52,95304972.42600743,637.5028080805355,665.913023375767,1445.0192143444747,11210.6168295856,2545018854.5133314,2355274414.415421,368.4409090020813,1179129218.5704417,26778966.319198314,1152350252.2512434,0.32836993686946947,15.174556165477862,1673851935.7006474,53275142.29824888,0.6672064070620632
189198020.89603466,93624666.66666667,charging,93624666.66666667,95573354.22936799,0.0,677.2346586781149,0.0,0.0,0.49842863089938855,12,239,798.2159442434676,21.47,95707850.77996553,790.5933744178017,665.9140185610228,1445.0192143061458,11210.616829231196,2545018854.4328747,2355638760.244597,368.4670655517358,1179167751.0112789,27181844.58920721,1151985906.4220717,0.32822843250786954,15.10727523144121,1668222689.7406094,53363875.11517106,0.6691420169851147
194597144.52636534,93624666.66666667,charging,93624666.66666667,100972477.85969867,0.0,715.492954396948,0.0,0.0,0.5888066882968978,13,239,792.1361163335504,22.16,95767223.28292055,813.1544527503704,665.9141645160298,1445.0192142005553,11210.616829733346,2545018854.546872,2355692454.693946,368.4709203670794,1179173429.147726,27241217.175004832,1151932211.9727213,0.3282075814974538,15.09740783639435,1664134079.5170026,53297757.67509221,0.6707295084595999
179196917.55694127,93624666.66666667,charging,93624666.66666667,85572250.8902746,0.0,606.3666446707733,0.0,0.0,0.6654003697289954,14,239,685.2924348233955,22.65,95597871.72073239,748.8022076851443,665.9137477224637,1445.019214198637,11210.616829622119,2545018854.521621,2355539299.5073643,368.4599251282708,1179157232.7727501,27071865.613447446,1152085367.1593027,0.3282670577283098,15.12558553888119,1661230573.706036,53133137.283716165,0.6720192219270497
222430859.0638662,93624666.66666667,charging,93624666.66666667,128806192.39719953,0.0,912.723200384864,0.0,0.0,0.7806917213565572,15,239,772.6443762800027,22.84,96073302.08606108,929.4619605909318,665.9149140919842,1445.0192143476202,11210.616829609588,2545018854.5187764,2355969262.9276876,368.4907932455588,1179202699.7174926,27547295.978482146,1151655403.7390103,0.32810010066016954,15.046732632067227,1660104724.514028,53370043.63264673,0.6721169317156981
224378518.0095989,93624666.66666667,charging,93624666.66666667,130753851.34293224,0.0,926.5243497948671,0.0,0.0,0.8977263760674877,16,239,734.7142853763509,22.71,96094719.89277245,937.6005566017642,665.9149663650838,1445.0192143427032,11210.61682961382,2545018854.5197372,2355988632.6373587,368.4921838730694,1179204747.8145452,27568713.78523909,1151636034.0293062,0.32809258038041966,15.043198726944972,1660875042.3822439,53400704.49518376,0.6717915925293956
153739147.5630858,93624666.66666667,charging,93624666.66666667,60114480.89641912,0.0,425.97238822228667,0.0,0.0,0.9515334145797766,17,239,513.3159360017673,22.16,95317920.44944009,642.4229538786036,665.9130554903493,1445.01921433954,11210.616829503651,2545018854.494727,2355286123.9616528,368.4417496228456,1179130457.0475469,26791914.34253461,1152338542.7050123,0.3283653886101695,15.172384993514253,1664134079.5170026,53047634.77799166,0.6710638327395165
26950231.131814443,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,66674435.53485223,0.0,472.45635518489036,0.0,0.8918547170827378,18,239,142.53321040220257,21.1,94761272.13971676,112.61573493704252,657.2737194282594,1445.0192142005553,11210.616829733306,2545018854.546863,2354782722.7891335,368.40561165872714,1179077209.9093258,26235266.03178864,1152841943.8775373,0.3285609519893355,15.26626128229637,1670415132.9039924,52338300.548266865,0.6691856893109391
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8080535102867623,19,239,0.0,19.51,94807171.5559232,1.0,654.15,1445.0192143110764,11210.61682922707,2545018854.431938,2354824231.175819,368.40859138925936,1179081600.8560314,26281165.365183562,1152800435.4908478,0.32854482424568726,15.258478854649868,1679836712.9844775,52391415.49453594,0.6655015101868058
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7242523034907867,20,239,0.0,18.72,94807171.55592336,1.0,654.15,1445.0192143358536,11210.616829592802,2545018854.514966,2354824231.2498484,368.40859138905864,1179081600.8658948,26281165.449078962,1152800435.4168158,0.3285448242245883,15.258478853966913,1684517875.414404,52505911.65830454,0.6636641616517839
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6404510966948112,21,239,0.0,17.71,94807171.55592336,1.0,654.15,1445.0192142091648,11210.616829726065,2545018854.545219,2354824231.276821,368.4085913889854,1179081600.8378656,26281165.44802057,1152800435.3898451,0.3285448242169018,15.258478853718145,1690502652.698234,52652292.829704806,0.66132987107506
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5566498898988356,22,239,0.0,16.84,94807171.55592336,1.0,654.15,1445.0192143476208,11210.616829523566,2545018854.499248,2354824231.2358336,368.4085913890967,1179081600.8791456,26281165.44831236,1152800435.4308333,0.3285448242285833,15.258478854096227,1695657856.8932161,52778383.54170305,0.6593322700426737
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.47284868310286,23,239,0.0,16.56,94807171.55592336,1.0,654.15,1445.0192141620785,11210.616829411558,2545018854.47382,2354824231.213162,368.4085913891581,1179081600.8190515,26281165.365545183,1152800435.4535062,0.328544824235045,15.258478854305388,1697317003.0709114,52818964.46050709,0.6586919284217334
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3890474763068844,0,240,0.0,16.38,94807171.55592336,1.0,654.15,1445.0192143110737,11210.616829227061,2545018854.4319363,2354824231.175817,368.40859138925936,1179081600.8560305,26281165.36518135,1152800435.490849,0.3285448242456876,15.258478854649852,1698383597.042287,52845052.194023974,0.6582809366404386
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3052462695109089,1,240,0.0,15.9,94807171.55592336,1.0,654.15,1445.0192143427264,11210.616829613966,2545018854.5197706,2354824231.254129,368.40859138904705,1179081600.8609672,26281165.44842979,1152800435.4125373,0.32854482422336895,15.258478853927492,1701227847.6326222,52914619.48340232,0.6571874616933765
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.22144506271493333,2,240,0.0,15.45,94807171.55592336,1.0,654.15,1445.0192141584084,11210.616829414794,2545018854.474555,2354824231.2138214,368.4085913891563,1179081600.8184195,26281165.36557503,1152800435.4528444,0.32854482423485637,15.258478854299218,1703894332.5610614,52979838.81719451,0.6561656231467506
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.1376438559189578,3,240,0.0,15.01,94807171.55592336,1.0,654.15,1445.0192142054843,11210.616829643142,2545018854.5263944,2354824231.260037,368.40859138903096,1179081600.8545787,26281165.447948348,1152800435.4066303,0.32854482422168546,15.258478853872969,1706501562.2688682,53043608.83245798,0.6551695599181889
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.05384264912298227,4,240,0.0,14.63,94807171.55592336,1.0,654.15,1445.0192143426955,11210.616829613771,2545018854.5197268,2354824231.2540913,368.40859138904705,1179081600.8609486,26281165.448375702,1152800435.4125729,0.3285448242233791,15.2584788539278,1708753260.6528835,53098682.93654918,0.6543117539513365
0.0,93624666.66666667,discharging,60154265.90290579,0.0,60154265.90290579,0.0,426.254305556943,0.0,0.0,5,240,0.0,14.29,60914971.36572163,1.0,654.15,1445.0192143444701,11210.61682949951,2545018854.493787,2324191386.3548117,366.2129073932803,1175822245.570679,25859366.022590894,1149962879.548088,0.33093266713692454,23.64798470570956,1710767938.1543708,34148328.59363109,0.659036139133067
62472502.38386269,93624666.66666667,direct_partial,62472502.38386269,0.0,0.0,0.0,0.0,0.0,0.0,6,240,251.3616735525493,14.03,63162124.92357721,261.05107354755273,665.7914904392317,1445.0192143427053,11210.616829613817,2545018854.519737,2326221362.245517,366.35819445163645,1176039423.2371929,25788283.09884595,1150251140.138347,0.3308016994357511,22.81464962162584,1712308573.8908029,35918011.26933627,0.6579531222681773
174951776.9669102,93624666.66666667,charging,93624666.66666667,81327110.30024353,0.0,576.2854953618285,0.0,1.4901161193847656e-08,0.07279395730886254,7,240,583.6294855751008,14.29,95551189.21455534,731.0632270760665,665.9136325723312,1445.0192141639982,11210.616829436745,2545018854.4795384,2355497081.720416,368.45689428047797,1179152767.9697318,27025183.02348185,1152127584.94625,0.3282834535900012,15.133370405526541,1710767938.1543708,54306750.77028227,0.6527358826091192
206040811.18802595,93624666.66666667,charging,93624666.66666667,112416144.52135928,0.0,796.5830003425615,0.0,0.0,0.17341496787844926,8,240,696.9614461346141,17.1,95893065.76758958,860.973594826523,665.9144732776195,1445.019214300552,11210.616829209195,2545018854.4278803,2355806262.3289127,368.47909089749305,1179185463.9152973,27367059.577544384,1151818404.3377528,0.32816338924156313,15.076533874311265,1694117221.1567845,54096463.56723566,0.6588544720833617
207312658.33370495,93624666.66666667,charging,93624666.66666667,113687991.66703828,0.0,805.5953341100623,0.0,0.0,0.2751743785028782,9,240,747.2461916851703,18.97,95907051.8797036,866.2882060570419,665.9145075434167,1445.0192143024692,11210.616829320428,2545018854.453132,2355818910.952909,368.4799989761594,1179186801.402787,27381045.689029664,1151805755.7137573,0.3281584778995548,15.074217327204025,1683036494.8986044,53835032.60736121,0.663149655845689
203696488.5297884,93624666.66666667,charging,93624666.66666667,110071821.86312173,0.0,779.9710841020512,0.0,0.0,0.3736970417578741,10,240,793.8924662870717,20.8,95867285.97192831,851.1774777618599,665.9144100913103,1445.019214165248,11210.616829349723,2545018854.4597826,2355782947.9331207,368.477417092035,1179182998.514353,27341279.780804504,1151841718.7335486,0.32817244211402957,15.080805602527485,1672192789.5229518,53549251.87564821,0.6674472146486371
185005891.93769306,93624666.66666667,charging,93624666.66666667,91381225.27102639,0.0,647.5291508288914,0.0,0.0,0.4554901976520499,11,240,772.4850433031744,22.56,95661751.22640756,773.075911161719,665.9139051101619,1445.01921429931,11210.616829296356,2545018854.447667,2355597069.5575957,368.46407251325127,1179163342.1455147,27135745.0364454,1152027597.1090693,0.32824462263536014,15.114945177574592,1661763870.6917236,53181580.384380646,0.6717575747882758
179942052.25792107,93624666.66666667,charging,93624666.66666667,86317385.5912544,0.0,611.64668374606,0.0,0.0,0.5327508313883943,12,240,766.9098982964833,24.11,95606065.73799595,751.9158689954131,665.9137679227903,1445.019214160316,11210.616829439856,2545018854.480244,2355546709.81118,368.4604571242236,1179158016.4024038,27080059.546915025,1152077956.8554888,0.32826417987547873,15.124219873011503,1652579311.4937668,52928078.78192534,0.6755045234188387
197340247.87382725,93624666.66666667,charging,93624666.66666667,103715581.20716059,0.0,734.9306384064344,0.0,-1.4901161193847656e-08,0.6255841751871017,13,240,806.5426929627857,25.31,95797388.34724227,824.6169369855413,665.9142386014499,1445.0192143061497,11210.616829231263,2545018854.43289,2355719734.8268695,368.4728788727873,1179176313.9962988,27271382.156502903,1151904931.8397958,0.3281969881407388,15.092399248971898,1645468685.017929,52861396.18980461,0.6782573921205244
211280874.6833371,93624666.66666667,charging,93624666.66666667,117656208.01667042,0.0,833.7141928314427,0.0,0.0,0.7308954416500208,14,240,800.0399377340522,26.09,95950689.1351316,882.870015631041,665.9146143900842,1445.0192142993064,11210.616829296272,2545018854.447648,2355858375.1511807,368.4828322293593,1179190974.4606345,27424682.945147723,1151766291.5154867,0.3281431545692989,15.066993943768761,1640846777.808635,52833623.37874396,0.68003756240435
226386716.15069103,93624666.66666667,charging,93624666.66666667,132762049.48402436,0.0,940.7544811280901,0.0,0.0,0.8497275866346217,15,240,787.5428072262483,26.37,96116803.43043809,945.9921250618698,665.9150202386553,1445.0192142091553,11210.616829639961,2545018854.525672,2356008604.4353614,368.49361772916404,1179206859.553754,27590797.322453734,1151616062.2313004,0.32808482643820447,15.039556626026163,1639187631.630939,52884703.10453277,0.6805950541182608
226176561.3386532,93624666.66666667,charging,93624666.66666667,132551894.67198654,0.0,939.2653200167365,0.0,0.0,0.9683716270577885,16,240,740.8449564918305,26.1,96114492.42257306,945.1139604742472,665.9150146020269,1445.0192142042245,11210.61682973014,2545018854.546144,2356006514.435906,368.49346767812943,1179206638.545397,27588486.314635552,1151618152.2307615,0.3280856378664589,15.039937687657156,1640787522.5880024,52922401.49991339,0.6799382443548723
183973196.4336155,93624666.66666667,charging,93624666.66666667,35335957.406113595,0.0,250.3912857925024,0.0,55012572.36083524,0.9999999999999992,17,240,602.5738237149125,25.22,95045438.64315799,538.882037295464,665.9123778211003,1445.0192143042382,11210.616829292167,2545018854.4467163,2355039705.661047,368.4240596355105,1179104393.458817,26519432.453199062,1152584961.0056179,0.32846111033868164,15.218200486372785,1646001982.0036168,52459193.857094385,0.6786054208283769
79148934.05765454,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,14475732.609012127,0.0,102.57532459363611,0.0,0.9870431168934346,18,240,296.7089972095202,23.83,94677468.69870096,330.7361385804256,664.0768980227895,1445.0192143513013,11210.616829520415,2545018854.498533,2354706936.4468384,368.4001712901005,1179069192.8109145,26151462.591088362,1152917730.2198262,0.32859039923308214,15.280489951910045,1654238457.6714623,52337018.76307424,0.6755738296606488
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.903241910097459,19,240,0.0,21.99,94807171.55592327,1.0,654.15,1445.0192143024599,11210.616829320319,2545018854.4531074,2354824231.1946955,368.40859138920825,1179081600.8371902,26281165.36521958,1152800435.4719706,0.3285448242403073,15.258478854475694,1665141418.2677464,52031984.499414526,0.6713360651954402
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8194407033014834,20,240,0.0,20.82,94807171.5559233,1.0,654.15,1445.0192141571672,11210.616829329812,2545018854.4552627,2354824231.196617,368.408591389203,1179081600.8355575,26281165.36550728,1152800435.47005,0.32854482423975995,15.25847885445798,1672074279.081688,52201554.76727426,0.6685707778533011
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7356394965055079,21,240,0.0,19.95,94807171.5559233,1.0,654.15,1445.0192143476363,11210.61682960969,2545018854.5188,2354824231.253268,368.40859138904943,1179081600.861804,26281165.448406026,1152800435.413398,0.32854482422361425,15.25847885393539,1677229483.2766702,52327645.47927251,0.6665292613043655
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6518382897095324,22,240,0.0,19.47,94807171.5559233,1.0,654.15,1445.0192143426843,11210.616829613698,2545018854.51971,2354824231.254081,368.40859138904716,1179081600.86094,26281165.448353626,1152800435.4125865,0.328544824223383,15.258478853927889,1680073733.8670053,52397212.76865085,0.6654082353595877
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5680370829135568,23,240,0.0,18.66,94807171.5559233,1.0,654.15,1445.0192141584043,11210.616829328726,2545018854.455016,2354824231.1963983,368.40859138920365,1179081600.8357673,26281165.36549902,1152800435.4702682,0.3285448242398221,15.258478854459982,1684873406.7381954,52514607.569476806,0.6635250306648657
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.48423587611758123,0,241,0.0,18.03,94807171.5559233,1.0,654.15,1445.0192143073932,11210.616829316237,2545018854.452181,2354824231.193869,368.4085913892104,1179081600.8380475,26281165.365249455,1152800435.472798,0.3285448242405431,15.258478854483332,1688606485.6380107,52605914.63678589,0.6620676692233894
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.40043466932160565,1,241,0.0,17.56,94807171.5559233,1.0,654.15,1445.0192142005485,11210.616829647219,2545018854.5273194,2354824231.260862,368.4085913890288,1179081600.8537214,26281165.447916042,1152800435.4058053,0.32854482422145037,15.258478853865377,1691391481.0077133,52674032.607635505,0.660984593988167
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.31663346252563007,2,241,0.0,17.24,94807171.5559233,1.0,654.15,1445.0192143444729,11210.616829585595,2545018854.51333,2354824231.2483907,368.40859138906256,1179081600.8673868,26281165.449111454,1152800435.4182754,0.3285448242250043,15.258478853980382,1693287648.067937,52720410.8005544,0.6602492065044379
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.23283225572965455,3,241,0.0,16.96,94807171.5559233,1.0,654.15,1445.0192143476283,11210.61682960961,2545018854.5187817,2354824231.253251,368.40859138904943,1179081600.861799,26281165.448382847,1152800435.4134161,0.3285448242236194,15.258478853935559,1694946794.2456324,52760991.71935844,0.6596070834443879
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.14903104893367902,4,241,0.0,16.68,94807171.5559233,1.0,654.15,1445.0192142042317,11210.616829644157,2545018854.5266247,2354824231.260243,368.4085913890305,1179081600.8543591,26281165.44793477,1152800435.4064243,0.3285448242216268,15.258478853871074,1696605940.4233277,52801572.63816246,0.658966208158673
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.06522984213770347,5,241,0.0,16.37,94807171.5559233,1.0,654.15,1445.0192141973837,11210.616829709164,2545018854.5413823,2354824231.2734046,368.40859138899475,1179081600.8419535,26281165.448690858,1152800435.3932626,0.32854482421787573,15.258478853749631,1698442852.2629192,52846501.51255265,0.6582581187443569
72702824.19539642,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,20921842.47127025,0.0,148.25258524403776,0.0,0.046503199791088176,6,241,281.2328898620014,15.1,94687817.73339728,303.80006533962285,663.181506035225,1445.019214307399,11210.616829230225,2545018854.432654,2354716295.3606505,368.40084312809404,1179070182.8486803,26161811.542663056,1152908371.3060172,0.3285867626863403,15.278731466143809,1705968265.2831805,53532020.69553167,0.6552476180273642
168958699.41627747,93624666.66666667,charging,93624666.66666667,75334032.7496108,0.0,533.8184305385761,0.0,0.0,0.11393289628017148,7,241,564.3500972724893,17.06,95485285.18291336,706.0202198529313,665.9134698179015,1445.0192143476277,11210.616829609628,2545018854.5187855,2355437480.953395,368.4526155088001,1179146464.7886503,26959279.075375766,1152187185.7132745,0.32830660113544907,15.144373647144652,1694354242.0393124,53872093.876675054,0.6590606502387365
196000057.27323115,93624666.66666667,charging,93624666.66666667,102375390.60656448,0.0,725.4340215797391,0.0,0.0,0.2055666674270859,8,241,665.2598632459452,19.93,95782650.68316202,819.0167419926426,665.914202411552,1445.0192143395502,11210.616829589755,2545018854.514274,2355706406.6655107,368.4719220100132,1179174904.5774982,27256644.576343358,1151918260.001155,0.32820216368011834,15.094845886739058,1677347993.7179341,53627100.973363325,0.6654736186175967
214497778.01024348,93624666.66666667,charging,93624666.66666667,120873111.3435768,0.0,856.5092327687194,0.0,0.0,0.31375730735576624,9,241,771.6614266822957,22.16,95986064.43219277,896.3123468158581,665.9147009360544,1445.019214160327,11210.616829353898,2545018854.46073,2355890367.543815,368.4851290656985,1179194357.3639188,27460058.24106519,1151734299.1228535,0.3281307327096663,15.061143002124453,1664134079.5170026,53419584.59982639,0.6705667037862707
201679903.47902954,93624666.66666667,charging,93624666.66666667,108055236.81236286,0.0,765.681522962777,0.0,0.0,0.4104749734142223,10,241,788.6274380217541,23.97,95845110.20599014,842.7508632944918,665.9143557113513,1445.0192143061417,11210.616829317225,2545018854.452405,2355762892.8873534,368.475977289625,1179180877.794611,27319104.015296146,1151861773.7793148,0.3281802295007009,15.084481979263199,1653408884.5826142,53080603.17868149,0.6749890825817015
191223687.28042758,93624666.66666667,charging,93624666.66666667,97599020.6137609,0.0,691.5885703252644,0.0,0.0,0.4978335296658346,11,241,799.4328965253436,25.66,95730126.41053581,799.05793665105,665.9140733422194,1445.0192143005518,11210.616829209212,2545018854.427884,2355658905.50392,368.468511814889,1179169881.383241,27204120.220494237,1151965761.1627467,0.3282206094691625,15.103571705828541,1643394752.2958097,52773955.00967735,0.6791575367480664
