Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
185330195.82971886,93624666.66666667,charging,93624666.66666667,91705529.16305219,0.0,649.8271745552219,0.0,0.0,0.5799169622412311,12,241,792.0033372922225,26.94,95665317.49662177,774.4310654446191,665.9139138906345,1445.0192141652394,11210.616829435698,2545018854.4793,2355600294.784053,368.46430405462104,1179163683.1881635,27139311.3055493,1152024371.8826141,0.32824337014115396,15.114351565059438,1635810084.0549164,52554331.934190534,0.6823315872881124
207678190.43316677,93624666.66666667,charging,93624666.66666667,114053523.7665001,0.0,808.1855017212233,0.0,0.0,0.682003551932333,13,241,850.2457895993972,27.87,95911071.52384242,867.8156388208886,665.9145173896487,1445.0192143061547,11210.61682931735,2545018854.4524336,2355822546.193535,368.4802599605679,1179187185.8063154,27385065.33318408,1151802120.4731314,0.3281570663763489,15.073551670714886,1630299348.536142,52555430.52763694,0.684433460808729
217668329.3707343,93624666.66666667,charging,93624666.66666667,124043662.70406763,0.0,878.9758217647519,0.0,0.0,0.7930320767868279,14,241,826.5237773616437,28.36,96020930.01092277,909.5609890954258,665.9147861727434,1445.0192141534794,11210.616829332872,2545018854.455957,2355921898.9821625,368.48739281652763,1179197691.5049906,27494923.820486203,1151702767.6845043,0.328118490074337,15.05538058376631,1627395842.7251751,52544991.03382497,0.685561505822487
219472210.54544815,93624666.66666667,charging,93624666.66666667,125847543.87878148,0.0,891.7581590752261,0.0,0.0,0.9056752126700144,15,241,768.0180655306063,28.4,96040766.73771644,917.0987873145214,665.914834640493,1445.0192143061472,11210.616829317285,2545018854.4524183,2355939838.7692065,368.48868077880394,1179199588.4445,27514760.547038175,1151684827.897462,0.328111524746721,15.05210393018527,1627158821.8426473,52550080.38682055,0.6856454867678783
219313348.9393017,93624666.66666667,charging,93624666.66666667,105381856.77533874,0.0,746.7378996957118,0.0,20306825.49729629,0.999999999999999,16,241,721.1281879062215,28.01,95815711.86747946,831.579728762733,665.9142835813096,1445.0192143476374,11210.616829523635,2545018854.499264,2355736306.053205,368.4740685540104,1179178066.3733518,27289705.75988982,1151888360.613462,0.32819055334405944,15.089358362010698,1629469775.4472945,52483018.009611875,0.6848517777041729
181657061.93057466,93624666.66666667,charging,93624666.66666667,0.0,0.0,0.0,0.0,88032395.26390798,0.999999999999999,17,241,595.198637889787,27.2,94656859.98124932,391.2252400854433,665.910794735496,1445.019214153458,11210.616829418805,2545018854.4754653,2354688299.2944603,368.3988334174596,1179067221.1630538,26130853.790897567,1152936367.3721561,0.3285976410295983,15.283992887292818,1634269448.318485,51963171.69727897,0.6837350634109888
68440472.32030113,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,25184194.34636554,0.0,178.45569405581554,0.0,0.9774582281192643,18,241,263.8575522275488,25.9,94694660.81059802,285.98916469738333,662.5985066826928,1445.0192141603154,11210.616829439883,2545018854.4802504,2354722483.824652,368.40128736678366,1179070837.4615397,26168654.61952556,1152902182.842014,0.32858435808593967,15.27756891546722,1641972627.0006425,51956203.01179323,0.6806083953559904
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8936570213232887,19,241,0.0,24.08,94807171.5559232,1.0,654.15,1445.0192143024676,11210.61682923437,2545018854.433595,2354824231.177301,368.40859138925543,1179081600.8545413,26281165.36517602,1152800435.4893653,0.32854482424526477,15.258478854636143,1652757077.1556628,51729076.926912956,0.6763331181823825
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.8098558145273131,20,241,0.0,22.74,94807171.55592336,1.0,654.15,1445.0192143444888,11210.61682958569,2545018854.5133514,2354824231.2484083,368.40859138906245,1179081600.8673966,26281165.449138604,1152800435.418258,0.3285448242249993,15.258478853980227,1660697276.720348,51923285.60976091,0.6731207488539162
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7260546077313376,21,241,0.0,21.22,94807171.55592336,1.0,654.15,1445.0192143513088,11210.61682952045,2545018854.498541,2354824231.2352047,368.4085913890983,1179081600.8797812,26281165.448320474,1152800435.4314609,0.32854482422876213,15.258478854101998,1669704070.256409,52143582.026125655,0.6695136087697845
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6422534009353621,22,241,0.0,21.25,94807171.55592336,1.0,654.15,1445.0192142005565,11210.616829733319,2545018854.546866,2354824231.2782907,368.40859138898156,1179081600.8363776,26281165.448000666,1152800435.388377,0.32854482421648334,15.258478853704595,1669526304.5945127,52139234.070539534,0.6695844282753299
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5584521941393865,23,241,0.0,20.29,94807171.55592336,1.0,654.15,1445.0192143042252,11210.616829292063,2545018854.4466925,2354824231.188979,368.4085913892237,1179081600.8436217,26281165.365933694,1152800435.477688,0.32854482424193676,15.258478854528395,1675214805.775183,52278368.6492962,0.6673256094697727
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.47465098734341094,0,242,0.0,19.56,94807171.55592336,1.0,654.15,1445.0192143463692,11210.616829524579,2545018854.499478,2354824231.236042,368.40859138909605,1179081600.8789234,26281165.44829965,1152800435.4306238,0.32854482422852355,15.258478854094255,1679540436.8813176,52384168.90189244,0.665618140409354
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.39084978054743535,1,242,0.0,18.89,94807171.55592336,1.0,654.15,1445.0192142054857,11210.616829729195,2545018854.5459294,2354824231.277454,368.4085913889837,1179081600.8372333,26281165.44801973,1152800435.3892136,0.32854482421672176,15.258478853712337,1683510536.6636603,52481273.24331638,0.6640586832324897
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3070485737514598,2,242,0.0,18.31,94807171.55592336,1.0,654.15,1445.019214339536,11210.616829503668,2545018854.494731,2354824231.2318077,368.40859138910764,1179081600.8838792,26281165.449020132,1152800435.434859,0.3285448242297306,15.258478854133351,1686947339.4603148,52565333.71798188,0.6627145942711389
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.22324736695548425,3,242,0.0,17.75,94807171.55592336,1.0,654.15,1445.019214168938,11210.616829432658,2545018854.4786105,2354824231.2174354,368.4085913891465,1179081600.8141108,26281165.36487923,1152800435.4492316,0.32854482423382675,15.25847885426592,1690265631.8157058,52646495.55558994,0.6614220059320572
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.13944616015950873,4,242,0.0,17.16,94807171.55592336,1.0,654.15,1445.0192143110742,11210.616829313101,2545018854.451469,2354824231.193233,368.4085913892121,1179081600.838684,26281165.365249857,1152800435.4734342,0.3285448242407244,15.258478854489212,1693761689.8329926,52732005.34878415,0.6600656152689115
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.05564495336353318,5,242,0.0,16.31,94807171.55592336,1.0,654.15,1445.0192142956262,11210.61682921336,2545018854.428826,2354824231.1730475,368.40859138926703,1179081600.8594894,26281165.365870003,1152800435.4936194,0.32854482424647713,15.258478854675365,1698798383.586711,52855197.42372498,0.6581212449716399
52475970.17774046,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,41148696.48892621,0.0,291.580468703108,0.0,0.018813736264193217,6,242,220.19701286871518,15.79,94720291.33661914,219.2790080054018,660.4766006342065,1445.0192142042197,11210.616829730106,2545018854.546137,2354745662.429997,368.40295125197844,1179073289.4653435,26194285.22867356,1152879004.23667,0.328575351840739,15.273216112700645,1701879655.0595737,53282818.83188117,0.656850303824333
168411209.42055002,93624666.66666667,charging,93624666.66666667,74786542.75388335,0.0,529.9389057131071,0.0,0.0,0.08575338751216464,7,242,562.3266553048254,17.64,95479264.60371886,703.7324477021855,665.913454938501,1445.0192142091598,11210.61682963998,2545018854.5256763,2355432036.210249,368.452224628678,1179145888.9521544,26953258.495735053,1152192630.4564192,0.32830871579078036,15.145379591370375,1690917439.242658,53785535.263650894,0.660394718924836
186169967.55704674,93624666.66666667,charging,93624666.66666667,92545300.89038007,0.0,655.7778134514936,0.0,0.0,0.16858847973761648,8,242,635.1209418612048,20.23,95674552.20817418,777.9401822974515,665.9139366242772,1445.019214335863,11210.616829592864,2545018854.5149803,2355608646.337192,368.46490362213456,1179164566.4308214,27148546.101347733,1152016020.3294737,0.3282401268814689,15.112814635619634,1675570337.0989747,53523459.42713923,0.6662542093690723
191926083.3530224,93624666.66666667,charging,93624666.66666667,98301416.68635572,0.0,696.5657626433135,0.0,0.0,0.25657573396624556,9,242,698.4788887736407,22.18,95737850.44424015,801.9930079513766,665.9140923315595,1445.0192143513025,11210.616829606462,2545018854.518067,2355665890.920684,368.4690133046171,1179170620.082678,27211844.336695757,1151958775.7459824,0.3282178968438269,15.10228791675588,1664015569.0757387,53278530.69520013,0.6707987734306176
196727043.04852986,93624666.66666667,charging,93624666.66666667,103102376.38186319,0.0,730.5854570124299,0.0,0.0,0.34886021274676304,10,242,774.2625367807528,23.76,95790645.12227,822.0545651925119,665.9142220441246,1445.0192143061483,11210.616829231218,2545018854.43288,2355713636.486517,368.47244105967184,1179175669.1116679,27264638.931518987,1151911030.1801488,0.3281993562154531,15.093518616098956,1654653244.215886,53080639.085833944,0.6745260730864299
185912781.37103403,93624666.66666667,charging,93624666.66666667,92288114.70436735,0.0,653.9553871036326,0.0,0.0,0.4314651037493272,11,242,784.3006640057805,24.94,95671724.01074177,776.8654897943774,665.9139296623994,1445.0192141937132,11210.616829712337,2545018854.5421023,2355606088.647095,368.46472000007066,1179164295.9230924,27145717.90352036,1152018578.019572,0.3282411201418809,15.113285299590563,1647661128.1813123,52845192.02211033,0.6774562166177437
176233353.74355316,93624666.66666667,charging,93624666.66666667,82608687.07688649,0.0,585.366773484773,0.0,0.0,0.5054061698737196,12,242,762.8755427365118,25.8,95565282.32043083,736.4184950837505,665.9136673471373,1445.019214351307,11210.616829520453,2545018854.498542,2355509826.9592066,368.45780926941575,1179154115.9202878,27039276.212827444,1152114839.7074604,0.32827850375409257,15.131019410075494,1642565179.2069619,52662962.46941055,0.6796222947125926
185184637.22940496,93624666.66666667,charging,93624666.66666667,91559970.56273828,0.0,648.7957434644528,0.0,0.0,0.5873593164165978,13,242,771.6422974928282,26.76,95663716.83343671,773.8228261805259,665.9139099497409,1445.019214347619,11210.61682960959,2545018854.518777,2355598847.240695,368.464200130848,1179163530.1518617,27137710.725889575,1152025819.425972,0.3282439322891531,15.114617992604849,1636876678.026292,52579310.74604714,0.6818915834931595
220030889.0074442,93624666.66666667,charging,93624666.66666667,126406222.34077753,0.0,895.7169655916604,0.0,0.0,0.7005025120702812,14,242,840.5746288606725,27.74,96046910.35303262,919.4333122127811,665.9148496473463,1445.0192141937123,11210.616829712364,2545018854.5421085,2355945394.968253,368.4890796728572,1179200175.9442332,27520904.245817587,1151679271.6984155,0.32810936751343367,15.051089394385365,1631069666.404358,52648636.72776575,0.6840094744803886
31050574.609646417,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,62574092.057020254,0.0,443.4012410470287,0.0,0.6444939342538144,15,242,164.25686699612945,27.19,94754689.16206902,129.74965827862198,657.773268185337,1445.0192143110828,11210.616829227143,2545018854.431955,2354776769.4688454,368.4051843019944,1179076580.1691685,26228682.971381374,1152847897.197787,0.32856326512615236,15.267378071399946,1634328703.5391169,51489593.54417111,0.6838506256530626
92550106.60615894,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,1074560.0605077296,0.0,7.61435362057711,0.0,0.6435321211648994,16,242,338.45854568529336,26.23,94655953.5209285,386.73502364328385,665.9930573933135,1445.0192141689256,11210.616829432576,2545018854.4785914,2354687479.556061,368.3987745721121,1179067134.4404666,26129947.329857953,1152937187.1106086,0.32859795955589166,15.28414699648746,1640017204.7197871,52105811.217628144,0.6813554193469176
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5597309143689239,17,242,58.437596625885206,25.38,94807171.55592127,1.0,654.15,1445.0192143042316,11210.616829206083,2545018854.4271736,2354824231.1715684,368.4085913892708,1179081600.8609803,26281165.36588286,1152800435.4950974,0.32854482424689857,15.258478854689383,1645053898.4735053,51540665.518178895,0.6794790340379446
50045582.14538731,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,43579084.521279365,0.0,308.8022458691154,0.0,0.5207243148907198,18,242,209.42571977814768,24.58,94724193.25120103,209.12325338099922,660.1618402192623,1445.0192143024697,11210.616829320385,2545018854.453122,2354749190.9813333,368.403204557569,1179073662.745851,26198187.060515698,1152875475.6853354,0.32857398079416306,15.27255366244444,1649794316.1240637,52004011.110238224,0.6774454159670875
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4369231080947443,19,242,0.0,21.85,94807171.55592336,1.0,654.15,1445.0192142091717,11210.616829726112,2545018854.54523,2354824231.2768307,368.4085913889854,1179081600.8378713,26281165.448034037,1152800435.3898373,0.3285448242168995,15.258478853718074,1665970991.356594,52052274.958816595,0.6710039718275826
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3531219012987687,20,242,0.0,20.41,94807171.55592336,1.0,654.15,1445.0192141571597,11210.61682932979,2545018854.4552574,2354824231.196613,368.408591389203,1179081600.8355541,26281165.3655,1152800435.4700541,0.3285448242397611,15.258478854458009,1674503743.127599,52260976.82695162,0.6676071280286503
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.26932069450279317,21,242,0.0,19.58,94807171.55592336,1.0,654.15,1445.019214302461,11210.616829320365,2545018854.4531174,2354824231.194705,368.40859138920825,1179081600.8371928,26281165.36523127,1152800435.4719615,0.3285448242403047,15.258478854475598,1679421926.4400537,52381270.26483501,0.6656648039831553
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.18551948770681762,22,242,0.0,18.86,94807171.55592336,1.0,654.15,1445.0192143073946,11210.616829230177,2545018854.4326434,2354824231.1764464,368.40859138925777,1179081600.8553982,26281165.36517742,1152800435.4902208,0.3285448242455085,15.258478854644077,1683688302.3255558,52485621.19890253,0.663989027752484
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.10171828091084209,23,242,0.0,18.4,94807171.55592336,1.0,654.15,1445.0192142956262,11210.616829299408,2545018854.44836,2354824231.1904626,368.40859138921985,1179081600.8421443,26281165.365939613,1152800435.4762046,0.328544824241514,15.258478854514752,1686414042.4746273,52552289.85122344,0.6629228030736772
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.017917074114866555,0,243,0.0,17.88,94807171.55592336,1.0,654.15,1445.0192141603152,11210.616829439856,2545018854.480244,2354824231.2188916,368.40859138914254,1179081600.8126185,26281165.364841886,1152800435.4477766,0.328544824233412,15.258478854252502,1689495313.94749,52627654.41471664,0.6617216214832067
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.017917074114866555,1,243,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143463746,11210.616829524592,2545018854.4994807,2259509895.6344066,362.89907080586624,1179588764.9246047,25103923.82723718,1154484841.0973675,0.3381619335376003,,1692813606.302881,0.0,0.6819917070602782
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.017917074114866555,2,243,0.0,16.93,0.0,1.0,567.279923475184,1445.019214340792,11210.616829588716,2545018854.514038,2259509895.6473675,362.89907080586624,1179588764.9124842,25103923.828040417,1154484841.0844438,0.3381619335338148,,1695124559.9075282,0.0,0.6810619516641437
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.017917074114866555,3,243,0.0,16.41,0.0,1.0,567.279923475184,1445.0192142042388,11210.616829644208,2545018854.526636,2259509895.658552,362.89907080586624,1179588764.900143,25103923.826883327,1154484841.0732596,0.33816193353053886,,1698205831.3803911,0.0,0.6798262140784392
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.017917074114866555,4,243,0.0,15.91,0.0,1.0,567.279923475184,1445.0192143024658,11210.61682932041,2545018854.453128,2259509895.5932903,362.89907080586624,1179588764.8826966,25103923.744176976,1154484841.1385198,0.3381619335496543,,1701168592.4119902,0.0,0.6786422264601308
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.017917074114866555,5,243,0.0,15.42,0.0,1.0,567.279923475184,1445.0192141937086,11210.61682971229,2545018854.542092,2259509895.6722736,362.89907080586624,1179588764.8871586,25103923.827622462,1154484841.0595362,0.3381619335265191,,1704072098.222957,0.0,0.6774859128692137
46766492.03677662,93624666.66666667,direct_plus_discharge,66783865.959927596,0.0,20017373.92315098,0.0,141.84350340936024,0.0,-2.0423740671392075e-18,6,243,203.1601117214117,14.95,67550404.89480269,195.42106505096845,662.2049195769683,1445.0192143476206,11210.616829523551,2545018854.4992447,2330185977.959737,366.642037584094,1176463087.4941776,25865199.493928198,1150597888.0002494,0.330484340075213,21.343945514945517,1706857093.5926602,38161810.70763634,0.659361274061158
162966584.93788344,93624666.66666667,charging,93624666.66666667,69341918.27121677,0.0,491.3581900640568,0.0,0.0,0.06206629769230191,7,243,546.3520183012969,16.27,95419391.74187727,680.9812369770242,665.913306865387,1445.0192143024583,11210.616829320305,2545018854.453104,2355377889.798045,368.44833745793755,1179140162.4197907,26893385.551169697,1152246776.868621,0.3283297458206359,15.155390314475149,1699035404.469239,53948107.00673577,0.6573061123081836
196264778.28287366,93624666.66666667,charging,93624666.66666667,102640111.61620699,0.0,727.3098398353161,0.0,0.0,0.15393701430307868,8,243,667.6822497206181,18.92,95785561.73873463,820.1229199288672,665.9142095608382,1445.019214202326,11210.616829619066,2545018854.5209284,2355709039.3289633,368.47211101404747,1179175182.9691753,27259555.63147195,1151915627.3377035,0.32820114137316375,15.094362555023391,1683332771.0017643,53774010.37766352,0.6631230962226587
202346205.60596234,93624666.66666667,charging,93624666.66666667,108721538.93929566,0.0,770.4029528754165,0.0,0.0,0.25125107150839443,9,243,735.3728990094438,21.33,95852437.32566641,845.5351104257186,665.9143736818713,1445.0192142042306,11210.616829730183,2545018854.546154,2355769519.3773136,368.4764530157171,1179181578.507095,27326431.21774518,1151855147.28935,0.32817765642791713,15.083267074622887,1669052262.8294573,53464666.676422246,0.6687046887950011
198578423.7497617,93624666.66666667,charging,93624666.66666667,104953757.08309503,0.0,743.7043768974946,0.0,0.0,0.3451926770112359,10,243,784.6513629077735,23.39,95811004.18675505,829.7908475753122,665.9142720267178,1445.0192143513084,11210.616829606515,2545018854.5180793,2355732048.6030545,368.4737629006561,1179177616.1428375,27284998.07922627,1151892618.0636113,0.3281922065574331,15.090139515705893,1656845687.3792691,53145159.08469903,0.673625019950002
179799829.5241854,93624666.66666667,charging,93624666.66666667,86175162.85751872,0.0,610.6388906711555,0.0,0.0,0.42232601056969765,11,243,765.5607504792046,25.04,95604501.75831056,751.3215691689641,665.9137640674516,1445.0192143395343,11210.616829503628,2545018854.494722,2355545295.4234076,368.460355582905,1179157866.8946562,27078495.65139755,1152079371.2432587,0.32826472916423133,15.12448051746407,1647068575.9749925,52793693.636280246,0.6777486575466599
125337188.8122975,93624666.66666667,charging,93624666.66666667,31712522.14563082,0.0,224.71555261705993,0.0,0.0,0.45071113300553683,12,243,568.3481502095847,26.38,95005592.83938761,523.7409491593272,665.9122783985594,1445.0192143476343,11210.616829609657,2545018854.518792,2355003671.452551,368.42147282454465,1179100581.9459767,26479586.731862035,1152620995.2141147,0.3284751091779955,15.224922239237875,1639128376.4103074,52271698.08133095,0.6814597046535797
43102193.94520567,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,50522472.721461,0.0,358.00323055501985,0.0,0.40548967230385013,13,243,239.07803625843,27.25,94735340.65124547,180.10922521581668,659.2742210167871,1445.019214165254,11210.616829349723,2545018854.4597826,2354759271.963306,368.4039282276076,1179074729.163487,26209334.460128073,1152865394.703359,0.32857006379095527,15.270661403216103,1633973172.215325,51568938.22807307,0.6839730598009719
157249921.91856444,93624666.66666667,charging,93624666.66666667,63625255.25189777,0.0,450.8498040198151,0.0,0.0,0.4624391212326689,14,243,623.0558921870888,27.88,95356527.35586946,657.0932708902311,665.9131511942194,1445.0192143444747,11210.61682958559,2545018854.5133286,2355321038.2164383,368.44425609519783,1179134149.6992848,26830521.24905568,1152303628.4502292,0.32835182731303575,15.165914744970856,1630240093.3155103,52250042.105565,0.6848798719178482
147339741.44003156,93624666.66666667,charging,93624666.66666667,53715074.77336489,0.0,380.62607118199236,0.0,0.0,0.510518203908289,15,243,540.1247552261415,27.77,95247548.14738534,615.6820394803736,665.9128808431219,1445.0192143426946,11210.616829613782,2545018854.5197287,2355222482.755066,368.4371808778602,1179123725.9514399,26721542.03983823,1152402183.9116015,0.3283901087342732,15.184192392420984,1630891900.7424622,52206043.75086135,0.6846911005280316
43384409.15017867,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,50240257.516488,0.0,356.00344808892606,0.0,0.4655493473075825,16,243,191.01043188489547,27.8,94734887.56323047,181.28850536977885,659.3099670037689,1445.0192142005449,11210.616829647237,2545018854.5273237,2354758862.280429,368.40389881373045,1179074685.841464,26208881.45525637,1152865804.3862076,0.32857022298052774,15.270738305182586,1630714135.0805662,51492003.57996554,0.6853296857566962
197311164.1118961,93624666.66666667,charging,93624666.66666667,103686497.44522943,0.0,734.7245503001484,0.0,0.0,0.5583566589244433,17,243,642.7838858902203,26.82,95797068.52205367,824.4954059601265,665.9142378162035,1445.0192143444813,11210.616829585664,2545018854.5133457,2355719445.6596913,368.4728581074945,1179176283.4222353,27271062.415261567,1151905221.0069737,0.32819710043579,15.092452335349341,1636521146.7025003,52643994.12797258,0.6819375993282948
93892941.56068723,93624666.66666667,charging,93624666.66666667,268274.8940205574,0.0,1.9010011498381738,0.0,0.0,0.5585967853854755,18,243,339.361790745553,25.28,94659810.11784577,392.34626848061794,665.9114121011963,1445.019214163992,11210.61682935066,2545018854.4599953,2354690967.1841435,368.39902493369027,1179067503.409213,26133803.926689975,1152933699.4825232,0.3285966043666683,15.283491348942581,1645646450.679825,52237760.247380786,0.6790414164066654
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.47479557858950006,19,243,0.0,23.38,94807171.55592327,1.0,654.15,1445.0192143024678,11210.616829320423,2545018854.4531307,2354824231.1947174,368.40859138920814,1179081600.8371952,26281165.36524673,1152800435.4719484,0.32854482424030096,15.25847885447548,1656904942.5999014,51830529.22392307,0.6746511993699663
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3909943717935245,20,243,0.0,22.36,94807171.5559233,1.0,654.15,1445.0192143407796,11210.616829588584,2545018854.514008,2354824231.248996,368.408591389061,1179081600.866743,26281165.449071318,1152800435.4176717,0.3285448242248322,15.258478853974813,1662948975.1043632,51978359.71385207,0.6722153248200864
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3071931649975489,21,243,0.0,21.48,94807171.5559233,1.0,654.15,1445.0192141603,11210.616829353741,2545018854.460695,2354824231.201462,368.40859138918984,1179081600.8299575,26281165.364753507,1152800435.465204,0.32854482423837883,15.25847885441326,1668163434.519977,52105899.74437902,0.6701278762015365
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.22339195820157337,22,243,0.0,20.6,94807171.5559233,1.0,654.15,1445.0192142042301,11210.616829730174,2545018854.546152,2354824231.277651,368.40859138898315,1179081600.8370125,26281165.447997533,1152800435.389015,0.32854482421666514,15.258478853710523,1673377893.9355915,52233439.774905995,0.6680533517997965
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.13959075140559785,23,243,0.0,19.6,94807171.5559233,1.0,654.15,1445.0192143407778,11210.616829502562,2545018854.49448,2354824231.2315836,368.4085913891082,1179081600.884092,26281165.44900899,1152800435.4350832,0.3285448242297945,15.25847885413543,1679303415.9987895,52378371.62777755,0.6657114740550021
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.055789544609622314,0,244,0.0,19.09,94807171.5559233,1.0,654.15,1445.0192143110705,11210.616829313063,2545018854.45146,2354824231.193225,368.4085913892121,1179081600.8386796,26281165.365238596,1152800435.473441,0.3285448242407263,15.258478854489281,1682325432.2510207,52452286.87274204,0.6645234272755827
0.0,93624666.66666667,discharging,62329383.03952757,0.0,62329383.03952757,0.0,441.66722815951,0.0,0.0,1,244,0.0,18.85,63117499.681765616,1.0,654.15,1445.0192143427096,11210.616829613848,2545018854.5197434,2326181048.3390064,366.3553088383054,1176035111.9018815,25886777.201377645,1150148334.7005038,0.33077637865437914,22.829082900631647,1683747557.546188,34943059.71069543,0.6692003337611735
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,244,0.0,18.38,0.0,1.0,567.279923475184,1445.0192141534822,11210.616829332897,2545018854.455963,2259509895.595793,362.89907080586624,1179588764.8804293,25103923.744427193,1154484841.136002,0.3381619335489168,,1686532552.915891,0.0,0.6845316084412261
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,244,0.0,17.79,0.0,1.0,567.279923475184,1445.0192143061572,11210.61682931734,2545018854.4524307,2259509895.5926714,362.89907080586624,1179588764.8833344,25103923.74419481,1154484841.1391397,0.33816193354983587,,1690028610.9331777,0.0,0.6831155600979273
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,244,0.0,17.32,0.0,1.0,567.279923475184,1445.0192143476272,11210.6168295236,2545018854.4992557,2259509895.6342435,362.89907080586624,1179588764.9248235,25103923.82725673,1154484841.0975668,0.3381619335376587,,1692813606.302881,0.0,0.6819917070603959
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,244,0.0,16.83,0.0,1.0,567.279923475184,1445.0192141973953,11210.616829709259,2545018854.541404,2259509895.671663,362.89907080586624,1179588764.8877954,25103923.82764848,1154484841.060147,0.33816193352669804,,1695717112.113848,0.0,0.680823961032621
24258671.09710968,93624666.66666667,direct_partial,24258671.09710968,0.0,0.0,0.0,0.0,0.0,0.0,6,244,135.68730688241658,16.47,24528067.88051339,101.36863245569764,665.2264546440091,1445.0192143073828,11210.61682931616,2545018854.452163,2291342938.7134943,363.86666273686706,1172283789.6430137,25368057.259374913,1146915732.3836389,0.33354845728817634,58.460809678957375,1697850300.056599,13849269.751001474,0.670044996571773
133098295.97806013,93624666.66666667,charging,93624666.66666667,39473629.311393455,0.0,279.7109098978702,0.0,0.0,0.03533190440815202,7,244,456.3774036804013,17.69,95090939.34924325,556.171943280403,665.9124912519975,1445.0192141640075,11210.616829350773,2545018854.4600205,2355080853.9739156,368.42701358030615,1179108745.8508818,26564933.158120006,1152543812.692762,0.3284451251373097,15.210531671880613,1690621163.139498,53559583.25718865,0.6607937939194714
186558616.44395676,93624666.66666667,charging,93624666.66666667,92933949.77729009,0.0,658.5317870709656,0.0,0.0,0.11851486698553715,8,244,637.4691425498951,20.7,95678826.06051922,779.5642121552203,665.9139471439936,1445.0192143395448,11210.616829589755,2545018854.514274,2355612511.4466605,368.4651811040484,1179164975.173704,27152819.95369826,1152012155.2200058,0.3282386259010188,15.11210344058964,1672785341.7292717,53458321.206302546,0.6673519966821743
126670208.9002908,93624666.66666667,charging,93624666.66666667,33045542.23362413,0.0,234.16135905110696,0.0,0.0,0.14809314391830855,9,244,484.79995596110433,22.72,95020251.65147929,529.3111810493979,665.9123149846395,1445.0192143110796,11210.61682922707,2545018854.431938,2355016927.9634356,368.42242448123494,1179101984.1639712,26494245.46080589,1152607738.7031653,0.3284699591462044,15.22244872893846,1660815787.1616118,52802017.77368762,0.6726165749349715
32339817.617059454,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,61284849.04960722,0.0,434.26563986280007,0.0,0.09323853677774434,10,244,189.311784644432,24.74,94752619.32139128,135.13696082464236,657.931487792134,1445.019214165248,11210.616829435752,2545018854.479313,2354774897.6817307,368.40504993100353,1179076382.1152713,26226613.13033612,1152849768.9849353,0.3285639924104714,15.267729247140746,1648846232.593952,51851712.01815718,0.6778686201375249
177464855.31794256,93624666.66666667,charging,93624666.66666667,83840188.65127589,0.0,594.0932177444523,0.0,0.0,0.16828189059809623,11,244,760.9837336283263,26.15,95578824.76469958,741.5645160658217,665.9137007535445,1445.0192141986468,11210.616829708228,2545018854.5411696,2355522074.228986,368.45868850824286,1179155411.0951834,27052818.657501776,1152102592.4376817,0.3282737473534092,15.128760928239846,1640491246.484843,52620191.80715068,0.6804647150691508
204722532.4651743,93624666.66666667,charging,93624666.66666667,111097865.7985076,0.0,787.2416515104334,0.0,1.4901161193847656e-08,0.2677229413152036,12,244,886.9111888419293,27.09,95878569.06169313,855.4649620248342,665.914437750348,1445.0192143463732,11210.616829524597,2545018854.499482,2355793152.0323153,368.478149668744,1179184077.5884268,27352562.954074677,1151831514.6343522,0.3281684798976607,15.078935704448256,1634921255.745437,52649919.93924408,0.6825380352725161
161683399.29527593,93624666.66666667,charging,93624666.66666667,68058732.62860925,0.0,482.2655114853979,0.0,0.0,0.3286406901344117,13,244,692.9654543567667,27.74,95405280.94379827,675.6192460725264,665.9132719406126,1445.0192143426889,11210.616829613717,2545018854.519714,2355365128.6959534,368.44742133576506,1179138812.8069477,26879274.83623343,1152259537.9707143,0.32833470224357575,15.15775146391315,1631069666.404358,52296821.94053703,0.6844971347288902
158734884.11515293,93624666.66666667,charging,93624666.66666667,65110217.44848625,0.0,461.3722752092534,0.0,0.0,0.3869192933187385,14,244,632.5464049938739,28.27,95372857.02869102,663.2984165271871,665.9131916510943,1445.0192143444729,11210.616829499513,2545018854.493788,2355335805.9866495,368.4453162683992,1179135711.6018178,26846850.921800125,1152288860.6800177,0.32834609134568715,15.163179581936404,1627929139.710863,52203136.22122247,0.6858322271326901
203454921.93656936,93624666.66666667,charging,93624666.66666667,109830255.26990269,0.0,778.2593384944406,0.0,0.0,0.48522573607593095,15,244,726.6225128505704,28.61,95864629.538374,850.1680541580866,665.9144035784608,1445.019214168927,11210.616829432587,2545018854.4785943,2355780545.5572987,368.4772446179536,1179182744.4566758,27338623.347289313,1151844121.1093864,0.3281733749546004,15.081245905642557,1625914462.2093756,52423444.82447209,0.6863004859045686
160075666.8428357,93624666.66666667,charging,93624666.66666667,66451000.17616902,0.0,470.8730878600742,0.0,0.0,0.5447044419108877,16,244,545.4091030730305,28.19,95387601.20421048,668.9010858152677,665.9132281680179,1445.01921435131,11210.616829606513,2545018854.518079,2355349139.9535203,368.4462735078173,1179137121.8098269,26861595.096681766,1152275526.713145,0.3283409123340362,15.160710788172162,1628403181.4759188,52222668.40064662,0.6856228748342617
164793944.73041627,93624666.66666667,charging,93624666.66666667,71169278.0637496,0.0,504.30689731993135,0.0,0.0,0.608406365782879,17,244,545.6839920315533,27.32,95439486.65581353,688.6171442545524,665.9133565832993,1445.0192142993014,11210.61682921025,2545018854.4281197,2355396062.7084928,368.44964209219995,1179142084.4239385,26913480.465764616,1152228603.958174,0.3283226875229999,15.152029051675967,1633558385.6709013,52375772.32725868,0.6834363005767107
50462440.16377318,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,43162226.50289349,0.0,305.8483817918824,0.0,0.5697728859775886,18,244,209.80953755849595,26.17,94723523.99819769,210.86515948471,660.2156762372855,1445.0192142091644,11210.616829726066,2545018854.5452194,2354748585.835125,368.40316111062174,1179073598.7218363,26197517.890339643,1152876080.8314967,0.32857421593531316,15.272667280833366,1640372736.0435786,51779004.16381796,0.681307741757365
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.48597167918161305,19,244,0.0,24.12,94807171.55592237,1.0,654.15,1445.0192143513075,11210.616829520486,2545018854.498549,2354824231.2352123,368.4085913890983,1179081600.8797815,26281165.44832843,1152800435.431453,0.32854482422875997,15.258478854102071,1652520056.2731347,51723279.65279764,0.6764294811251969
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.40217047238563747,20,244,0.0,22.48,94807171.5559233,1.0,654.15,1445.019214157159,11210.616829415781,2545018854.474779,2354824231.2140183,368.4085913891558,1179081600.8182025,26281165.365555037,1152800435.4526474,0.32854482423480025,15.258478854297445,1662237912.4567792,51960967.89150748,0.672500984960639
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3183692655896619,21,244,0.0,21.09,94807171.5559233,1.0,654.15,1445.0192143463648,11210.616829610573,2545018854.5190005,2354824231.2534447,368.408591389049,1179081600.8615785,26281165.44835579,1152800435.4132228,0.32854482422356435,15.258478853933802,1670474388.1246247,52162423.166998945,0.6692068971571897
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.23456805879368636,22,244,0.0,19.71,94807171.5559233,1.0,654.15,1445.0192143513113,11210.616829520466,2545018854.4985447,2354824231.235208,368.4085913890983,1179081600.879783,26281165.448323794,1152800435.4314592,0.32854482422876163,15.258478854101995,1678651608.571838,52362429.12396168,0.665968276586586
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.15076685199771084,23,244,0.0,18.66,94807171.5559233,1.0,654.15,1445.0192141534753,11210.616829418928,2545018854.4754934,2354824231.214658,368.4085913891541,1179081600.8175669,26281165.36555773,1152800435.4520092,0.32854482423461834,15.258478854291535,1684873406.7381954,52514607.569476806,0.6635250306543562
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.0669656452017353,0,245,0.0,17.67,94807171.5559233,1.0,654.15,1445.0192141639882,11210.616829350663,2545018854.459996,2354824231.200836,368.40859138919154,1179081600.8306,26281165.364769142,1152800435.4658308,0.32854482423855746,15.258478854419074,1690739673.5807617,52658090.10381963,0.661237761960556
0.0,93624666.66666667,discharging,74815583.80650702,0.0,74815583.80650702,0.0,530.1446911804044,0.0,8.16949626855683e-18,1,245,0.0,16.92,75761053.57872729,1.0,654.15,1445.0192143476302,11210.616829609664,2545018854.518794,2337605502.024219,367.17355253233563,1177254212.1136389,26044130.331361257,1151210081.7822776,0.32988220801012125,19.04930583506863,1695183815.1281602,42166298.84115728,0.6626241150392607
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,2,245,0.0,16.92,0.0,1.0,567.279923475184,1445.0192142993099,11210.616829296323,2545018854.44766,2259509895.588435,362.89907080586624,1179588764.8882604,25103923.74488527,1154484841.1433752,0.3381619335510765,,1695183815.1281602,0.0,0.6810381451501135
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,3,245,0.0,16.83,0.0,1.0,567.279923475184,1445.0192143024603,11210.61682923428,2545018854.433575,2259509895.5759306,362.89907080586624,1179588764.8999655,25103923.744085725,1154484841.1558797,0.3381619335547392,,1695717112.113848,0.0,0.6808239610890766
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,4,245,0.0,16.56,0.0,1.0,567.279923475184,1445.0192141652426,11210.616829435683,2545018854.479297,2259509895.6165233,362.89907080586624,1179588764.8590684,25103923.743781257,1154484841.115287,0.3381619335428492,,1697317003.0709114,0.0,0.6801822164195066
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,5,245,0.0,16.06,0.0,1.0,567.279923475184,1445.019214344472,11210.616829499528,2545018854.493791,2259509895.6293917,362.89907080586624,1179588764.9303873,25103923.82796988,1154484841.1024175,0.33816193353907953,,1700279764.1025105,0.0,0.6789969894817928
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,6,245,51.095291679195526,15.82,0.0,1.0,567.279923475184,1445.0192143110758,11210.61682931313,2545018854.4514756,2259509895.591823,362.89907080586624,1179588764.8841772,25103923.744188935,1154484841.1399882,0.3381619335500844,,1701701889.3976781,0.0,0.6784295465221709
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,7,245,0.0,15.94,0.0,1.0,567.279923475184,1445.019214160309,11210.616829439847,2545018854.4802423,2259509895.6173625,362.89907080586624,1179588764.8582215,25103923.743772134,1154484841.1144495,0.3381619335426038,,1700990826.7500944,0.0,0.6787131493943463
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,8.16949626855683e-18,8,245,0.0,17.23,0.0,1.0,567.279923475184,1445.0192143005593,11210.616829209279,2545018854.427899,2259509895.5708914,362.89907080586624,1179588764.9057515,25103923.744833,1154484841.1609185,0.33816193355621516,,1693346903.2885687,0.0,0.6817769229204295
199725713.653941,93624666.66666667,charging,93624666.66666667,106101046.98727433,0.0,751.8340956138328,0.0,0.0,0.09496851734069467,9,245,731.5306608803058,18.8,95823620.5811718,834.5849769878974,665.9143029900075,1445.019214200554,11210.616829733293,2545018854.5468597,2355743458.4698625,368.4745820395012,1179178822.6701279,27297614.473241962,1151881208.1968858,0.32818777600173316,15.088046227424009,1684043833.649348,53812650.246010065,0.6628172227518899
199540027.57001618,93624666.66666667,charging,93624666.66666667,105915360.90334949,0.0,750.5183203888018,0.0,1.4901161193847656e-08,0.18977083149506963,10,245,796.5072389865691,21.03,95821578.64838398,833.8090587886616,665.9142979792261,1445.0192143110712,11210.616829227043,2545018854.431932,2355741611.7119436,368.47444946405506,1179178627.4123597,27295572.457637012,1151883054.9547226,0.3281884931023495,15.088384984563225,1670829919.4484167,53490617.90415174,0.6680214206131673
183747159.17261803,93624666.66666667,charging,93624666.66666667,90122492.50595136,0.0,638.6097458190313,0.0,0.0,0.27043732570378937,11,245,791.9640943605307,23.01,95647909.32910495,767.8161004114904,665.9138710239968,1445.0192143407874,11210.616829588638,2545018854.514021,2355584551.538283,368.46317382356824,1179162018.3506536,27121903.22226871,1152040115.1283848,0.3282494839627961,15.117249605641423,1659097385.7632844,53109247.71007564,0.6728394182140104
173607462.76238927,93624666.66666667,charging,93624666.66666667,79982796.09572259,0.0,566.7596585970126,0.0,1.4901161193847656e-08,0.34202801942130673,12,245,770.7434784833978,24.19,95536406.20447084,725.4458009624232,665.9135960841838,1445.0192142054811,11210.616829729164,2545018854.5459228,2355483712.6432,368.455934501211,1179151354.1200256,27010400.096558187,1152140954.0234675,0.32828864575577854,15.135837234535959,1652105269.728711,52878026.51695623,0.6757491152907213
145952360.9846051,93624666.66666667,charging,93624666.66666667,52327694.317938425,0.0,370.7950661203461,0.0,7.450580596923828e-09,0.3888652909312452,13,245,639.0649439171543,24.84,95232291.55096388,609.8846543351049,665.9128429459334,1445.0192141640061,11210.616829350793,2545018854.4600253,2355208685.4099183,368.43619038677366,1179122266.6165943,26706285.359857842,1152415981.2567365,0.3283954681573408,15.186754518410964,1648253680.3876324,52616698.74496089,0.6775448590294362
126109948.90633254,93624666.66666667,charging,93624666.66666667,32485282.239665866,0.0,230.19134576823384,0.0,0.0,0.4179420925019695,14,245,521.1856406331805,25.36,95014090.64460182,526.9700474737028,665.9122996091108,1445.0192143358452,11210.61682959274,2545018854.5149517,2355011356.375667,368.42202450557875,1179101394.8287377,26488084.537743807,1152613310.290994,0.3284721236554682,15.223488236475307,1645172408.9147692,52421911.141431645,0.6789686420798318
123597620.59280336,93624666.66666667,charging,93624666.66666667,29972953.926136687,0.0,212.38893816603758,0.0,0.0,0.4447701689018901,15,245,469.43433436892775,23.54,94986463.34239468,516.4718926323799,665.9122306374136,1445.0192143463705,11210.616829524564,2545018854.4994745,2354986371.8256655,368.42023093175453,1179098752.075769,26460457.234766856,1152638294.841002,0.32848182997636477,15.228151276626946,1655956859.0697894,52666270.811797045,0.6746006621839913
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.36096896210591456,16,245,4.138367276145273,22.36,94807171.55592327,1.0,654.15,1445.0192143513136,11210.61682960653,2545018854.518082,2354824231.2526264,368.4085913890511,1179081600.862439,26281165.4483965,1152800435.4140425,0.32854482422379794,15.25847885394136,1662948975.1043632,51978359.71385205,0.6722153248179701
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.27716775530993903,17,245,0.0,21.87,94807171.5559233,1.0,654.15,1445.01921415348,11210.616829418925,2545018854.475493,2354824231.214657,368.4085913891541,1179081600.817569,26281165.36555751,1152800435.4520116,0.328544824234619,15.258478854291559,1665852480.9153302,52049376.32175912,0.6710513936494991
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.19336654851396348,18,245,22.15208737249252,20.56,94807171.5559233,1.0,654.15,1445.0192143024565,11210.616829234275,2545018854.4335737,2354824231.177281,368.4085913892555,1179081600.8545344,26281165.365150183,1152800435.4893842,0.3285448242452701,15.258478854636305,1673614914.8181198,52239237.04902086,0.667959360437387
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.10956534171798796,19,245,0.0,17.67,94807171.5559233,1.0,654.15,1445.0192143476193,11210.61682960959,2545018854.518777,2354824231.253247,368.40859138904943,1179081600.8617976,26281165.448376007,1152800435.4134216,0.32854482422362097,15.25847885393562,1690739673.5807617,52658090.10381963,0.6612377619304944
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.025764134922012426,20,245,0.0,16.03,94807171.5559233,1.0,654.15,1445.019214162088,11210.616829325625,2545018854.454312,2354824231.195772,368.40859138920536,1179081600.8364024,26281165.36550847,1152800435.4708939,0.3285448242400004,15.258478854465729,1700457529.7644067,52895778.342528984,0.6574832523147043
0.0,93624666.66666667,discharging,28784293.642705407,0.0,28784293.642705407,0.0,203.96606813259837,0.0,0.0,21,245,0.0,14.98,29149669.620218437,1.0,654.15,1445.0192143073832,11210.616829316163,2545018854.4521637,2295512800.855315,364.163980173836,1172735529.2408383,25464036.453484666,1147271492.7873535,0.33320407268670904,49.21970735344578,1706679327.9307642,16310268.400813809,0.6658609519349463
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22,245,0.0,14.42,0.0,1.0,567.279923475184,1445.0192142042297,11210.61682973014,2545018854.546144,2259509895.6758714,362.89907080586624,1179588764.8828611,25103923.826921593,1154484841.0559394,0.3381619335254656,,1709997620.2861552,0.0,0.6751382735039977
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23,245,0.0,14.12,0.0,1.0,567.279923475184,1445.0192142993058,11210.616829210236,2545018854.4281163,2259509895.5710845,362.89907080586624,1179588764.9055314,25103923.74480418,1154484841.1607273,0.33816193355615914,,1711775276.9051147,0.0,0.6744371511475694
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,246,0.0,13.96,0.0,1.0,567.279923475184,1445.0192143513204,11210.616829606575,2545018854.5180926,2259509895.650967,362.89907080586624,1179588764.9081888,25103923.827343512,1154484841.0808454,0.3381619335327608,,1712723360.4352264,0.0,0.6740638142446279
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1,246,0.0,13.74,0.0,1.0,567.279923475184,1445.0192141689283,11210.616829346593,2545018854.4590716,2259509895.598567,362.89907080586624,1179588764.8769794,25103923.743736997,1154484841.1332424,0.3381619335481085,,1714026975.2891297,0.0,0.6735511504645362
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2,246,0.0,13.68,0.0,1.0,567.279923475184,1445.0192141584014,11210.616829414741,2545018854.4745426,2259509895.612303,362.89907080586624,1179588764.8640013,25103923.74449093,1154484841.1195104,0.33816193354408625,,1714382506.6129217,0.0,0.6734114683661862
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3,246,0.0,13.57,0.0,1.0,567.279923475184,1445.0192143024508,11210.616829320286,2545018854.4530997,2259509895.593265,362.89907080586624,1179588764.8826869,25103923.744141873,1154484841.138545,0.3381619335496617,,1715034314.0398734,0.0,0.6731555349578294
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4,246,0.0,13.46,0.0,1.0,567.279923475184,1445.0192143024658,11210.616829234345,2545018854.4335895,2259509895.5759435,362.89907080586624,1179588764.8999689,25103923.744101185,1154484841.1558676,0.33816193355473567,,1715686121.4668255,0.0,0.672899796012129
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5,246,0.0,13.09,0.0,1.0,567.279923475184,1445.0192143444676,11210.61682958552,2545018854.513313,2259509895.6467233,362.89907080586624,1179588764.9131105,25103923.828024477,1154484841.085086,0.338161933534003,,1717878564.6302087,0.0,0.6720410073535092
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,246,0.0,12.77,0.0,1.0,567.279923475184,1445.0192142054775,11210.616829643057,2545018854.526375,2259509895.65832,362.89907080586624,1179588764.9003491,25103923.82685938,1154484841.0734897,0.33816193353060625,,1719774731.690432,0.0,0.6713000370337472
23119002.27526456,93624666.66666667,charging_only,0.0,23119002.27526456,0.0,163.8217026190365,0.0,0.0,0.020693267699246714,7,246,132.2236013593005,13.15,0.0,96.60634892168326,619.3213104244816,1445.019214302453,11210.616829320292,2545018854.453101,2259509895.5932665,362.89907080586624,1179588764.8826876,25355524.671641726,1154233240.2110457,0.33808823673434263,,1717523033.3064167,0.0,0.6720336308905404
