Q_solar,Q_design,mode,Q_to_pb,Q_to_storage,Q_from_storage,m_dot_charge,m_dot_discharge,Q_defocus,tank_soc,hour,day_of_year,DNI,T_amb,Q_sg_oil,m_oil_field,T_sg_oil_in,m_steam,m_orc,Q_nuclear_condenser,Q_orc_condenser,T_orc_live,P_turbine,P_pumps,P_net,efficiency,solar_efficiency,ex_nuclear,ex_solar,efficiency_II
197979071.82056493,93624666.66666667,charging,93624666.66666667,104354405.15389825,0.0,739.4573573963947,0.0,0.0,0.37169117083337966,10,251,814.0770392914216,23.83,95804413.29782133,827.2863622645073,665.9142558480524,1445.0192143427018,11210.61682961379,2545018854.51973,2355726088.028994,368.47333497747815,1179176985.827951,27278407.190278158,1151898578.637673,0.32819452111730235,15.091233282587613,1654238457.6714623,53078199.80813878,0.6746836174714916
173230988.41138166,93624666.66666667,charging,93624666.66666667,79606321.74471499,0.0,564.0919539772311,0.0,0.0,0.44294489133576675,11,251,782.4674664324386,25.57,95532266.2317548,723.8726442976007,665.9135858636822,1445.0192142023236,11210.616829619055,2545018854.520926,2355479968.603789,368.45566571603194,1179150958.1873658,27006260.124487754,1152144698.0628781,0.3282900998371375,15.136528205626787,1643928049.281498,52677759.01857471,0.6790880311893299
161854306.69222564,93624666.66666667,charging,93624666.66666667,68229640.02555896,0.0,483.4765646452674,0.0,0.0,0.5040156152909584,12,251,760.3295418261852,26.8,95407160.35990761,676.3334092282904,665.9132765928348,1445.0192141689292,11210.61682943263,2545018854.4786043,2355366828.3170767,368.44754335399773,1179138992.518445,26881154.16885482,1152257838.3495903,0.3283340421039719,15.157436942554797,1636639657.1437643,52432528.74364677,0.6821838924215147
184935488.54124424,93624666.66666667,charging,93624666.66666667,91310821.87457757,0.0,647.030270983685,0.0,0.0,0.5857457547836344,13,251,830.3994623993301,27.83,95660977.02189745,772.7817196130688,665.9139032039151,1445.019214302466,11210.6168293204,2545018854.4531255,2355596369.401592,368.464022247729,1179163268.0962908,27134970.831214048,1152028297.2650769,0.3282448945375413,15.115074051145495,1630536369.4186702,52424095.0082867,0.6845248724588068
195109106.70268795,93624666.66666667,charging,93624666.66666667,101484440.03602128,0.0,719.1207283987461,0.0,0.0,0.6765820573182129,14,251,803.4015155192554,28.23,95772853.17360158,815.2937663786836,665.9141783465794,1445.0192143407842,11210.616829502596,2545018854.494488,2355697546.1224465,368.4712858945453,1179173967.610916,27246847.06669946,1151927120.5442164,0.3282056043890768,15.096472813873785,1628166160.593391,52427894.57679337,0.6854285346306114
212096025.67405203,93624666.66666667,charging,93624666.66666667,118471359.00738536,0.0,839.4903687061858,0.0,0.0,0.7826229459968889,15,251,785.9376193245259,27.59,95959653.10001165,886.2762509043132,665.9146363265237,1445.0192143061436,11210.616829317223,2545018854.4524045,2355866481.8988338,368.48341423799593,1179191831.6771507,27433646.90931751,1151758184.7678332,0.32814000689455086,15.065510929547504,1631958494.7138379,52622407.60485954,0.6837060678905511
216002823.11980885,93624666.66666667,charging,93624666.66666667,122378156.45314218,0.0,867.1740118725846,0.0,0.0,0.8921607159176365,16,251,735.3830427705267,26.69,96002614.95063213,902.6014120300999,665.9147414051915,1445.0192142042306,11210.616829644116,2545018854.526615,2355905335.418553,368.486203655748,1179195940.090747,27476608.842633404,1151719331.2481136,0.3281249211446278,15.058407088211753,1637291464.5707157,52775723.76324758,0.681463636001038
146862756.94955164,93624666.66666667,charging,93624666.66666667,53238090.28288497,0.0,377.24614974667605,0.0,0.0,0.9398128611487956,17,251,495.1872828916612,25.83,95242302.89556134,613.6888855557842,665.9128678153504,1445.0192142992978,11210.616829296234,2545018854.4476395,2355217739.150336,368.43684034474467,1179123224.2218957,26716296.70556635,1152406927.5163293,0.3283919513239226,15.185073164888543,1642387413.545066,52480636.7737845,0.6799390237485038
41789045.12110693,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,51835621.54555974,0.0,367.3082288241798,0.0,0.8934160322446886,18,251,183.85719588221832,24.44,94737448.8720192,174.6220284944119,659.1082599144328,1445.0192143426905,11210.616829613748,2545018854.519721,2354761178.5534816,368.40406508963883,1179074930.877648,26211442.764468264,1152863488.11318,0.3285693229864776,15.270303584576927,1650623889.2129114,51963114.025291175,0.6771245674497183
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.809614825448713,19,251,0.0,22.77,94807171.55591986,1.0,654.149999999997,1445.0192142005485,11210.616829647264,2545018854.52733,2354824231.260866,368.4085913890285,1179081600.8537254,26281165.44792753,1152800435.405798,0.32854482422144865,15.258478853865881,1660519511.0584524,51918937.65417266,0.6731923335828209
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.7258136186527374,20,251,0.0,21.19,94807171.5559233,1.0,654.15,1445.0192143005565,11210.616829295299,2545018854.4474273,2354824231.1896343,368.40859138922184,1179081600.8429947,26281165.36596287,1152800435.4770317,0.3285448242417497,15.258478854522341,1669881835.918305,52147929.98171178,0.6694428042447466
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6420124118567618,21,251,0.0,19.96,94807171.5559233,1.0,654.15,1445.019214165245,11210.616829349654,2545018854.459767,2354824231.200631,368.4085913891921,1179081600.8308191,26281165.36478339,1152800435.4660358,0.3285448242386159,15.258478854420973,1677170228.0560384,52326196.160743795,0.6665526562092152
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5582112050607864,22,251,0.0,18.87,94807171.5559233,1.0,654.15,1445.019214351319,11210.616829606599,2545018854.5180984,2354824231.252641,368.4085913890511,1179081600.8624425,26281165.448415924,1152800435.4140265,0.3285448242237934,15.258478853941208,1683629047.1049242,52484171.880373776,0.6640122445976196
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4744099982648108,23,251,0.0,18.07,94807171.5559233,1.0,654.15,1445.0192142992998,11210.616829296228,2545018854.4476385,2354824231.189822,368.40859138922144,1179081600.8427715,26281165.36592677,1152800435.4768448,0.3285448242416964,15.258478854520627,1688369464.7554827,52600117.36267101,0.6621600097540408
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3906087914688352,0,252,0.0,17.48,94807171.5559233,1.0,654.15,1445.0192141603136,11210.616829353841,2545018854.460717,2354824231.201481,368.4085913891897,1179081600.8299665,26281165.36478044,1152800435.465186,0.3285448242383737,15.258478854413115,1691865522.7727692,52685627.15586523,0.6608005936153517
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.3068075846728596,1,252,0.0,17.19,94807171.5559233,1.0,654.15,1445.0192142091648,11210.61682972606,2545018854.5452175,2354824231.2768197,368.4085913889854,1179081600.837866,26281165.44801837,1152800435.3898478,0.3285448242169025,15.258478853718183,1693583924.1710968,52727657.393197976,0.6601344499801134
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.2230063778768841,2,252,0.0,16.76,94807171.5559233,1.0,654.15,1445.0192143358477,11210.616829506713,2545018854.4954224,2354824231.2324243,368.40859138910594,1179081600.8832376,26281165.44899765,1152800435.4342399,0.3285448242295541,15.258478854127638,1696131898.658272,52789978.08993275,0.6591491882860189
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.13920517108090855,3,252,0.0,16.15,94807171.5559233,1.0,654.15,1445.0192143463842,11210.616829610704,2545018854.51903,2354824231.253472,368.40859138904887,1179081600.8615882,26281165.448391996,1152800435.4131963,0.3285448242235568,15.258478853933543,1699746467.1168227,52878386.52018439,0.6577565261732602
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.05540396428493303,4,252,0.0,15.73,94807171.5559233,1.0,654.15,1445.0192143110712,11210.61682931305,2545018854.451457,2354824231.1932225,368.4085913892121,1179081600.8386807,26281165.365234632,1152800435.4734461,0.3285448242407278,15.258478854489333,1702235186.3833659,52939257.89839044,0.6568010599910422
0.0,93624666.66666667,discharging,61898603.68977251,0.0,61898603.68977251,0.0,438.61471725571977,0.0,0.0,5,252,0.0,15.51,62681291.580680914,1.0,654.15,1445.0192141534824,11210.6168293329,2545018854.455963,2325786986.334462,366.3271030999076,1175992965.7224376,25881348.367145866,1150111617.3552918,0.33080731907766875,22.986695597286424,1703538801.2372692,35021608.591031216,0.6615310062587221
0.0,93624666.66666667,shutdown,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6,252,0.0,15.44,0.0,1.0,567.279923475184,1445.0192143073862,11210.616829316159,2545018854.4521627,2259509895.5923963,362.89907080586624,1179588764.8835351,25103923.74416093,1154484841.1393743,0.3381619335499046,,1703953587.7816935,0.0,0.6775330322478738
141055228.36875188,93624666.66666667,charging,93624666.66666667,47430561.70208521,0.0,336.093888555316,0.0,0.0,0.04245396487014518,7,252,480.3726998820647,17.49,95178439.28890416,589.421223579313,665.9127090807116,1445.0192143476258,11210.616829523591,2545018854.4992537,2355159984.2454696,368.4326941955173,1179117115.6025796,26652433.181301553,1152464682.421278,0.32841438597656836,15.195804794891357,1691806267.5521374,53637466.699395776,0.6602703139642989
185542729.28212276,93624666.66666667,charging,93624666.66666667,91918062.61545609,0.0,651.3331907587655,0.0,0.0,0.1247276310712524,8,252,641.647214966732,20.0,95667654.66166817,775.319169551189,665.9139196445873,1445.0192141974037,11210.616829709323,2545018854.541418,2355602408.482235,368.4644557958494,1179163906.73891,27141648.55447873,1152022258.1844313,0.32824254930642033,15.113962563120449,1676933207.1735103,53552642.29034511,0.6657218598703679
202663624.8367113,93624666.66666667,charging,93624666.66666667,109038958.17004463,0.0,772.6521917571894,0.0,-1.4901161193847656e-08,0.2223258026616342,9,252,756.4459456521347,22.28,95855927.88737959,846.8614960800421,665.9143822418715,1445.019214342699,11210.616829613817,2545018854.519737,2355772676.1036844,368.47667964687355,1179181912.3428257,27329921.779843543,1151851990.562982,0.32817643066514535,15.082688372884594,1663423016.869419,53329865.18179486,0.6709480453510142
188044503.74682844,93624666.66666667,charging,93624666.66666667,94419837.08016177,0.0,669.0608135816332,0.0,0.0,0.30683874753510365,10,252,780.9675511042619,24.07,95695165.90644969,785.7732234927512,665.9139873544623,1445.0192141652365,11210.616829349592,2545018854.459753,2355627288.540425,368.4662419777884,1179166537.8415332,27169159.71529267,1151997378.1262405,0.32823288737918466,15.109384976853777,1652816332.3762946,52983167.43392747,0.6753416085855374
174292149.7967758,93624666.66666667,charging,93624666.66666667,80667483.13010912,0.0,571.6113643237078,0.0,0.0,0.37904228829178255,11,252,792.7732266987082,25.74,95543935.49732494,728.3068722906178,665.91361466976,1445.0192142956123,11210.616829299333,2545018854.4483433,2355490521.7331347,368.45642333659487,1179152074.2408524,27017929.307319637,1152134144.9335327,0.3282860012893008,15.134580732640382,1642920710.5307539,52659804.205073915,0.679492442217075
139488106.17431659,93624666.66666667,charging,93624666.66666667,45863439.50764991,0.0,324.9892300130592,0.0,0.0,0.42009355945132687,12,252,672.7363655526445,26.86,95161206.12784135,582.8727596051341,665.9126662108299,1445.0192143061445,11210.616829231189,2545018854.4328732,2355144399.4249816,368.43157539077606,1179115467.1787672,26635199.937081255,1152480267.2416859,0.3284204399698644,15.198703120541849,1636284125.8199723,52288747.17182731,0.6825173409304691
178033406.65002018,93624666.66666667,charging,93624666.66666667,84408739.98335351,0.0,598.1219836115214,0.0,0.0,0.49564581001278224,13,252,809.8528167634385,27.48,95585076.94893329,743.9402962881951,665.913716173202,1445.019214200555,11210.61682973335,2545018854.5468726,2355527728.455157,368.4590944297917,1179156009.0525284,27059070.841019597,1152096938.2115088,0.32827155146587506,15.127718463598718,1632610302.1407895,52432727.04947013,0.683719595436767
191896941.67553765,93624666.66666667,charging,93624666.66666667,98272275.00887097,0.0,696.3592641462814,0.0,0.0,0.5836069802207335,14,252,798.3869467075987,26.59,95737529.98217072,801.8712349168081,665.9140915437724,1445.019214202322,11210.616829705074,2545018854.540454,2355665601.126321,368.4689924982607,1179170589.4153132,27211523.874966964,1151959065.5403464,0.32821800938094603,15.102341175489029,1637884016.777036,52644332.82466687,0.6814195489899674
190727681.91798836,93624666.66666667,charging,93624666.66666667,97103015.25132169,0.0,688.0738666189586,0.0,0.0,0.6705215738989178,15,252,718.5692719462171,24.49,95724671.99203071,796.9853010528393,665.9140599308282,1445.0192143426918,11210.616829527715,2545018854.5001903,2355653972.7908735,368.4681576818779,1179169359.760203,27198665.884406548,1151970693.8757963,0.3282225249942375,15.104478392467907,1650327613.1097515,52939133.90823117,0.6763301731174078
206131933.90350842,93624666.66666667,charging,93624666.66666667,112507267.23684175,0.0,797.228697687969,0.0,0.0,0.7712241462384507,16,252,707.7537333566256,24.71,95894067.81608175,861.3543652742171,665.914475732957,1445.0192143426962,11210.616829613766,2545018854.519725,2355807168.6318574,368.47915595739534,1179185559.7433393,27368061.708531395,1151817498.034808,0.328163037339611,15.076367879858916,1649023998.255848,53001161.77396659,0.6767335319617904
174053050.53439677,93624666.66666667,charging,93624666.66666667,80428383.8677301,0.0,569.9171022707213,0.0,0.0,0.8432136749463313,17,252,578.0495500609569,24.24,95541306.19623183,727.30775881274,665.9136081798309,1445.0192143042366,11210.616829206088,2545018854.427175,2355488143.884349,368.4562526306881,1179151822.7885127,27015300.00619314,1152136522.7823195,0.32828692477509175,15.13501949307365,1651808993.625551,52873565.6655046,0.6758657302515435
3994420.6016605683,93624666.66666667,direct_plus_discharge,93624666.66666667,0.0,89630246.0650061,0.0,635.1216779040033,0.0,0.7629877787900361,18,252,73.25787535495473,23.33,94798127.00013942,16.69130811915909,654.5759588265023,1445.0192142091614,11210.616829726006,2545018854.5452056,2354816051.9555545,368.40800422694787,1179080735.603333,26272120.89227656,1152808614.7110565,0.32854800218918684,15.260011798033077,1657201218.7030613,51860789.760641344,0.6745270850338138
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.6791865719940605,19,252,0.0,22.93,94807171.5559231,1.0,654.1499999999999,1445.0192143463848,11210.616829610706,2545018854.5190306,2354824231.2534723,368.40859138904887,1179081600.8615878,26281165.448394425,1152800435.4131932,0.32854482422355596,15.258478853933543,1659571427.5283403,51895748.55771517,0.6735743761382126
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5953853651980849,20,252,0.0,21.39,94807171.5559233,1.0,654.15,1445.019214295609,11210.616829213277,2545018854.428807,2354824231.17303,368.40859138926703,1179081600.8594816,26281165.36584418,1152800435.4936373,0.32854482424648224,15.258478854675548,1668696731.5056653,52118943.61113748,0.6699151176754532
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.5115841584021094,21,252,0.0,20.47,94807171.5559233,1.0,654.15,1445.019214163999,11210.616829436802,2545018854.479551,2354824231.2182727,368.40859138914425,1179081600.813258,26281165.36486326,1152800435.4483948,0.3285448242335882,15.258478854258227,1674148211.8038073,52252280.91577929,0.6677479763877942
0.0,93624666.66666667,discharging,93624666.66666667,0.0,93624666.66666667,0.0,663.4262204681396,0.0,0.4277829516061338,22,252,0.0,19.95,94807171.5559233,1.0,654.15,1445.019214346383,11210.616829524686,2545018854.499502,2354824231.236065,368.40859138909605,1179081600.8789327,26281165.44832924,1152800435.4306035,0.3285448242285178,15.258478854094072,1677229483.2766702,52327645.47927251,0.6665292613143134
